event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1001,Alabama,Autauga,2019-04-19 01:15:00,1.75,2019-04-19 03:00:00,273.0,326.0,315.85714285714283
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1001,Alabama,Autauga,2019-04-19 06:30:00,0.25,2019-04-19 06:45:00,233.0,233.0,233.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1001,Alabama,Autauga,2019-04-22 14:45:00,1.25,2019-04-22 16:00:00,206.0,827.0,330.2
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1001,Alabama,Autauga,2019-04-22 16:15:00,0.25,2019-04-22 16:30:00,817.0,817.0,817.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1001,Alabama,Autauga,2019-04-22 17:00:00,0.25,2019-04-22 17:15:00,200.0,200.0,200.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1003,Alabama,Baldwin,2019-04-19 00:45:00,7.0,2019-04-19 07:45:00,203.0,2868.0,792.6785714285714
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1003,Alabama,Baldwin,2019-04-19 17:00:00,0.75,2019-04-19 17:45:00,646.0,1732.0,1370.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1005,Alabama,Barbour,2019-04-19 08:30:00,5.25,2019-04-19 13:45:00,454.0,520.0,464.23809523809524
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1007,Alabama,Bibb,2019-04-19 00:15:00,0.25,2019-04-19 00:30:00,259.0,259.0,259.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1007,Alabama,Bibb,2019-04-19 00:45:00,4.5,2019-04-19 05:15:00,217.0,848.0,516.4444444444445
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1007,Alabama,Bibb,2019-04-19 05:30:00,3.25,2019-04-19 08:45:00,226.0,248.0,242.6153846153846
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1007,Alabama,Bibb,2019-04-19 11:15:00,1.25,2019-04-19 12:30:00,339.0,344.0,341.4
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1009,Alabama,Blount,2019-04-19 01:30:00,4.75,2019-04-19 06:15:00,284.0,917.0,614.1578947368421
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1013,Alabama,Butler,2019-04-19 02:15:00,7.5,2019-04-19 09:45:00,233.0,2041.0,852.1333333333333
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1013,Alabama,Butler,2019-04-19 10:00:00,0.75,2019-04-19 10:45:00,220.0,235.0,227.33333333333334
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1015,Alabama,Calhoun,2019-04-19 22:15:00,13.5,2019-04-20 11:45:00,555.0,638.0,574.8333333333334
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1017,Alabama,Chambers,2019-04-19 11:00:00,0.25,2019-04-19 11:15:00,569.0,569.0,569.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1021,Alabama,Chilton,2019-04-19 00:15:00,0.25,2019-04-19 00:30:00,540.0,540.0,540.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1023,Alabama,Choctaw,2019-04-19 00:15:00,1.5,2019-04-19 01:45:00,445.0,581.0,513.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1023,Alabama,Choctaw,2019-04-19 02:00:00,1.5,2019-04-19 03:30:00,200.0,201.0,200.16666666666666
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1023,Alabama,Choctaw,2019-04-19 16:45:00,0.5,2019-04-19 17:15:00,277.0,277.0,277.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1025,Alabama,Clarke,2019-04-19 04:30:00,1.75,2019-04-19 06:15:00,695.0,695.0,695.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1029,Alabama,Cleburne,2019-04-19 10:00:00,0.5,2019-04-19 10:30:00,201.0,201.0,201.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1029,Alabama,Cleburne,2019-04-19 23:30:00,1.0,2019-04-20 00:30:00,295.0,295.0,295.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1031,Alabama,Coffee,2019-04-20 16:45:00,1.5,2019-04-20 18:15:00,359.0,812.0,736.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1039,Alabama,Covington,2019-04-19 13:15:00,2.25,2019-04-19 15:30:00,368.0,400.0,390.22222222222223
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1041,Alabama,Crenshaw,2019-04-19 02:45:00,1.5,2019-04-19 04:15:00,331.0,339.0,333.1666666666667
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1041,Alabama,Crenshaw,2019-04-19 12:45:00,0.25,2019-04-19 13:00:00,233.0,233.0,233.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1043,Alabama,Cullman,2019-04-19 01:30:00,7.5,2019-04-19 09:00:00,201.0,2112.0,1050.1333333333334
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1043,Alabama,Cullman,2019-04-19 13:45:00,2.25,2019-04-19 16:00:00,480.0,569.0,548.6666666666666
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1043,Alabama,Cullman,2019-04-21 11:15:00,1.0,2019-04-21 12:15:00,1241.0,1241.0,1241.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1045,Alabama,Dale,2019-04-19 11:30:00,0.5,2019-04-19 12:00:00,254.0,273.0,263.5
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1047,Alabama,Dallas,2019-04-19 00:45:00,3.0,2019-04-19 03:45:00,254.0,362.0,336.25
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1047,Alabama,Dallas,2019-04-19 19:15:00,2.0,2019-04-19 21:15:00,217.0,725.0,501.625
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1047,Alabama,Dallas,2019-04-20 14:45:00,0.75,2019-04-20 15:30:00,375.0,375.0,375.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1047,Alabama,Dallas,2019-04-22 15:00:00,1.25,2019-04-22 16:15:00,621.0,625.0,622.6
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1047,Alabama,Dallas,2019-04-22 16:30:00,0.75,2019-04-22 17:15:00,621.0,625.0,622.3333333333334
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1051,Alabama,Elmore,2019-04-19 02:30:00,7.75,2019-04-19 10:15:00,359.0,669.0,487.19354838709677
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1051,Alabama,Elmore,2019-04-19 13:30:00,1.25,2019-04-19 14:45:00,301.0,357.0,334.2
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1053,Alabama,Escambia,2019-04-19 05:15:00,1.25,2019-04-19 06:30:00,294.0,387.0,357.4
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1053,Alabama,Escambia,2019-04-19 09:45:00,0.75,2019-04-19 10:30:00,325.0,325.0,325.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1055,Alabama,Etowah,2019-04-19 02:00:00,2.75,2019-04-19 04:45:00,244.0,381.0,331.45454545454544
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1055,Alabama,Etowah,2019-04-19 15:45:00,1.25,2019-04-19 17:00:00,276.0,351.0,291.4
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1055,Alabama,Etowah,2019-04-19 20:15:00,0.25,2019-04-19 20:30:00,410.0,410.0,410.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1057,Alabama,Fayette,2019-04-19 00:00:00,31.5,2019-04-20 07:30:00,275.0,3596.0,1785.984126984127
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1057,Alabama,Fayette,2019-04-20 08:45:00,0.25,2019-04-20 09:00:00,234.0,234.0,234.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1057,Alabama,Fayette,2019-04-20 12:45:00,2.5,2019-04-20 15:15:00,270.0,300.0,279.8
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1059,Alabama,Franklin,2019-04-19 15:00:00,1.0,2019-04-19 16:00:00,401.0,402.0,401.5
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1061,Alabama,Geneva,2019-04-19 07:15:00,1.0,2019-04-19 08:15:00,230.0,243.0,239.75
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1061,Alabama,Geneva,2019-04-19 08:45:00,1.5,2019-04-19 10:15:00,205.0,243.0,224.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1061,Alabama,Geneva,2019-04-19 10:45:00,2.0,2019-04-19 12:45:00,665.0,678.0,669.875
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1065,Alabama,Hale,2019-04-18 23:00:00,16.0,2019-04-19 15:00:00,204.0,945.0,277.515625
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1065,Alabama,Hale,2019-04-20 14:45:00,1.5,2019-04-20 16:15:00,232.0,233.0,232.83333333333334
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1067,Alabama,Henry,2019-04-19 11:30:00,0.5,2019-04-19 12:00:00,523.0,527.0,525.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-19 00:00:00,26.75,2019-04-20 02:45:00,386.0,11772.0,2319.2056074766356
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-20 06:15:00,0.25,2019-04-20 06:30:00,200.0,200.0,200.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-20 07:15:00,0.25,2019-04-20 07:30:00,202.0,202.0,202.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-21 13:00:00,1.25,2019-04-21 14:15:00,306.0,390.0,333.6
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-21 14:45:00,1.0,2019-04-21 15:45:00,343.0,744.0,446.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-21 17:00:00,0.5,2019-04-21 17:30:00,639.0,821.0,730.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-22 00:45:00,0.5,2019-04-22 01:15:00,200.0,200.0,200.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1073,Alabama,Jefferson,2019-04-22 01:30:00,1.0,2019-04-22 02:30:00,200.0,203.0,201.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1075,Alabama,Lamar,2019-04-18 23:30:00,44.0,2019-04-20 19:30:00,223.0,3341.0,1263.971590909091
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1075,Alabama,Lamar,2019-04-20 19:45:00,0.25,2019-04-20 20:00:00,233.0,233.0,233.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1077,Alabama,Lauderdale,2019-04-19 04:00:00,0.5,2019-04-19 04:30:00,234.0,234.0,234.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1077,Alabama,Lauderdale,2019-04-20 10:00:00,0.5,2019-04-20 10:30:00,232.0,232.0,232.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1081,Alabama,Lee,2019-04-19 08:00:00,1.25,2019-04-19 09:15:00,245.0,255.0,251.2
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1081,Alabama,Lee,2019-04-19 17:15:00,2.0,2019-04-19 19:15:00,556.0,576.0,566.375
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1081,Alabama,Lee,2019-04-19 22:15:00,0.25,2019-04-19 22:30:00,256.0,256.0,256.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1081,Alabama,Lee,2019-04-22 11:30:00,2.0,2019-04-22 13:30:00,288.0,289.0,288.75
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1087,Alabama,Macon,2019-04-19 22:15:00,0.25,2019-04-19 22:30:00,1948.0,1948.0,1948.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1089,Alabama,Madison,2019-04-18 22:15:00,2.0,2019-04-19 00:15:00,1459.0,1461.0,1459.5
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1089,Alabama,Madison,2019-04-19 03:45:00,1.25,2019-04-19 05:00:00,1004.0,1014.0,1009.4
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1093,Alabama,Marion,2019-04-19 00:15:00,3.75,2019-04-19 04:00:00,211.0,629.0,456.6666666666667
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1097,Alabama,Mobile,2019-04-19 00:00:00,19.75,2019-04-19 19:45:00,221.0,7311.0,3303.1012658227846
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1097,Alabama,Mobile,2019-04-19 21:30:00,2.0,2019-04-19 23:30:00,200.0,907.0,386.625
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1097,Alabama,Mobile,2019-04-20 13:45:00,0.75,2019-04-20 14:30:00,2259.0,2261.0,2259.6666666666665
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1097,Alabama,Mobile,2019-04-21 13:30:00,0.25,2019-04-21 13:45:00,236.0,236.0,236.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1097,Alabama,Mobile,2019-04-21 14:00:00,0.5,2019-04-21 14:30:00,242.0,243.0,242.5
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1099,Alabama,Monroe,2019-04-19 01:15:00,1.75,2019-04-19 03:00:00,318.0,364.0,355.57142857142856
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1099,Alabama,Monroe,2019-04-19 18:30:00,0.25,2019-04-19 18:45:00,258.0,258.0,258.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1101,Alabama,Montgomery,2019-04-19 06:00:00,2.25,2019-04-19 08:15:00,321.0,2509.0,1641.3333333333333
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1101,Alabama,Montgomery,2019-04-19 08:45:00,5.75,2019-04-19 14:30:00,281.0,1648.0,672.6521739130435
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1101,Alabama,Montgomery,2019-04-22 10:00:00,1.5,2019-04-22 11:30:00,308.0,469.0,415.3333333333333
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1105,Alabama,Perry,2019-04-19 18:15:00,0.5,2019-04-19 18:45:00,789.0,790.0,789.5
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1107,Alabama,Pickens,2019-04-18 22:45:00,50.25,2019-04-21 01:00:00,208.0,4907.0,1924.9303482587065
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1111,Alabama,Randolph,2019-04-19 07:30:00,2.5,2019-04-19 10:00:00,210.0,236.0,212.6
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1113,Alabama,Russell,2019-04-19 22:15:00,1.0,2019-04-19 23:15:00,318.0,318.0,318.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1117,Alabama,Shelby,2019-04-19 00:30:00,6.75,2019-04-19 07:15:00,345.0,4398.0,2374.1111111111113
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1117,Alabama,Shelby,2019-04-19 11:15:00,5.75,2019-04-19 17:00:00,202.0,331.0,262.7826086956522
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1117,Alabama,Shelby,2019-04-22 11:45:00,0.25,2019-04-22 12:00:00,768.0,768.0,768.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1115,Alabama,St. Clair,2019-04-19 01:00:00,9.25,2019-04-19 10:15:00,228.0,1252.0,692.7027027027027
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1115,Alabama,St. Clair,2019-04-19 15:00:00,0.25,2019-04-19 15:15:00,205.0,205.0,205.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1115,Alabama,St. Clair,2019-04-21 00:30:00,1.5,2019-04-21 02:00:00,278.0,400.0,298.8333333333333
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1115,Alabama,St. Clair,2019-04-22 14:30:00,0.75,2019-04-22 15:15:00,308.0,310.0,309.3333333333333
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1121,Alabama,Talladega,2019-04-19 03:30:00,1.0,2019-04-19 04:30:00,413.0,461.0,425.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1121,Alabama,Talladega,2019-04-19 07:15:00,1.75,2019-04-19 09:00:00,273.0,532.0,400.2857142857143
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1123,Alabama,Tallapoosa,2019-04-19 10:00:00,2.0,2019-04-19 12:00:00,233.0,309.0,265.5
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1123,Alabama,Tallapoosa,2019-04-19 22:15:00,0.25,2019-04-19 22:30:00,1266.0,1266.0,1266.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1125,Alabama,Tuscaloosa,2019-04-18 23:30:00,27.5,2019-04-20 03:00:00,214.0,8290.0,2343.018181818182
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1127,Alabama,Walker,2019-04-19 00:15:00,25.5,2019-04-20 01:45:00,253.0,6788.0,3549.078431372549
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1131,Alabama,Wilcox,2019-04-19 15:15:00,0.5,2019-04-19 15:45:00,443.0,443.0,443.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1131,Alabama,Wilcox,2019-04-19 19:30:00,0.5,2019-04-19 20:00:00,347.0,347.0,347.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1133,Alabama,Winston,2019-04-19 00:45:00,19.0,2019-04-19 19:45:00,200.0,957.0,509.4342105263158
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1133,Alabama,Winston,2019-04-19 21:00:00,1.25,2019-04-19 22:15:00,201.0,203.0,202.2
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1133,Alabama,Winston,2019-04-19 22:45:00,0.75,2019-04-19 23:30:00,200.0,200.0,200.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1133,Alabama,Winston,2019-04-20 02:00:00,2.75,2019-04-20 04:45:00,250.0,253.0,251.36363636363637
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1133,Alabama,Winston,2019-04-20 05:00:00,0.25,2019-04-20 05:15:00,205.0,205.0,205.0
Alabama-0,Alabama,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,1133,Alabama,Winston,2019-04-20 16:15:00,2.0,2019-04-20 18:15:00,1311.0,1454.0,1339.875
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1003,Alabama,Baldwin,2019-06-25 21:15:00,2.0,2019-06-25 23:15:00,392.0,809.0,635.5
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1005,Alabama,Barbour,2019-06-24 20:30:00,0.25,2019-06-24 20:45:00,543.0,543.0,543.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1007,Alabama,Bibb,2019-06-22 23:15:00,1.25,2019-06-23 00:30:00,393.0,495.0,428.2
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1007,Alabama,Bibb,2019-06-23 01:00:00,0.75,2019-06-23 01:45:00,202.0,202.0,202.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1007,Alabama,Bibb,2019-06-24 12:45:00,0.25,2019-06-24 13:00:00,390.0,390.0,390.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1009,Alabama,Blount,2019-06-24 17:45:00,0.5,2019-06-24 18:15:00,370.0,370.0,370.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1011,Alabama,Bullock,2019-06-25 20:15:00,0.25,2019-06-25 20:30:00,938.0,938.0,938.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1015,Alabama,Calhoun,2019-06-22 21:15:00,3.75,2019-06-23 01:00:00,235.0,2682.0,1297.4666666666667
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1015,Alabama,Calhoun,2019-06-24 21:15:00,1.0,2019-06-24 22:15:00,269.0,288.0,282.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1017,Alabama,Chambers,2019-06-22 22:15:00,18.25,2019-06-23 16:30:00,220.0,3357.0,730.2602739726027
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1017,Alabama,Chambers,2019-06-24 22:45:00,9.0,2019-06-25 07:45:00,217.0,300.0,225.55555555555554
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1027,Alabama,Clay,2019-06-22 22:00:00,14.5,2019-06-23 12:30:00,220.0,2136.0,913.5344827586207
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1029,Alabama,Cleburne,2019-06-22 21:30:00,7.5,2019-06-23 05:00:00,328.0,1176.0,1003.7666666666667
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1029,Alabama,Cleburne,2019-06-24 21:45:00,4.75,2019-06-25 02:30:00,308.0,1034.0,637.5263157894736
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1041,Alabama,Crenshaw,2019-06-23 11:45:00,1.5,2019-06-23 13:15:00,582.0,582.0,582.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1043,Alabama,Cullman,2019-06-23 00:30:00,2.75,2019-06-23 03:15:00,337.0,450.0,397.72727272727275
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1043,Alabama,Cullman,2019-06-23 17:00:00,2.0,2019-06-23 19:00:00,297.0,361.0,351.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1047,Alabama,Dallas,2019-06-23 00:45:00,1.0,2019-06-23 01:45:00,300.0,300.0,300.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1047,Alabama,Dallas,2019-06-24 15:15:00,1.25,2019-06-24 16:30:00,251.0,407.0,288.8
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1047,Alabama,Dallas,2019-06-25 14:45:00,0.25,2019-06-25 15:00:00,405.0,405.0,405.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1051,Alabama,Elmore,2019-06-22 23:15:00,2.0,2019-06-23 01:15:00,258.0,452.0,343.125
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1051,Alabama,Elmore,2019-06-23 14:00:00,0.25,2019-06-23 14:15:00,290.0,290.0,290.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1053,Alabama,Escambia,2019-06-24 15:45:00,0.75,2019-06-24 16:30:00,351.0,374.0,366.3333333333333
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1055,Alabama,Etowah,2019-06-23 01:30:00,1.25,2019-06-23 02:45:00,202.0,208.0,203.6
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1055,Alabama,Etowah,2019-06-23 14:45:00,0.25,2019-06-23 15:00:00,432.0,432.0,432.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-23 08:30:00,0.25,2019-06-23 08:45:00,404.0,404.0,404.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-23 09:15:00,0.75,2019-06-23 10:00:00,224.0,260.0,246.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-23 12:30:00,1.25,2019-06-23 13:45:00,395.0,828.0,672.2
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-23 20:15:00,1.75,2019-06-23 22:00:00,1198.0,1971.0,1560.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-23 22:15:00,0.75,2019-06-23 23:00:00,1009.0,1084.0,1054.6666666666667
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-24 01:00:00,0.5,2019-06-24 01:30:00,281.0,281.0,281.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-24 09:45:00,1.25,2019-06-24 11:00:00,600.0,603.0,600.8
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-24 14:45:00,5.75,2019-06-24 20:30:00,240.0,422.0,324.2173913043478
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-24 20:45:00,0.75,2019-06-24 21:30:00,200.0,237.0,222.33333333333334
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-25 07:00:00,1.0,2019-06-25 08:00:00,243.0,777.0,376.5
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-25 09:30:00,0.25,2019-06-25 09:45:00,331.0,331.0,331.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1073,Alabama,Jefferson,2019-06-25 20:00:00,4.25,2019-06-26 00:15:00,286.0,1042.0,383.94117647058823
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1075,Alabama,Lamar,2019-06-22 21:45:00,2.75,2019-06-23 00:30:00,259.0,979.0,779.1818181818181
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1075,Alabama,Lamar,2019-06-23 02:00:00,3.25,2019-06-23 05:15:00,203.0,232.0,219.15384615384616
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1077,Alabama,Lauderdale,2019-06-23 00:30:00,1.25,2019-06-23 01:45:00,589.0,624.0,604.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1077,Alabama,Lauderdale,2019-06-23 02:30:00,1.0,2019-06-23 03:30:00,241.0,245.0,244.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1077,Alabama,Lauderdale,2019-06-23 04:45:00,1.25,2019-06-23 06:00:00,201.0,213.0,208.6
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1077,Alabama,Lauderdale,2019-06-24 05:30:00,3.75,2019-06-24 09:15:00,431.0,717.0,600.9333333333333
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1081,Alabama,Lee,2019-06-22 23:15:00,1.5,2019-06-23 00:45:00,254.0,370.0,274.8333333333333
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1081,Alabama,Lee,2019-06-24 20:15:00,0.25,2019-06-24 20:30:00,246.0,246.0,246.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1085,Alabama,Lowndes,2019-06-23 23:45:00,1.25,2019-06-24 01:00:00,202.0,202.0,202.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1089,Alabama,Madison,2019-06-23 00:00:00,2.5,2019-06-23 02:30:00,1386.0,3229.0,1949.1
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1093,Alabama,Marion,2019-06-23 05:00:00,1.5,2019-06-23 06:30:00,693.0,854.0,785.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1097,Alabama,Mobile,2019-06-23 09:30:00,0.75,2019-06-23 10:15:00,376.0,384.0,381.3333333333333
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1097,Alabama,Mobile,2019-06-23 12:15:00,0.5,2019-06-23 12:45:00,260.0,260.0,260.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1097,Alabama,Mobile,2019-06-25 08:15:00,0.25,2019-06-25 08:30:00,204.0,204.0,204.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1097,Alabama,Mobile,2019-06-25 19:30:00,0.25,2019-06-25 19:45:00,395.0,395.0,395.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1097,Alabama,Mobile,2019-06-25 23:00:00,0.75,2019-06-25 23:45:00,878.0,972.0,940.3333333333334
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1101,Alabama,Montgomery,2019-06-23 01:00:00,0.25,2019-06-23 01:15:00,215.0,215.0,215.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1107,Alabama,Pickens,2019-06-23 17:15:00,1.0,2019-06-23 18:15:00,238.0,238.0,238.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1109,Alabama,Pike,2019-06-23 23:30:00,1.5,2019-06-24 01:00:00,602.0,618.0,605.3333333333334
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1109,Alabama,Pike,2019-06-24 15:00:00,3.25,2019-06-24 18:15:00,603.0,604.0,603.0769230769231
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1111,Alabama,Randolph,2019-06-22 22:15:00,19.75,2019-06-23 18:00:00,298.0,3043.0,854.1772151898734
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1111,Alabama,Randolph,2019-06-24 23:00:00,7.0,2019-06-25 06:00:00,278.0,1181.0,431.4642857142857
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1111,Alabama,Randolph,2019-06-25 09:30:00,1.5,2019-06-25 11:00:00,855.0,855.0,855.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1117,Alabama,Shelby,2019-06-23 14:45:00,1.25,2019-06-23 16:00:00,218.0,222.0,220.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1121,Alabama,Talladega,2019-06-22 21:15:00,23.0,2019-06-23 20:15:00,237.0,3662.0,966.2391304347826
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1123,Alabama,Tallapoosa,2019-06-22 22:15:00,17.75,2019-06-23 16:00:00,250.0,1178.0,422.9577464788732
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1125,Alabama,Tuscaloosa,2019-06-22 22:15:00,3.25,2019-06-23 01:30:00,200.0,531.0,379.15384615384613
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1125,Alabama,Tuscaloosa,2019-06-24 20:30:00,1.0,2019-06-24 21:30:00,267.0,270.0,268.75
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1127,Alabama,Walker,2019-06-23 11:45:00,1.25,2019-06-23 13:00:00,247.0,717.0,521.2
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1127,Alabama,Walker,2019-06-24 14:30:00,0.5,2019-06-24 15:00:00,272.0,272.0,272.0
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1127,Alabama,Walker,2019-06-25 15:45:00,2.75,2019-06-25 18:30:00,225.0,654.0,307.1818181818182
Alabama-1,Alabama,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,1131,Alabama,Wilcox,2019-06-23 17:45:00,1.25,2019-06-23 19:00:00,294.0,294.0,294.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1001,Alabama,Autauga,2019-12-06 02:30:00,0.25,2019-12-06 02:45:00,2924.0,2924.0,2924.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1037,Alabama,Coosa,2019-12-04 20:45:00,0.25,2019-12-04 21:00:00,208.0,208.0,208.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1043,Alabama,Cullman,2019-12-05 14:15:00,0.75,2019-12-05 15:00:00,311.0,311.0,311.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1051,Alabama,Elmore,2019-12-06 15:00:00,0.5,2019-12-06 15:30:00,287.0,287.0,287.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1055,Alabama,Etowah,2019-12-04 13:45:00,0.25,2019-12-04 14:00:00,214.0,214.0,214.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1073,Alabama,Jefferson,2019-12-03 20:15:00,3.25,2019-12-03 23:30:00,200.0,347.0,234.07692307692307
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1073,Alabama,Jefferson,2019-12-04 13:45:00,2.25,2019-12-04 16:00:00,210.0,379.0,268.44444444444446
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1073,Alabama,Jefferson,2019-12-05 04:30:00,7.25,2019-12-05 11:45:00,286.0,1034.0,484.8965517241379
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1073,Alabama,Jefferson,2019-12-06 16:00:00,1.25,2019-12-06 17:15:00,692.0,814.0,744.6
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1073,Alabama,Jefferson,2019-12-06 17:30:00,1.25,2019-12-06 18:45:00,353.0,453.0,408.4
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1081,Alabama,Lee,2019-12-04 14:15:00,0.25,2019-12-04 14:30:00,512.0,512.0,512.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1085,Alabama,Lowndes,2019-12-06 17:45:00,0.25,2019-12-06 18:00:00,212.0,212.0,212.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1097,Alabama,Mobile,2019-12-04 18:00:00,3.25,2019-12-04 21:15:00,214.0,222.0,218.46153846153845
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1101,Alabama,Montgomery,2019-12-05 12:00:00,1.5,2019-12-05 13:30:00,336.0,339.0,337.1666666666667
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1101,Alabama,Montgomery,2019-12-05 23:30:00,2.5,2019-12-06 02:00:00,314.0,453.0,395.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1117,Alabama,Shelby,2019-12-04 15:00:00,0.25,2019-12-04 15:15:00,765.0,765.0,765.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1117,Alabama,Shelby,2019-12-04 17:30:00,1.0,2019-12-04 18:30:00,770.0,793.0,775.75
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1115,Alabama,St. Clair,2019-12-03 19:30:00,0.5,2019-12-03 20:00:00,276.0,280.0,278.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1115,Alabama,St. Clair,2019-12-03 21:15:00,9.0,2019-12-04 06:15:00,1520.0,1524.0,1522.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1115,Alabama,St. Clair,2019-12-04 17:00:00,2.5,2019-12-04 19:30:00,202.0,209.0,206.6
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1121,Alabama,Talladega,2019-12-05 16:00:00,0.5,2019-12-05 16:30:00,227.0,227.0,227.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1121,Alabama,Talladega,2019-12-05 20:45:00,0.25,2019-12-05 21:00:00,943.0,943.0,943.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1123,Alabama,Tallapoosa,2019-12-03 21:30:00,0.25,2019-12-03 21:45:00,298.0,298.0,298.0
Alabama-2,Alabama,2019-12-03 19:16:00,2019-12-03 19:49:00,System Operations,1125,Alabama,Tuscaloosa,2019-12-05 02:45:00,1.25,2019-12-05 04:00:00,300.0,311.0,308.8
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4007,Arizona,Gila,2019-04-19 22:30:00,1.75,2019-04-20 00:15:00,5508.0,8922.0,8434.285714285714
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4013,Arizona,Maricopa,2019-04-17 20:45:00,1.25,2019-04-17 22:00:00,572.0,584.0,581.6
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4013,Arizona,Maricopa,2019-04-18 06:15:00,25.25,2019-04-19 07:30:00,292.0,1412.0,450.3960396039604
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4013,Arizona,Maricopa,2019-04-19 16:30:00,1.5,2019-04-19 18:00:00,205.0,236.0,215.66666666666666
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4013,Arizona,Maricopa,2019-04-19 22:00:00,0.25,2019-04-19 22:15:00,216.0,216.0,216.0
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4013,Arizona,Maricopa,2019-04-20 00:45:00,0.75,2019-04-20 01:30:00,205.0,223.0,217.0
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4013,Arizona,Maricopa,2019-04-20 10:15:00,1.25,2019-04-20 11:30:00,1282.0,1282.0,1282.0
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4015,Arizona,Mohave,2019-04-19 20:45:00,1.75,2019-04-19 22:30:00,2262.0,6972.0,4633.571428571428
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4019,Arizona,Pima,2019-04-19 18:45:00,0.25,2019-04-19 19:00:00,483.0,483.0,483.0
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4019,Arizona,Pima,2019-04-19 23:30:00,3.0,2019-04-20 02:30:00,341.0,734.0,680.3333333333334
Arizona-0,Arizona,2019-04-17 19:38:00,2019-04-17 23:52:00,System Operations,4019,Arizona,Pima,2019-04-20 22:15:00,1.5,2019-04-20 23:45:00,750.0,750.0,750.0
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4007,Arizona,Gila,2019-04-26 01:45:00,0.75,2019-04-26 02:30:00,235.0,235.0,235.0
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-25 22:30:00,1.0,2019-04-25 23:30:00,225.0,280.0,238.75
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-26 00:15:00,1.0,2019-04-26 01:15:00,220.0,269.0,256.75
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-26 01:45:00,11.25,2019-04-26 13:00:00,200.0,44798.0,2621.6666666666665
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-26 14:45:00,5.0,2019-04-26 19:45:00,200.0,379.0,307.4
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-27 21:00:00,1.75,2019-04-27 22:45:00,244.0,551.0,419.42857142857144
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-27 23:45:00,1.0,2019-04-28 00:45:00,284.0,297.0,290.0
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-28 13:15:00,0.5,2019-04-28 13:45:00,484.0,484.0,484.0
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4013,Arizona,Maricopa,2019-04-28 14:30:00,1.0,2019-04-28 15:30:00,482.0,529.0,507.0
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4015,Arizona,Mohave,2019-04-28 03:30:00,0.75,2019-04-28 04:15:00,1330.0,1330.0,1330.0
Arizona-1,Arizona,2019-04-25 18:03:00,2019-04-25 18:32:00,Generation Inadequacy,4021,Arizona,Pinal,2019-04-26 01:45:00,0.75,2019-04-26 02:30:00,4354.0,7599.0,6189.0
Arizona-2,Arizona,2019-09-19 05:55:00,2019-09-19 14:30:00,Fuel Supply Deficiency,4013,Arizona,Maricopa,2019-09-19 15:30:00,0.75,2019-09-19 16:15:00,248.0,268.0,256.3333333333333
Arizona-2,Arizona,2019-09-19 05:55:00,2019-09-19 14:30:00,Fuel Supply Deficiency,4013,Arizona,Maricopa,2019-09-19 22:15:00,2.5,2019-09-20 00:45:00,518.0,1082.0,616.4
Arizona-2,Arizona,2019-09-19 05:55:00,2019-09-19 14:30:00,Fuel Supply Deficiency,4013,Arizona,Maricopa,2019-09-21 05:45:00,0.25,2019-09-21 06:00:00,647.0,647.0,647.0
Arizona-2,Arizona,2019-09-19 05:55:00,2019-09-19 14:30:00,Fuel Supply Deficiency,4013,Arizona,Maricopa,2019-09-22 08:30:00,1.25,2019-09-22 09:45:00,657.0,657.0,657.0
Arizona-2,Arizona,2019-09-19 05:55:00,2019-09-19 14:30:00,Fuel Supply Deficiency,4027,Arizona,Yuma,2019-09-19 13:45:00,0.75,2019-09-19 14:30:00,1198.0,1198.0,1198.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5001,Arkansas,Arkansas,2019-02-07 21:30:00,0.75,2019-02-07 22:15:00,296.0,296.0,296.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5023,Arkansas,Cleburne,2019-02-07 13:45:00,1.25,2019-02-07 15:00:00,223.0,851.0,723.8
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5023,Arkansas,Cleburne,2019-02-07 15:15:00,1.0,2019-02-07 16:15:00,202.0,519.0,329.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5033,Arkansas,Crawford,2019-02-07 08:45:00,2.75,2019-02-07 11:30:00,1205.0,2088.0,2005.5454545454545
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5033,Arkansas,Crawford,2019-02-07 20:30:00,0.25,2019-02-07 20:45:00,2150.0,2150.0,2150.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5051,Arkansas,Garland,2019-02-07 14:00:00,3.0,2019-02-07 17:00:00,257.0,654.0,371.75
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5051,Arkansas,Garland,2019-02-07 18:00:00,0.5,2019-02-07 18:30:00,210.0,310.0,260.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5057,Arkansas,Hempstead,2019-02-07 15:45:00,0.75,2019-02-07 16:30:00,202.0,202.0,202.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5063,Arkansas,Independence,2019-02-07 14:45:00,1.5,2019-02-07 16:15:00,214.0,312.0,249.5
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5069,Arkansas,Jefferson,2019-02-07 13:30:00,0.25,2019-02-07 13:45:00,1111.0,1111.0,1111.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5081,Arkansas,Little River,2019-02-09 23:00:00,2.0,2019-02-10 01:00:00,985.0,986.0,985.875
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5083,Arkansas,Logan,2019-02-09 04:30:00,1.75,2019-02-09 06:15:00,202.0,202.0,202.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5089,Arkansas,Marion,2019-02-07 10:45:00,16.5,2019-02-08 03:15:00,397.0,1142.0,564.4090909090909
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5091,Arkansas,Miller,2019-02-08 12:15:00,0.25,2019-02-08 12:30:00,1803.0,1803.0,1803.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5091,Arkansas,Miller,2019-02-08 20:15:00,0.5,2019-02-08 20:45:00,627.0,1803.0,1215.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5109,Arkansas,Pike,2019-02-07 14:00:00,2.5,2019-02-07 16:30:00,281.0,449.0,345.9
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5109,Arkansas,Pike,2019-02-07 19:30:00,0.5,2019-02-07 20:00:00,266.0,267.0,266.5
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5115,Arkansas,Pope,2019-02-07 12:30:00,16.5,2019-02-08 05:00:00,362.0,1263.0,626.969696969697
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5115,Arkansas,Pope,2019-02-08 17:30:00,4.25,2019-02-08 21:45:00,559.0,562.0,559.5294117647059
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5119,Arkansas,Pulaski,2019-02-07 14:45:00,15.0,2019-02-08 05:45:00,242.0,3573.0,1335.5
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5119,Arkansas,Pulaski,2019-02-09 19:00:00,1.0,2019-02-09 20:00:00,226.0,229.0,227.5
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5119,Arkansas,Pulaski,2019-02-09 20:15:00,0.25,2019-02-09 20:30:00,226.0,226.0,226.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5125,Arkansas,Saline,2019-02-07 14:15:00,3.25,2019-02-07 17:30:00,215.0,972.0,594.6923076923077
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5127,Arkansas,Scott,2019-02-07 11:45:00,5.25,2019-02-07 17:00:00,765.0,821.0,784.8095238095239
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5135,Arkansas,Sharp,2019-02-08 09:00:00,1.5,2019-02-08 10:30:00,1030.0,1031.0,1030.8333333333333
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5137,Arkansas,Stone,2019-02-07 13:45:00,1.25,2019-02-07 15:00:00,257.0,279.0,274.6
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5137,Arkansas,Stone,2019-02-07 15:45:00,0.25,2019-02-07 16:00:00,217.0,217.0,217.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5139,Arkansas,Union,2019-02-07 16:15:00,0.75,2019-02-07 17:00:00,230.0,230.0,230.0
Arkansas-0,Arkansas,2019-02-07 07:39:00,2019-02-07 07:40:00,Severe Weather/Transmission Interruption,5143,Arkansas,Washington,2019-02-09 07:45:00,1.5,2019-02-09 09:15:00,221.0,221.0,221.0
Arkansas-1,Arkansas,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,5001,Arkansas,Arkansas,2019-03-02 02:30:00,2.75,2019-03-02 05:15:00,472.0,957.0,798.5454545454545
Arkansas-1,Arkansas,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,5083,Arkansas,Logan,2019-02-28 20:00:00,0.5,2019-02-28 20:30:00,202.0,202.0,202.0
Arkansas-1,Arkansas,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,5087,Arkansas,Madison,2019-03-02 15:00:00,0.25,2019-03-02 15:15:00,273.0,273.0,273.0
Arkansas-1,Arkansas,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,5087,Arkansas,Madison,2019-03-02 15:30:00,0.75,2019-03-02 16:15:00,273.0,273.0,273.0
Arkansas-1,Arkansas,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,5091,Arkansas,Miller,2019-02-28 23:00:00,1.0,2019-03-01 00:00:00,498.0,498.0,498.0
Arkansas-1,Arkansas,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,5121,Arkansas,Randolph,2019-03-02 17:00:00,0.25,2019-03-02 17:15:00,1244.0,1244.0,1244.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5001,Arkansas,Arkansas,2019-04-13 23:15:00,3.75,2019-04-14 03:00:00,669.0,922.0,714.7333333333333
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5003,Arkansas,Ashley,2019-04-13 19:00:00,3.25,2019-04-13 22:15:00,617.0,1524.0,825.4615384615385
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5003,Arkansas,Ashley,2019-04-14 00:45:00,0.5,2019-04-14 01:15:00,216.0,216.0,216.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5007,Arkansas,Benton,2019-04-15 17:00:00,1.0,2019-04-15 18:00:00,715.0,720.0,716.75
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5017,Arkansas,Chicot,2019-04-13 20:15:00,1.5,2019-04-13 21:45:00,258.0,258.0,258.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5019,Arkansas,Clark,2019-04-13 19:45:00,30.5,2019-04-15 02:15:00,228.0,3302.0,373.9918032786885
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5027,Arkansas,Columbia,2019-04-13 18:45:00,0.75,2019-04-13 19:30:00,213.0,255.0,228.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5027,Arkansas,Columbia,2019-04-14 21:00:00,0.75,2019-04-14 21:45:00,370.0,410.0,392.6666666666667
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5033,Arkansas,Crawford,2019-04-14 05:15:00,1.5,2019-04-14 06:45:00,280.0,399.0,339.5
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5039,Arkansas,Dallas,2019-04-13 22:00:00,0.5,2019-04-13 22:30:00,792.0,1069.0,930.5
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5041,Arkansas,Desha,2019-04-13 20:45:00,3.0,2019-04-13 23:45:00,314.0,349.0,340.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5045,Arkansas,Faulkner,2019-04-13 21:15:00,1.0,2019-04-13 22:15:00,243.0,250.0,245.25
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5045,Arkansas,Faulkner,2019-04-13 22:45:00,5.0,2019-04-14 03:45:00,246.0,252.0,249.2
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5051,Arkansas,Garland,2019-04-13 19:30:00,14.75,2019-04-14 10:15:00,215.0,2480.0,888.9661016949152
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5051,Arkansas,Garland,2019-04-14 18:15:00,0.25,2019-04-14 18:30:00,1076.0,1076.0,1076.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5053,Arkansas,Grant,2019-04-13 21:15:00,22.0,2019-04-14 19:15:00,225.0,1942.0,823.8863636363636
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5059,Arkansas,Hot Spring,2019-04-13 20:15:00,7.75,2019-04-14 04:00:00,760.0,2688.0,1060.9354838709678
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5059,Arkansas,Hot Spring,2019-04-14 04:15:00,22.0,2019-04-15 02:15:00,700.0,867.0,780.1931818181819
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5069,Arkansas,Jefferson,2019-04-13 21:45:00,9.25,2019-04-14 07:00:00,211.0,1006.0,564.2432432432432
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5069,Arkansas,Jefferson,2019-04-14 13:15:00,4.25,2019-04-14 17:30:00,202.0,203.0,202.8235294117647
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5071,Arkansas,Johnson,2019-04-15 10:30:00,4.25,2019-04-15 14:45:00,820.0,2362.0,2124.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5085,Arkansas,Lonoke,2019-04-13 22:15:00,2.25,2019-04-14 00:30:00,262.0,1253.0,859.2222222222222
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5095,Arkansas,Monroe,2019-04-14 09:45:00,0.25,2019-04-14 10:00:00,205.0,205.0,205.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5097,Arkansas,Montgomery,2019-04-14 00:45:00,9.75,2019-04-14 10:30:00,224.0,224.0,224.0
