event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5099,Arkansas,Nevada,2019-04-13 23:30:00,22.0,2019-04-14 21:30:00,241.0,429.0,310.3068181818182
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5109,Arkansas,Pike,2019-04-14 01:45:00,24.5,2019-04-15 02:15:00,390.0,559.0,443.66326530612247
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5115,Arkansas,Pope,2019-04-15 10:30:00,4.25,2019-04-15 14:45:00,202.0,1890.0,1705.7058823529412
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5119,Arkansas,Pulaski,2019-04-13 20:30:00,30.75,2019-04-15 03:15:00,200.0,3352.0,1222.439024390244
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5119,Arkansas,Pulaski,2019-04-15 13:45:00,0.25,2019-04-15 14:00:00,205.0,205.0,205.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5119,Arkansas,Pulaski,2019-04-15 15:15:00,1.5,2019-04-15 16:45:00,202.0,216.0,205.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5125,Arkansas,Saline,2019-04-13 21:15:00,10.0,2019-04-14 07:15:00,201.0,3959.0,1610.55
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5125,Arkansas,Saline,2019-04-16 13:30:00,0.5,2019-04-16 14:00:00,1452.0,1453.0,1452.5
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5131,Arkansas,Sebastian,2019-04-16 02:15:00,1.75,2019-04-16 04:00:00,1426.0,1426.0,1426.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5133,Arkansas,Sevier,2019-04-13 20:00:00,1.25,2019-04-13 21:15:00,521.0,521.0,521.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5143,Arkansas,Washington,2019-04-14 01:15:00,2.0,2019-04-14 03:15:00,500.0,520.0,509.5
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5143,Arkansas,Washington,2019-04-14 04:15:00,0.75,2019-04-14 05:00:00,423.0,423.0,423.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5143,Arkansas,Washington,2019-04-14 06:15:00,0.25,2019-04-14 06:30:00,249.0,249.0,249.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5143,Arkansas,Washington,2019-04-14 06:45:00,0.25,2019-04-14 07:00:00,233.0,233.0,233.0
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5143,Arkansas,Washington,2019-04-14 07:15:00,1.0,2019-04-14 08:15:00,232.0,235.0,234.25
Arkansas-2,Arkansas,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,5143,Arkansas,Washington,2019-04-14 09:45:00,0.25,2019-04-14 10:00:00,228.0,228.0,228.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5001,Arkansas,Arkansas,2019-06-20 03:15:00,4.75,2019-06-20 08:00:00,582.0,582.0,582.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5003,Arkansas,Ashley,2019-06-20 07:45:00,1.5,2019-06-20 09:15:00,220.0,228.0,225.16666666666666
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5003,Arkansas,Ashley,2019-06-20 11:30:00,0.5,2019-06-20 12:00:00,200.0,206.0,203.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5003,Arkansas,Ashley,2019-06-20 12:30:00,7.25,2019-06-20 19:45:00,247.0,312.0,271.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5003,Arkansas,Ashley,2019-06-23 14:45:00,1.75,2019-06-23 16:30:00,529.0,544.0,541.8571428571429
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5007,Arkansas,Benton,2019-06-20 01:15:00,0.75,2019-06-20 02:00:00,691.0,724.0,712.6666666666666
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5007,Arkansas,Benton,2019-06-22 05:00:00,0.25,2019-06-22 05:15:00,756.0,756.0,756.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5007,Arkansas,Benton,2019-06-23 13:30:00,1.5,2019-06-23 15:00:00,367.0,1202.0,882.8333333333334
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5007,Arkansas,Benton,2019-06-23 18:00:00,0.25,2019-06-23 18:15:00,876.0,876.0,876.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5009,Arkansas,Boone,2019-06-23 11:00:00,0.25,2019-06-23 11:15:00,216.0,216.0,216.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5011,Arkansas,Bradley,2019-06-20 02:45:00,23.75,2019-06-21 02:30:00,211.0,2749.0,1411.0736842105264
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5013,Arkansas,Calhoun,2019-06-20 06:00:00,3.0,2019-06-20 09:00:00,202.0,203.0,202.83333333333334
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5013,Arkansas,Calhoun,2019-06-20 10:45:00,5.25,2019-06-20 16:00:00,238.0,282.0,270.04761904761904
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5017,Arkansas,Chicot,2019-06-20 03:15:00,64.25,2019-06-22 19:30:00,238.0,3231.0,707.0155642023346
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5025,Arkansas,Cleveland,2019-06-20 11:30:00,14.0,2019-06-21 01:30:00,369.0,383.0,370.5357142857143
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5027,Arkansas,Columbia,2019-06-20 01:30:00,86.5,2019-06-23 16:00:00,203.0,4001.0,1685.407514450867
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5033,Arkansas,Crawford,2019-06-22 21:30:00,2.5,2019-06-23 00:00:00,817.0,952.0,903.5
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5035,Arkansas,Crittenden,2019-06-20 05:00:00,12.75,2019-06-20 17:45:00,361.0,2697.0,1061.921568627451
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5035,Arkansas,Crittenden,2019-06-22 00:30:00,2.75,2019-06-22 03:15:00,362.0,446.0,427.3636363636364
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5039,Arkansas,Dallas,2019-06-20 17:45:00,1.75,2019-06-20 19:30:00,202.0,212.0,208.57142857142858
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5039,Arkansas,Dallas,2019-06-20 20:45:00,1.0,2019-06-20 21:45:00,205.0,209.0,207.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5041,Arkansas,Desha,2019-06-20 03:15:00,44.5,2019-06-21 23:45:00,221.0,2543.0,993.0224719101124
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5043,Arkansas,Drew,2019-06-20 03:15:00,63.75,2019-06-22 19:00:00,213.0,3150.0,1479.4980392156863
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5045,Arkansas,Faulkner,2019-06-20 01:15:00,1.0,2019-06-20 02:15:00,344.0,344.0,344.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5045,Arkansas,Faulkner,2019-06-20 02:45:00,9.5,2019-06-20 12:15:00,399.0,1381.0,1170.5263157894738
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5049,Arkansas,Fulton,2019-06-21 22:30:00,1.25,2019-06-21 23:45:00,513.0,513.0,513.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5051,Arkansas,Garland,2019-06-20 01:30:00,26.5,2019-06-21 04:00:00,563.0,7582.0,2973.735849056604
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5057,Arkansas,Hempstead,2019-06-20 01:30:00,13.25,2019-06-20 14:45:00,245.0,582.0,511.9811320754717
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5057,Arkansas,Hempstead,2019-06-20 18:00:00,4.0,2019-06-20 22:00:00,232.0,402.0,305.125
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5059,Arkansas,Hot Spring,2019-06-20 01:15:00,4.75,2019-06-20 06:00:00,224.0,848.0,664.8947368421053
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5059,Arkansas,Hot Spring,2019-06-20 17:45:00,1.0,2019-06-20 18:45:00,271.0,271.0,271.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5059,Arkansas,Hot Spring,2019-06-23 16:15:00,0.25,2019-06-23 16:30:00,269.0,269.0,269.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5069,Arkansas,Jefferson,2019-06-20 03:15:00,0.25,2019-06-20 03:30:00,5491.0,5491.0,5491.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5069,Arkansas,Jefferson,2019-06-21 02:15:00,4.75,2019-06-21 07:00:00,374.0,999.0,866.6315789473684
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5071,Arkansas,Johnson,2019-06-22 22:15:00,0.25,2019-06-22 22:30:00,281.0,281.0,281.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5071,Arkansas,Johnson,2019-06-23 00:00:00,0.75,2019-06-23 00:45:00,1101.0,1101.0,1101.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5071,Arkansas,Johnson,2019-06-23 03:00:00,0.25,2019-06-23 03:15:00,221.0,221.0,221.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5071,Arkansas,Johnson,2019-06-23 08:00:00,0.25,2019-06-23 08:15:00,305.0,305.0,305.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5071,Arkansas,Johnson,2019-06-23 12:45:00,0.25,2019-06-23 13:00:00,310.0,310.0,310.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5073,Arkansas,Lafayette,2019-06-20 01:30:00,41.25,2019-06-21 18:45:00,232.0,1333.0,568.2545454545455
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5073,Arkansas,Lafayette,2019-06-22 00:15:00,1.0,2019-06-22 01:15:00,205.0,205.0,205.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5083,Arkansas,Logan,2019-06-23 07:15:00,4.75,2019-06-23 12:00:00,308.0,691.0,523.8421052631579
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5085,Arkansas,Lonoke,2019-06-20 02:45:00,45.0,2019-06-21 23:45:00,228.0,5190.0,1893.1555555555556
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5089,Arkansas,Marion,2019-06-23 00:45:00,3.0,2019-06-23 03:45:00,254.0,1069.0,493.25
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5091,Arkansas,Miller,2019-06-20 01:00:00,12.0,2019-06-20 13:00:00,394.0,3613.0,1462.6666666666667
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5091,Arkansas,Miller,2019-06-20 19:00:00,0.25,2019-06-20 19:15:00,704.0,704.0,704.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5093,Arkansas,Mississippi,2019-06-20 06:00:00,4.5,2019-06-20 10:30:00,210.0,263.0,220.16666666666666
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5093,Arkansas,Mississippi,2019-06-21 23:15:00,4.0,2019-06-22 03:15:00,227.0,895.0,623.125
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5093,Arkansas,Mississippi,2019-06-22 04:15:00,3.75,2019-06-22 08:00:00,216.0,337.0,248.26666666666668
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5095,Arkansas,Monroe,2019-06-20 03:45:00,11.0,2019-06-20 14:45:00,878.0,913.0,898.4090909090909
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5095,Arkansas,Monroe,2019-06-21 16:45:00,0.25,2019-06-21 17:00:00,215.0,215.0,215.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5095,Arkansas,Monroe,2019-06-21 20:30:00,0.5,2019-06-21 21:00:00,245.0,245.0,245.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5097,Arkansas,Montgomery,2019-06-20 17:45:00,1.0,2019-06-20 18:45:00,370.0,620.0,557.5
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5097,Arkansas,Montgomery,2019-06-23 10:30:00,0.75,2019-06-23 11:15:00,1887.0,1890.0,1888.6666666666667
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5097,Arkansas,Montgomery,2019-06-23 11:30:00,6.25,2019-06-23 17:45:00,1519.0,2139.0,1545.92
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5099,Arkansas,Nevada,2019-06-20 01:30:00,34.75,2019-06-21 12:15:00,641.0,720.0,656.9640287769785
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5099,Arkansas,Nevada,2019-06-21 13:15:00,8.75,2019-06-21 22:00:00,233.0,245.0,240.54285714285714
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5101,Arkansas,Newton,2019-06-20 18:45:00,0.5,2019-06-20 19:15:00,1183.0,1183.0,1183.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5101,Arkansas,Newton,2019-06-23 00:00:00,0.75,2019-06-23 00:45:00,236.0,244.0,241.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5101,Arkansas,Newton,2019-06-23 09:15:00,0.75,2019-06-23 10:00:00,273.0,273.0,273.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5101,Arkansas,Newton,2019-06-23 10:30:00,0.5,2019-06-23 11:00:00,273.0,273.0,273.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5101,Arkansas,Newton,2019-06-23 11:15:00,1.5,2019-06-23 12:45:00,215.0,602.0,403.6666666666667
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5109,Arkansas,Pike,2019-06-20 17:45:00,0.75,2019-06-20 18:30:00,614.0,623.0,620.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5109,Arkansas,Pike,2019-06-23 16:15:00,0.25,2019-06-23 16:30:00,587.0,587.0,587.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5115,Arkansas,Pope,2019-06-23 10:30:00,1.75,2019-06-23 12:15:00,3302.0,8620.0,6796.428571428572
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5117,Arkansas,Prairie,2019-06-20 03:15:00,32.0,2019-06-21 11:15:00,214.0,2024.0,762.765625
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5117,Arkansas,Prairie,2019-06-21 16:45:00,0.25,2019-06-21 17:00:00,729.0,729.0,729.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5117,Arkansas,Prairie,2019-06-21 19:15:00,0.5,2019-06-21 19:45:00,871.0,872.0,871.5
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5117,Arkansas,Prairie,2019-06-23 00:00:00,0.25,2019-06-23 00:15:00,1280.0,1280.0,1280.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-20 00:15:00,0.25,2019-06-20 00:30:00,211.0,211.0,211.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5125,Arkansas,Saline,2019-06-20 02:00:00,48.75,2019-06-22 02:45:00,226.0,13818.0,3780.3846153846152
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5125,Arkansas,Saline,2019-06-22 11:00:00,1.5,2019-06-22 12:30:00,256.0,257.0,256.1666666666667
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5125,Arkansas,Saline,2019-06-22 13:30:00,1.0,2019-06-22 14:30:00,234.0,266.0,251.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5125,Arkansas,Saline,2019-06-23 15:15:00,1.25,2019-06-23 16:30:00,693.0,780.0,744.8
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5127,Arkansas,Scott,2019-06-23 11:00:00,0.75,2019-06-23 11:45:00,218.0,219.0,218.33333333333334
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5131,Arkansas,Sebastian,2019-06-21 02:15:00,0.5,2019-06-21 02:45:00,214.0,214.0,214.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5131,Arkansas,Sebastian,2019-06-23 05:45:00,3.25,2019-06-23 09:00:00,493.0,517.0,503.38461538461536
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5123,Arkansas,St. Francis,2019-06-20 17:15:00,0.25,2019-06-20 17:30:00,407.0,407.0,407.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5139,Arkansas,Union,2019-06-20 02:15:00,64.0,2019-06-22 18:15:00,204.0,2940.0,1154.0078125
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5139,Arkansas,Union,2019-06-22 20:15:00,3.0,2019-06-22 23:15:00,484.0,637.0,523.5
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5143,Arkansas,Washington,2019-06-23 16:45:00,0.75,2019-06-23 17:30:00,217.0,217.0,217.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5145,Arkansas,White,2019-06-20 05:15:00,0.75,2019-06-20 06:00:00,200.0,200.0,200.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5147,Arkansas,Woodruff,2019-06-20 03:45:00,2.25,2019-06-20 06:00:00,689.0,789.0,723.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5147,Arkansas,Woodruff,2019-06-20 11:45:00,0.25,2019-06-20 12:00:00,696.0,696.0,696.0
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5149,Arkansas,Yell,2019-06-22 01:30:00,2.5,2019-06-22 04:00:00,619.0,940.0,659.2
Arkansas-3,Arkansas,2019-06-19 22:30:00,2019-06-20 19:00:00,Severe Weather,5149,Arkansas,Yell,2019-06-22 04:15:00,1.0,2019-06-22 05:15:00,619.0,701.0,649.25
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5001,Arkansas,Arkansas,2019-06-25 23:45:00,2.75,2019-06-26 02:30:00,587.0,587.0,587.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5003,Arkansas,Ashley,2019-06-23 14:45:00,1.75,2019-06-23 16:30:00,529.0,544.0,541.8571428571429
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5007,Arkansas,Benton,2019-06-23 13:30:00,1.5,2019-06-23 15:00:00,367.0,1202.0,882.8333333333334
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5007,Arkansas,Benton,2019-06-23 18:00:00,0.25,2019-06-23 18:15:00,876.0,876.0,876.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5007,Arkansas,Benton,2019-06-23 19:15:00,5.25,2019-06-24 00:30:00,603.0,1099.0,701.3333333333334
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5007,Arkansas,Benton,2019-06-24 15:30:00,1.0,2019-06-24 16:30:00,310.0,312.0,311.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5007,Arkansas,Benton,2019-06-24 21:45:00,1.0,2019-06-24 22:45:00,431.0,466.0,439.75
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5007,Arkansas,Benton,2019-06-25 02:45:00,2.0,2019-06-25 04:45:00,331.0,332.0,331.75
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5009,Arkansas,Boone,2019-06-23 11:00:00,0.25,2019-06-23 11:15:00,216.0,216.0,216.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5011,Arkansas,Bradley,2019-06-24 06:15:00,2.0,2019-06-24 08:15:00,4030.0,4031.0,4030.375
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5013,Arkansas,Calhoun,2019-06-24 09:45:00,1.25,2019-06-24 11:00:00,294.0,294.0,294.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5019,Arkansas,Clark,2019-06-23 22:45:00,0.25,2019-06-23 23:00:00,201.0,201.0,201.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5021,Arkansas,Clay,2019-06-23 21:00:00,5.25,2019-06-24 02:15:00,313.0,319.0,318.14285714285717
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5023,Arkansas,Cleburne,2019-06-23 20:15:00,0.75,2019-06-23 21:00:00,229.0,234.0,232.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5027,Arkansas,Columbia,2019-06-24 03:45:00,17.25,2019-06-24 21:00:00,215.0,1215.0,559.7246376811594
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5029,Arkansas,Conway,2019-06-23 20:00:00,1.0,2019-06-23 21:00:00,610.0,611.0,610.5
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5031,Arkansas,Craighead,2019-06-23 19:45:00,2.0,2019-06-23 21:45:00,1488.0,1686.0,1611.625
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5035,Arkansas,Crittenden,2019-06-24 19:15:00,3.5,2019-06-24 22:45:00,593.0,610.0,599.0714285714286
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5037,Arkansas,Cross,2019-06-23 21:15:00,1.5,2019-06-23 22:45:00,488.0,488.0,488.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5039,Arkansas,Dallas,2019-06-24 09:45:00,1.25,2019-06-24 11:00:00,367.0,386.0,378.8
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5041,Arkansas,Desha,2019-06-24 02:30:00,1.75,2019-06-24 04:15:00,499.0,1024.0,575.4285714285714
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5043,Arkansas,Drew,2019-06-24 06:15:00,2.25,2019-06-24 08:30:00,748.0,3360.0,1569.7777777777778
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5045,Arkansas,Faulkner,2019-06-23 20:00:00,4.0,2019-06-24 00:00:00,211.0,381.0,327.625
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5051,Arkansas,Garland,2019-06-23 20:15:00,4.0,2019-06-24 00:15:00,255.0,1334.0,727.625
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5051,Arkansas,Garland,2019-06-24 00:45:00,1.5,2019-06-24 02:15:00,348.0,427.0,362.3333333333333
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5059,Arkansas,Hot Spring,2019-06-23 16:15:00,0.25,2019-06-23 16:30:00,269.0,269.0,269.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5059,Arkansas,Hot Spring,2019-06-23 21:30:00,2.75,2019-06-24 00:15:00,566.0,1367.0,832.8181818181819
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5059,Arkansas,Hot Spring,2019-06-24 00:30:00,0.75,2019-06-24 01:15:00,220.0,589.0,456.6666666666667
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5063,Arkansas,Independence,2019-06-23 20:30:00,1.5,2019-06-23 22:00:00,205.0,266.0,255.83333333333334
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5069,Arkansas,Jefferson,2019-06-23 21:45:00,7.75,2019-06-24 05:30:00,241.0,1598.0,778.516129032258
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5069,Arkansas,Jefferson,2019-06-25 23:00:00,1.5,2019-06-26 00:30:00,307.0,322.0,315.8333333333333
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5069,Arkansas,Jefferson,2019-06-26 02:00:00,0.25,2019-06-26 02:15:00,473.0,473.0,473.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5071,Arkansas,Johnson,2019-06-23 08:00:00,0.25,2019-06-23 08:15:00,305.0,305.0,305.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5071,Arkansas,Johnson,2019-06-23 12:45:00,0.25,2019-06-23 13:00:00,310.0,310.0,310.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5071,Arkansas,Johnson,2019-06-23 14:15:00,15.75,2019-06-24 06:00:00,220.0,631.0,352.46031746031747
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5071,Arkansas,Johnson,2019-06-24 06:15:00,5.25,2019-06-24 11:30:00,290.0,625.0,465.04761904761904
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5071,Arkansas,Johnson,2019-06-24 11:45:00,5.25,2019-06-24 17:00:00,290.0,293.0,291.2857142857143
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5075,Arkansas,Lawrence,2019-06-23 21:45:00,1.75,2019-06-23 23:30:00,283.0,283.0,283.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5081,Arkansas,Little River,2019-06-24 02:45:00,25.75,2019-06-25 04:30:00,310.0,354.0,324.3203883495146
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5083,Arkansas,Logan,2019-06-23 07:15:00,4.75,2019-06-23 12:00:00,308.0,691.0,523.8421052631579
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5085,Arkansas,Lonoke,2019-06-23 21:15:00,3.5,2019-06-24 00:45:00,229.0,1606.0,1281.9285714285713
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5085,Arkansas,Lonoke,2019-06-26 00:15:00,1.5,2019-06-26 01:45:00,296.0,296.0,296.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5089,Arkansas,Marion,2019-06-23 17:45:00,3.75,2019-06-23 21:30:00,234.0,665.0,430.2
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5091,Arkansas,Miller,2019-06-23 22:15:00,4.25,2019-06-24 02:30:00,226.0,365.0,278.11764705882354
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5091,Arkansas,Miller,2019-06-24 02:45:00,28.75,2019-06-25 07:30:00,217.0,2850.0,870.7652173913043
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5091,Arkansas,Miller,2019-06-25 07:45:00,12.75,2019-06-25 20:30:00,214.0,289.0,266.7450980392157
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5093,Arkansas,Mississippi,2019-06-23 20:45:00,1.75,2019-06-23 22:30:00,231.0,289.0,259.42857142857144
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5097,Arkansas,Montgomery,2019-06-23 10:30:00,0.75,2019-06-23 11:15:00,1887.0,1890.0,1888.6666666666667
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5097,Arkansas,Montgomery,2019-06-23 11:30:00,6.25,2019-06-23 17:45:00,1519.0,2139.0,1545.92
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5099,Arkansas,Nevada,2019-06-24 04:30:00,12.0,2019-06-24 16:30:00,211.0,664.0,578.2916666666666
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5099,Arkansas,Nevada,2019-06-24 16:45:00,0.25,2019-06-24 17:00:00,304.0,304.0,304.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5101,Arkansas,Newton,2019-06-23 09:15:00,0.75,2019-06-23 10:00:00,273.0,273.0,273.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5101,Arkansas,Newton,2019-06-23 10:30:00,0.5,2019-06-23 11:00:00,273.0,273.0,273.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5101,Arkansas,Newton,2019-06-23 11:15:00,1.5,2019-06-23 12:45:00,215.0,602.0,403.6666666666667
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5103,Arkansas,Ouachita,2019-06-24 00:15:00,18.75,2019-06-24 19:00:00,200.0,824.0,695.4666666666667
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5103,Arkansas,Ouachita,2019-06-24 20:15:00,0.75,2019-06-24 21:00:00,200.0,220.0,211.33333333333334
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5109,Arkansas,Pike,2019-06-23 16:15:00,0.25,2019-06-23 16:30:00,587.0,587.0,587.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5109,Arkansas,Pike,2019-06-23 22:45:00,0.25,2019-06-23 23:00:00,517.0,517.0,517.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5109,Arkansas,Pike,2019-06-23 23:15:00,3.0,2019-06-24 02:15:00,503.0,524.0,511.8333333333333
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5109,Arkansas,Pike,2019-06-24 03:15:00,11.5,2019-06-24 14:45:00,483.0,491.0,484.7608695652174
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5109,Arkansas,Pike,2019-06-24 19:00:00,6.0,2019-06-25 01:00:00,483.0,487.0,484.1666666666667
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5115,Arkansas,Pope,2019-06-23 10:30:00,1.75,2019-06-23 12:15:00,3302.0,8620.0,6796.428571428572
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5115,Arkansas,Pope,2019-06-23 12:30:00,29.0,2019-06-24 17:30:00,226.0,1856.0,706.9396551724138
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5119,Arkansas,Pulaski,2019-06-25 07:00:00,2.25,2019-06-25 09:15:00,208.0,208.0,208.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5119,Arkansas,Pulaski,2019-06-25 11:00:00,11.75,2019-06-25 22:45:00,204.0,603.0,294.59574468085106
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5119,Arkansas,Pulaski,2019-06-25 23:15:00,0.5,2019-06-25 23:45:00,203.0,207.0,205.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5119,Arkansas,Pulaski,2019-06-26 00:00:00,1.0,2019-06-26 01:00:00,462.0,479.0,467.5
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5121,Arkansas,Randolph,2019-06-23 19:30:00,6.75,2019-06-24 02:15:00,389.0,582.0,498.2962962962963
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5121,Arkansas,Randolph,2019-06-24 04:45:00,43.25,2019-06-26 00:00:00,203.0,217.0,207.79768786127167
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5125,Arkansas,Saline,2019-06-23 15:15:00,1.25,2019-06-23 16:30:00,693.0,780.0,744.8
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5125,Arkansas,Saline,2019-06-25 23:30:00,1.25,2019-06-26 00:45:00,396.0,410.0,404.2
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5127,Arkansas,Scott,2019-06-23 11:00:00,0.75,2019-06-23 11:45:00,218.0,219.0,218.33333333333334
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5127,Arkansas,Scott,2019-06-23 18:45:00,3.0,2019-06-23 21:45:00,318.0,337.0,327.8333333333333
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5127,Arkansas,Scott,2019-06-23 22:15:00,0.75,2019-06-23 23:00:00,258.0,262.0,259.3333333333333
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5131,Arkansas,Sebastian,2019-06-23 05:45:00,3.25,2019-06-23 09:00:00,493.0,517.0,503.38461538461536
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5131,Arkansas,Sebastian,2019-06-24 03:15:00,2.75,2019-06-24 06:00:00,492.0,590.0,538.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5133,Arkansas,Sevier,2019-06-24 03:30:00,4.75,2019-06-24 08:15:00,301.0,309.0,307.4736842105263
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5133,Arkansas,Sevier,2019-06-24 09:00:00,10.75,2019-06-24 19:45:00,266.0,282.0,270.95348837209303
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5137,Arkansas,Stone,2019-06-25 19:00:00,0.75,2019-06-25 19:45:00,490.0,490.0,490.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5137,Arkansas,Stone,2019-06-26 02:45:00,0.75,2019-06-26 03:30:00,490.0,491.0,490.3333333333333
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5139,Arkansas,Union,2019-06-24 00:45:00,47.5,2019-06-26 00:15:00,226.0,4439.0,1678.6473684210525
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5139,Arkansas,Union,2019-06-26 01:45:00,8.75,2019-06-26 10:30:00,259.0,302.0,298.3142857142857
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5143,Arkansas,Washington,2019-06-23 16:45:00,0.75,2019-06-23 17:30:00,217.0,217.0,217.0
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5143,Arkansas,Washington,2019-06-23 17:45:00,1.5,2019-06-23 19:15:00,211.0,234.0,219.16666666666666
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5143,Arkansas,Washington,2019-06-23 20:00:00,0.75,2019-06-23 20:45:00,474.0,479.0,475.6666666666667
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5143,Arkansas,Washington,2019-06-25 15:00:00,1.5,2019-06-25 16:30:00,377.0,385.0,379.8333333333333
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5145,Arkansas,White,2019-06-23 20:00:00,3.25,2019-06-23 23:15:00,205.0,369.0,336.3076923076923
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5149,Arkansas,Yell,2019-06-23 09:15:00,31.0,2019-06-24 16:15:00,278.0,6898.0,819.5887096774194
Arkansas-4,Arkansas,2019-06-23 05:13:00,2019-06-23 10:58:00,Transmission Interruption,5149,Arkansas,Yell,2019-06-25 15:00:00,1.75,2019-06-25 16:45:00,357.0,358.0,357.7142857142857
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5001,Arkansas,Arkansas,2019-06-25 23:45:00,2.75,2019-06-26 02:30:00,587.0,587.0,587.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5005,Arkansas,Baxter,2019-06-26 21:15:00,4.25,2019-06-27 01:30:00,214.0,450.0,309.3529411764706
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5007,Arkansas,Benton,2019-06-24 15:30:00,1.0,2019-06-24 16:30:00,310.0,312.0,311.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5007,Arkansas,Benton,2019-06-24 21:45:00,1.0,2019-06-24 22:45:00,431.0,466.0,439.75
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5007,Arkansas,Benton,2019-06-25 02:45:00,2.0,2019-06-25 04:45:00,331.0,332.0,331.75
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5011,Arkansas,Bradley,2019-06-24 06:15:00,2.0,2019-06-24 08:15:00,4030.0,4031.0,4030.375
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5013,Arkansas,Calhoun,2019-06-24 09:45:00,1.25,2019-06-24 11:00:00,294.0,294.0,294.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5035,Arkansas,Crittenden,2019-06-24 19:15:00,3.5,2019-06-24 22:45:00,593.0,610.0,599.0714285714286
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5039,Arkansas,Dallas,2019-06-24 09:45:00,1.25,2019-06-24 11:00:00,367.0,386.0,378.8
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5043,Arkansas,Drew,2019-06-24 06:15:00,2.25,2019-06-24 08:30:00,748.0,3360.0,1569.7777777777778
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5069,Arkansas,Jefferson,2019-06-25 23:00:00,1.5,2019-06-26 00:30:00,307.0,322.0,315.8333333333333
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5069,Arkansas,Jefferson,2019-06-26 02:00:00,0.25,2019-06-26 02:15:00,473.0,473.0,473.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5071,Arkansas,Johnson,2019-06-24 06:15:00,5.25,2019-06-24 11:30:00,290.0,625.0,465.04761904761904
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5071,Arkansas,Johnson,2019-06-24 11:45:00,5.25,2019-06-24 17:00:00,290.0,293.0,291.2857142857143
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5071,Arkansas,Johnson,2019-06-26 14:00:00,0.25,2019-06-26 14:15:00,398.0,398.0,398.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5085,Arkansas,Lonoke,2019-06-26 00:15:00,1.5,2019-06-26 01:45:00,296.0,296.0,296.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5089,Arkansas,Marion,2019-06-26 20:00:00,5.25,2019-06-27 01:15:00,211.0,1077.0,384.42857142857144
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5091,Arkansas,Miller,2019-06-25 07:45:00,12.75,2019-06-25 20:30:00,214.0,289.0,266.7450980392157
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5099,Arkansas,Nevada,2019-06-24 16:45:00,0.25,2019-06-24 17:00:00,304.0,304.0,304.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5103,Arkansas,Ouachita,2019-06-24 20:15:00,0.75,2019-06-24 21:00:00,200.0,220.0,211.33333333333334
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5103,Arkansas,Ouachita,2019-06-26 16:15:00,0.5,2019-06-26 16:45:00,254.0,265.0,259.5
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5109,Arkansas,Pike,2019-06-24 19:00:00,6.0,2019-06-25 01:00:00,483.0,487.0,484.1666666666667
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5117,Arkansas,Prairie,2019-06-27 00:00:00,2.25,2019-06-27 02:15:00,328.0,329.0,328.55555555555554
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-25 07:00:00,2.25,2019-06-25 09:15:00,208.0,208.0,208.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-25 11:00:00,11.75,2019-06-25 22:45:00,204.0,603.0,294.59574468085106
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-25 23:15:00,0.5,2019-06-25 23:45:00,203.0,207.0,205.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-26 00:00:00,1.0,2019-06-26 01:00:00,462.0,479.0,467.5
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-26 14:30:00,1.0,2019-06-26 15:30:00,257.0,386.0,300.75
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-26 15:45:00,1.25,2019-06-26 17:00:00,239.0,374.0,293.8
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-26 17:30:00,0.25,2019-06-26 17:45:00,203.0,203.0,203.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5119,Arkansas,Pulaski,2019-06-26 20:45:00,1.5,2019-06-26 22:15:00,253.0,308.0,268.6666666666667
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5125,Arkansas,Saline,2019-06-25 23:30:00,1.25,2019-06-26 00:45:00,396.0,410.0,404.2
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5133,Arkansas,Sevier,2019-06-24 09:00:00,10.75,2019-06-24 19:45:00,266.0,282.0,270.95348837209303
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5137,Arkansas,Stone,2019-06-25 19:00:00,0.75,2019-06-25 19:45:00,490.0,490.0,490.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5137,Arkansas,Stone,2019-06-26 02:45:00,0.75,2019-06-26 03:30:00,490.0,491.0,490.3333333333333
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5137,Arkansas,Stone,2019-06-26 14:00:00,1.5,2019-06-26 15:30:00,639.0,639.0,639.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5137,Arkansas,Stone,2019-06-26 15:45:00,0.5,2019-06-26 16:15:00,639.0,639.0,639.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5139,Arkansas,Union,2019-06-26 01:45:00,8.75,2019-06-26 10:30:00,259.0,302.0,298.3142857142857
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5139,Arkansas,Union,2019-06-26 11:30:00,4.0,2019-06-26 15:30:00,251.0,316.0,272.6875
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5139,Arkansas,Union,2019-06-26 15:45:00,3.5,2019-06-26 19:15:00,297.0,419.0,356.0
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5139,Arkansas,Union,2019-06-26 19:30:00,3.75,2019-06-26 23:15:00,239.0,248.0,241.26666666666668
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5143,Arkansas,Washington,2019-06-25 15:00:00,1.5,2019-06-25 16:30:00,377.0,385.0,379.8333333333333
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5149,Arkansas,Yell,2019-06-25 15:00:00,1.75,2019-06-25 16:45:00,357.0,358.0,357.7142857142857
Arkansas-5,Arkansas,2019-06-24 05:30:00,2019-06-24 08:45:00,Severe Weather,5149,Arkansas,Yell,2019-06-26 14:45:00,0.25,2019-06-26 15:00:00,418.0,418.0,418.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5005,Arkansas,Baxter,2019-07-10 05:00:00,0.25,2019-07-10 05:15:00,1123.0,1123.0,1123.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5009,Arkansas,Boone,2019-07-10 07:30:00,2.5,2019-07-10 10:00:00,619.0,622.0,620.5
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5009,Arkansas,Boone,2019-07-10 17:45:00,0.75,2019-07-10 18:30:00,838.0,838.0,838.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5015,Arkansas,Carroll,2019-07-10 20:00:00,0.25,2019-07-10 20:15:00,201.0,201.0,201.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5019,Arkansas,Clark,2019-07-10 23:45:00,0.75,2019-07-11 00:30:00,294.0,294.0,294.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5033,Arkansas,Crawford,2019-07-10 20:15:00,3.25,2019-07-10 23:30:00,288.0,2090.0,1657.076923076923
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5033,Arkansas,Crawford,2019-07-11 00:00:00,0.25,2019-07-11 00:15:00,227.0,227.0,227.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5035,Arkansas,Crittenden,2019-07-11 05:00:00,0.25,2019-07-11 05:15:00,600.0,600.0,600.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5037,Arkansas,Cross,2019-07-10 23:15:00,1.25,2019-07-11 00:30:00,216.0,216.0,216.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5041,Arkansas,Desha,2019-07-11 15:30:00,3.75,2019-07-11 19:15:00,269.0,978.0,504.53333333333336
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5053,Arkansas,Grant,2019-07-10 23:45:00,1.25,2019-07-11 01:00:00,278.0,278.0,278.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5057,Arkansas,Hempstead,2019-07-10 22:45:00,13.75,2019-07-11 12:30:00,691.0,1005.0,917.0727272727273
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5057,Arkansas,Hempstead,2019-07-11 12:45:00,7.25,2019-07-11 20:00:00,663.0,710.0,693.8620689655172
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5063,Arkansas,Independence,2019-07-12 06:45:00,2.25,2019-07-12 09:00:00,319.0,402.0,374.3333333333333
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5069,Arkansas,Jefferson,2019-07-09 08:45:00,6.0,2019-07-09 14:45:00,218.0,239.0,232.95833333333334
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5069,Arkansas,Jefferson,2019-07-10 23:30:00,1.5,2019-07-11 01:00:00,1000.0,1021.0,1016.8333333333334
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5081,Arkansas,Little River,2019-07-10 23:15:00,4.75,2019-07-11 04:00:00,396.0,439.0,430.4736842105263
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5091,Arkansas,Miller,2019-07-10 23:15:00,0.5,2019-07-10 23:45:00,1337.0,1337.0,1337.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5091,Arkansas,Miller,2019-07-11 00:00:00,12.5,2019-07-11 12:30:00,250.0,990.0,799.34
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5091,Arkansas,Miller,2019-07-11 12:45:00,11.25,2019-07-12 00:00:00,464.0,742.0,583.2444444444444
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5109,Arkansas,Pike,2019-07-10 22:45:00,13.75,2019-07-11 12:30:00,470.0,737.0,670.2
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5109,Arkansas,Pike,2019-07-11 12:45:00,0.25,2019-07-11 13:00:00,473.0,473.0,473.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5119,Arkansas,Pulaski,2019-07-10 13:30:00,3.75,2019-07-10 17:15:00,1075.0,1198.0,1121.2666666666667
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5119,Arkansas,Pulaski,2019-07-10 21:00:00,4.0,2019-07-11 01:00:00,201.0,301.0,251.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5127,Arkansas,Scott,2019-07-10 21:45:00,2.25,2019-07-11 00:00:00,257.0,427.0,363.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5131,Arkansas,Sebastian,2019-07-10 20:30:00,3.0,2019-07-10 23:30:00,241.0,1722.0,770.75
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5131,Arkansas,Sebastian,2019-07-11 04:45:00,4.5,2019-07-11 09:15:00,206.0,206.0,206.0
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5133,Arkansas,Sevier,2019-07-10 22:30:00,14.0,2019-07-11 12:30:00,322.0,968.0,612.6607142857143
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5133,Arkansas,Sevier,2019-07-11 12:45:00,9.75,2019-07-11 22:30:00,265.0,410.0,395.79487179487177
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5133,Arkansas,Sevier,2019-07-11 23:30:00,1.25,2019-07-12 00:45:00,204.0,207.0,205.8
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5139,Arkansas,Union,2019-07-09 13:45:00,2.5,2019-07-09 16:15:00,270.0,271.0,270.7
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5139,Arkansas,Union,2019-07-10 20:00:00,0.75,2019-07-10 20:45:00,485.0,491.0,488.6666666666667
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5143,Arkansas,Washington,2019-07-09 13:00:00,1.25,2019-07-09 14:15:00,386.0,387.0,386.8
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5145,Arkansas,White,2019-07-10 23:00:00,2.5,2019-07-11 01:30:00,257.0,260.0,258.7
Arkansas-6,Arkansas,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,5149,Arkansas,Yell,2019-07-09 11:00:00,7.25,2019-07-09 18:15:00,249.0,397.0,381.7931034482759
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5009,Arkansas,Boone,2019-10-17 11:00:00,3.25,2019-10-17 14:15:00,250.0,670.0,540.6153846153846
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5053,Arkansas,Grant,2019-10-18 14:30:00,0.25,2019-10-18 14:45:00,405.0,405.0,405.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5053,Arkansas,Grant,2019-10-18 15:00:00,0.75,2019-10-18 15:45:00,407.0,407.0,407.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5053,Arkansas,Grant,2019-10-18 16:00:00,6.5,2019-10-18 22:30:00,330.0,407.0,340.38461538461536
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5085,Arkansas,Lonoke,2019-10-16 07:30:00,1.75,2019-10-16 09:15:00,328.0,538.0,508.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5085,Arkansas,Lonoke,2019-10-16 16:30:00,2.5,2019-10-16 19:00:00,1390.0,1780.0,1434.8
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5087,Arkansas,Madison,2019-10-18 18:45:00,2.5,2019-10-18 21:15:00,399.0,399.0,399.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5103,Arkansas,Ouachita,2019-10-17 04:00:00,0.75,2019-10-17 04:45:00,215.0,215.0,215.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5115,Arkansas,Pope,2019-10-16 19:00:00,4.25,2019-10-16 23:15:00,238.0,238.0,238.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5119,Arkansas,Pulaski,2019-10-16 14:30:00,0.75,2019-10-16 15:15:00,744.0,771.0,753.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5119,Arkansas,Pulaski,2019-10-19 01:30:00,2.0,2019-10-19 03:30:00,664.0,716.0,697.5
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5125,Arkansas,Saline,2019-10-18 02:15:00,2.5,2019-10-18 04:45:00,229.0,1350.0,1237.8
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5127,Arkansas,Scott,2019-10-16 09:15:00,2.5,2019-10-16 11:45:00,236.0,240.0,237.1
