event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5143,Arkansas,Washington,2019-10-16 13:45:00,0.25,2019-10-16 14:00:00,301.0,301.0,301.0
Arkansas-7,Arkansas,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,5145,Arkansas,White,2019-10-16 14:15:00,1.5,2019-10-16 15:45:00,200.0,200.0,200.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-16 17:30:00,1.25,2019-01-16 18:45:00,341.0,349.0,342.8
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-17 01:30:00,0.25,2019-01-17 01:45:00,271.0,271.0,271.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-17 03:00:00,0.25,2019-01-17 03:15:00,1751.0,1751.0,1751.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-17 03:45:00,2.25,2019-01-17 06:00:00,1294.0,1517.0,1403.5555555555557
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-18 19:30:00,1.75,2019-01-18 21:15:00,385.0,392.0,389.14285714285717
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-18 22:15:00,0.25,2019-01-18 22:30:00,252.0,252.0,252.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-18 22:45:00,0.25,2019-01-18 23:00:00,333.0,333.0,333.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6001,California,Alameda,2019-01-18 23:15:00,3.75,2019-01-19 03:00:00,253.0,368.0,319.2
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6005,California,Amador,2019-01-17 03:45:00,0.25,2019-01-17 04:00:00,562.0,562.0,562.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6005,California,Amador,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,204.0,204.0,204.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6007,California,Butte,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,433.0,433.0,433.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6007,California,Butte,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,281.0,3154.0,1684.1333333333334
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6007,California,Butte,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,1050.0,1074.0,1059.3125
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6007,California,Butte,2019-01-18 07:45:00,8.0,2019-01-18 15:45:00,252.0,1373.0,1051.875
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6009,California,Calaveras,2019-01-17 05:15:00,0.75,2019-01-17 06:00:00,924.0,957.0,935.6666666666666
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6009,California,Calaveras,2019-01-17 06:30:00,0.25,2019-01-17 06:45:00,760.0,760.0,760.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6009,California,Calaveras,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,461.0,464.0,462.1875
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6009,California,Calaveras,2019-01-18 07:45:00,2.0,2019-01-18 09:45:00,458.0,461.0,459.625
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6009,California,Calaveras,2019-01-19 06:30:00,1.25,2019-01-19 07:45:00,211.0,211.0,211.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6011,California,Colusa,2019-01-17 04:45:00,2.0,2019-01-17 06:45:00,235.0,1623.0,1343.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6013,California,Contra Costa,2019-01-16 23:45:00,2.5,2019-01-17 02:15:00,276.0,4999.0,2021.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6013,California,Contra Costa,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,4494.0,4494.0,4494.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6013,California,Contra Costa,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,3236.0,6302.0,4548.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6013,California,Contra Costa,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,242.0,242.0,242.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6013,California,Contra Costa,2019-01-18 03:30:00,0.25,2019-01-18 03:45:00,230.0,230.0,230.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6013,California,Contra Costa,2019-01-18 23:15:00,1.0,2019-01-19 00:15:00,435.0,464.0,455.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6015,California,Del Norte,2019-01-17 08:45:00,2.0,2019-01-17 10:45:00,769.0,2436.0,2224.625
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6015,California,Del Norte,2019-01-17 13:30:00,0.5,2019-01-17 14:00:00,202.0,203.0,202.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6015,California,Del Norte,2019-01-17 21:15:00,0.75,2019-01-17 22:00:00,769.0,771.0,770.3333333333334
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6015,California,Del Norte,2019-01-17 22:15:00,14.25,2019-01-18 12:30:00,770.0,1264.0,854.1228070175439
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6015,California,Del Norte,2019-01-18 12:45:00,15.25,2019-01-19 04:00:00,251.0,772.0,761.8852459016393
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6015,California,Del Norte,2019-01-19 08:00:00,0.25,2019-01-19 08:15:00,342.0,342.0,342.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-17 02:00:00,0.25,2019-01-17 02:15:00,1028.0,1028.0,1028.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,1073.0,1073.0,1073.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,563.0,1073.0,670.8666666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,1666.0,1666.0,1666.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,329.0,456.0,372.9375
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,243.0,329.0,316.4918032786885
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-18 23:15:00,0.75,2019-01-19 00:00:00,229.0,237.0,233.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6017,California,El Dorado,2019-01-19 04:45:00,2.5,2019-01-19 07:15:00,310.0,826.0,439.7
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-16 18:15:00,1.0,2019-01-16 19:15:00,201.0,205.0,203.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-16 19:30:00,1.75,2019-01-16 21:15:00,201.0,211.0,205.42857142857142
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,304.0,304.0,304.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-17 03:00:00,0.5,2019-01-17 03:30:00,1020.0,1021.0,1020.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-17 03:45:00,1.75,2019-01-17 05:30:00,264.0,302.0,280.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-18 14:15:00,1.0,2019-01-18 15:15:00,826.0,826.0,826.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-19 04:15:00,1.25,2019-01-19 05:30:00,398.0,402.0,399.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6019,California,Fresno,2019-01-19 16:15:00,1.0,2019-01-19 17:15:00,213.0,3205.0,961.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-17 01:30:00,0.75,2019-01-17 02:15:00,1485.0,1507.0,1494.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,1561.0,1561.0,1561.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,1446.0,1701.0,1576.1333333333334
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,368.0,368.0,368.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,448.0,472.0,460.9375
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,448.0,1476.0,1358.0819672131147
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-18 23:15:00,3.5,2019-01-19 02:45:00,285.0,1385.0,725.0714285714286
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6023,California,Humboldt,2019-01-19 20:00:00,7.25,2019-01-20 03:15:00,668.0,760.0,705.4827586206897
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6029,California,Kern,2019-01-16 18:15:00,1.0,2019-01-16 19:15:00,244.0,245.0,244.25
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6029,California,Kern,2019-01-17 15:00:00,6.0,2019-01-17 21:00:00,215.0,1095.0,527.2916666666666
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6033,California,Lake,2019-01-16 18:45:00,0.25,2019-01-16 19:00:00,591.0,591.0,591.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6033,California,Lake,2019-01-17 01:00:00,1.25,2019-01-17 02:15:00,322.0,510.0,434.8
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6033,California,Lake,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,596.0,5443.0,4039.6666666666665
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6033,California,Lake,2019-01-20 02:00:00,0.25,2019-01-20 02:15:00,254.0,254.0,254.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6037,California,Los Angeles,2019-01-17 03:00:00,71.5,2019-01-20 02:30:00,228.0,12000.0,2548.4300699300697
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6037,California,Los Angeles,2019-01-20 03:15:00,0.75,2019-01-20 04:00:00,206.0,268.0,244.33333333333334
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6039,California,Madera,2019-01-18 06:00:00,1.5,2019-01-18 07:30:00,1049.0,1811.0,1429.6666666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6041,California,Marin,2019-01-16 23:00:00,3.25,2019-01-17 02:15:00,912.0,8411.0,5299.307692307692
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6041,California,Marin,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,6373.0,6373.0,6373.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6041,California,Marin,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,7449.0,23814.0,17076.666666666668
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6041,California,Marin,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,1596.0,1596.0,1596.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6041,California,Marin,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,1358.0,1916.0,1645.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6041,California,Marin,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,221.0,1334.0,644.7377049180328
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6041,California,Marin,2019-01-18 23:15:00,0.75,2019-01-19 00:00:00,213.0,280.0,256.6666666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-16 21:15:00,5.0,2019-01-17 02:15:00,389.0,1685.0,1225.65
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,2950.0,2950.0,2950.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,2885.0,4159.0,3326.8
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,728.0,728.0,728.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,742.0,1292.0,955.4375
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-18 07:45:00,14.75,2019-01-18 22:30:00,255.0,809.0,735.1864406779661
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-18 22:45:00,0.25,2019-01-18 23:00:00,253.0,253.0,253.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-18 23:15:00,3.0,2019-01-19 02:15:00,212.0,258.0,245.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6045,California,Mendocino,2019-01-20 10:30:00,1.75,2019-01-20 12:15:00,927.0,927.0,927.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6051,California,Mono,2019-01-17 06:45:00,0.25,2019-01-17 07:00:00,215.0,215.0,215.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6051,California,Mono,2019-01-17 07:15:00,5.0,2019-01-17 12:15:00,215.0,557.0,300.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6051,California,Mono,2019-01-17 22:15:00,1.25,2019-01-17 23:30:00,254.0,254.0,254.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6051,California,Mono,2019-01-18 00:30:00,3.5,2019-01-18 04:00:00,212.0,212.0,212.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6053,California,Monterey,2019-01-16 23:00:00,3.25,2019-01-17 02:15:00,476.0,4716.0,2837.5384615384614
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6053,California,Monterey,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,4751.0,4751.0,4751.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6053,California,Monterey,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,4238.0,12592.0,7335.066666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6053,California,Monterey,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,2551.0,3683.0,2974.5625
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6053,California,Monterey,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,728.0,3691.0,2159.4262295081967
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6053,California,Monterey,2019-01-18 23:15:00,7.25,2019-01-19 06:30:00,208.0,3438.0,1492.6896551724137
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6055,California,Napa,2019-01-17 00:00:00,1.0,2019-01-17 01:00:00,371.0,711.0,598.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6055,California,Napa,2019-01-17 03:15:00,3.5,2019-01-17 06:45:00,227.0,4308.0,3615.4285714285716
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6055,California,Napa,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,389.0,517.0,426.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6055,California,Napa,2019-01-18 07:45:00,12.0,2019-01-18 19:45:00,369.0,415.0,376.3333333333333
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6057,California,Nevada,2019-01-17 01:45:00,0.5,2019-01-17 02:15:00,220.0,220.0,220.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6057,California,Nevada,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,328.0,328.0,328.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6057,California,Nevada,2019-01-17 03:00:00,2.0,2019-01-17 05:00:00,213.0,326.0,281.625
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6057,California,Nevada,2019-01-17 05:45:00,1.0,2019-01-17 06:45:00,433.0,1943.0,1525.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6057,California,Nevada,2019-01-18 03:30:00,1.5,2019-01-18 05:00:00,360.0,398.0,377.1666666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6059,California,Orange,2019-01-17 01:00:00,1.75,2019-01-17 02:45:00,2270.0,2318.0,2290.5714285714284
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6059,California,Orange,2019-01-17 03:00:00,0.75,2019-01-17 03:45:00,1866.0,2318.0,2016.6666666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-17 01:00:00,1.25,2019-01-17 02:15:00,608.0,2806.0,2365.6
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,843.0,843.0,843.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,264.0,1159.0,845.8666666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-17 17:15:00,2.0,2019-01-17 19:15:00,314.0,3348.0,1559.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,201.0,370.0,215.1875
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-18 07:45:00,2.0,2019-01-18 09:45:00,200.0,201.0,200.125
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-18 10:30:00,0.25,2019-01-18 10:45:00,238.0,238.0,238.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6061,California,Placer,2019-01-19 00:15:00,0.25,2019-01-19 00:30:00,336.0,336.0,336.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6063,California,Plumas,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,272.0,315.0,293.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6063,California,Plumas,2019-01-18 07:45:00,2.5,2019-01-18 10:15:00,272.0,272.0,272.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6063,California,Plumas,2019-01-18 10:30:00,12.0,2019-01-18 22:30:00,272.0,272.0,272.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6063,California,Plumas,2019-01-18 22:45:00,0.25,2019-01-18 23:00:00,272.0,272.0,272.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6063,California,Plumas,2019-01-18 23:15:00,0.75,2019-01-19 00:00:00,272.0,272.0,272.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6065,California,Riverside,2019-01-17 08:45:00,1.5,2019-01-17 10:15:00,1153.0,1797.0,1462.3333333333333
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6065,California,Riverside,2019-01-17 15:00:00,0.5,2019-01-17 15:30:00,447.0,447.0,447.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6065,California,Riverside,2019-01-18 11:30:00,8.25,2019-01-18 19:45:00,466.0,3386.0,1309.8181818181818
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6065,California,Riverside,2019-01-18 20:00:00,0.25,2019-01-18 20:15:00,898.0,898.0,898.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6065,California,Riverside,2019-01-18 20:45:00,2.75,2019-01-18 23:30:00,222.0,274.0,236.36363636363637
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6065,California,Riverside,2019-01-20 00:30:00,0.5,2019-01-20 01:00:00,226.0,226.0,226.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6067,California,Sacramento,2019-01-16 18:45:00,1.5,2019-01-16 20:15:00,269.0,386.0,344.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6067,California,Sacramento,2019-01-17 02:00:00,6.0,2019-01-17 08:00:00,283.0,1693.0,649.3333333333334
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6067,California,Sacramento,2019-01-17 08:15:00,1.0,2019-01-17 09:15:00,328.0,340.0,336.25
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6067,California,Sacramento,2019-01-18 13:15:00,1.0,2019-01-18 14:15:00,1424.0,2921.0,2205.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6067,California,Sacramento,2019-01-20 04:15:00,1.25,2019-01-20 05:30:00,1056.0,1653.0,1532.6
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-17 01:30:00,0.75,2019-01-17 02:15:00,4071.0,4083.0,4075.6666666666665
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,4083.0,4083.0,4083.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-17 10:45:00,3.0,2019-01-17 13:45:00,337.0,636.0,477.5833333333333
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-17 17:45:00,15.75,2019-01-18 09:30:00,338.0,2994.0,550.5873015873016
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-18 16:15:00,10.5,2019-01-19 02:45:00,276.0,1057.0,491.6666666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-19 15:30:00,9.0,2019-01-20 00:30:00,337.0,2054.0,671.3055555555555
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-20 05:30:00,1.25,2019-01-20 06:45:00,1372.0,2050.0,1643.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-20 07:00:00,1.0,2019-01-20 08:00:00,580.0,581.0,580.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6071,California,San Bernardino,2019-01-20 08:15:00,0.25,2019-01-20 08:30:00,707.0,707.0,707.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-16 17:45:00,3.75,2019-01-16 21:30:00,231.0,363.0,285.46666666666664
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-16 22:15:00,0.75,2019-01-16 23:00:00,205.0,205.0,205.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-16 23:15:00,3.5,2019-01-17 02:45:00,352.0,541.0,428.35714285714283
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-17 03:00:00,0.75,2019-01-17 03:45:00,246.0,352.0,281.3333333333333
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-17 04:00:00,2.0,2019-01-17 06:00:00,239.0,303.0,280.75
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-17 09:15:00,3.5,2019-01-17 12:45:00,225.0,258.0,250.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-17 23:00:00,9.75,2019-01-18 08:45:00,269.0,396.0,296.6923076923077
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-18 10:00:00,0.25,2019-01-18 10:15:00,328.0,328.0,328.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-18 17:00:00,8.25,2019-01-19 01:15:00,228.0,4761.0,464.3939393939394
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6073,California,San Diego,2019-01-19 06:45:00,12.5,2019-01-19 19:15:00,288.0,4824.0,668.42
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6075,California,San Francisco,2019-01-17 01:45:00,0.25,2019-01-17 02:00:00,205.0,205.0,205.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6075,California,San Francisco,2019-01-17 03:45:00,3.0,2019-01-17 06:45:00,1608.0,3177.0,2491.4166666666665
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6075,California,San Francisco,2019-01-18 08:00:00,3.0,2019-01-18 11:00:00,250.0,278.0,269.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6075,California,San Francisco,2019-01-19 14:15:00,6.5,2019-01-19 20:45:00,248.0,316.0,262.61538461538464
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6077,California,San Joaquin,2019-01-16 22:15:00,4.0,2019-01-17 02:15:00,263.0,2894.0,754.9375
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6077,California,San Joaquin,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,269.0,269.0,269.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6077,California,San Joaquin,2019-01-19 01:15:00,5.75,2019-01-19 07:00:00,207.0,769.0,296.30434782608694
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6077,California,San Joaquin,2019-01-19 21:45:00,1.25,2019-01-19 23:00:00,701.0,703.0,702.2
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6079,California,San Luis Obispo,2019-01-17 04:15:00,2.5,2019-01-17 06:45:00,455.0,937.0,647.8
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6079,California,San Luis Obispo,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,1556.0,1581.0,1563.25
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6079,California,San Luis Obispo,2019-01-18 07:45:00,0.75,2019-01-18 08:30:00,1559.0,1575.0,1564.3333333333333
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-16 22:30:00,3.75,2019-01-17 02:15:00,252.0,16987.0,5613.866666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,16937.0,16937.0,16937.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,12836.0,25619.0,17650.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,1285.0,1285.0,1285.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,353.0,900.0,685.625
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-18 07:45:00,5.75,2019-01-18 13:30:00,210.0,334.0,260.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-18 15:45:00,7.25,2019-01-18 23:00:00,206.0,2325.0,1452.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6081,California,San Mateo,2019-01-18 23:15:00,1.0,2019-01-19 00:15:00,264.0,384.0,345.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6083,California,Santa Barbara,2019-01-17 16:30:00,2.75,2019-01-17 19:15:00,677.0,22471.0,2658.2727272727275
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6083,California,Santa Barbara,2019-01-18 23:15:00,0.5,2019-01-18 23:45:00,347.0,347.0,347.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-16 19:30:00,2.5,2019-01-16 22:00:00,1033.0,4436.0,1440.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-16 22:15:00,1.25,2019-01-16 23:30:00,264.0,2481.0,720.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-16 23:45:00,2.5,2019-01-17 02:15:00,298.0,4338.0,2141.7
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,6085.0,6085.0,6085.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,5985.0,27098.0,15210.8
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,1251.0,1251.0,1251.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,2464.0,4031.0,3128.75
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,903.0,2642.0,1613.9344262295083
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6085,California,Santa Clara,2019-01-18 23:15:00,26.75,2019-01-20 02:00:00,207.0,1425.0,492.1869158878505
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-16 21:45:00,0.25,2019-01-16 22:00:00,200.0,200.0,200.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-16 22:15:00,4.0,2019-01-17 02:15:00,289.0,2842.0,618.6875
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,4929.0,4929.0,4929.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,5197.0,12523.0,9038.6
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,1267.0,1267.0,1267.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,1039.0,1565.0,1295.0625
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,658.0,1039.0,947.016393442623
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6087,California,Santa Cruz,2019-01-18 23:15:00,26.5,2019-01-20 01:45:00,409.0,868.0,486.75471698113205
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6089,California,Shasta,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,1677.0,1677.0,1677.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6089,California,Shasta,2019-01-17 03:00:00,3.0,2019-01-17 06:00:00,426.0,1679.0,1365.0833333333333
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6091,California,Sierra,2019-01-17 05:30:00,0.25,2019-01-17 05:45:00,909.0,909.0,909.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6091,California,Sierra,2019-01-17 06:30:00,0.25,2019-01-17 06:45:00,1237.0,1237.0,1237.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6091,California,Sierra,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,441.0,441.0,441.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6091,California,Sierra,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,552.0,552.0,552.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6091,California,Sierra,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,441.0,552.0,550.0983606557377
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6091,California,Sierra,2019-01-18 23:15:00,2.5,2019-01-19 01:45:00,281.0,552.0,513.8
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6093,California,Siskiyou,2019-01-19 02:15:00,1.5,2019-01-19 03:45:00,484.0,495.0,491.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6095,California,Solano,2019-01-18 19:15:00,0.5,2019-01-18 19:45:00,204.0,204.0,204.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6095,California,Solano,2019-01-20 03:30:00,0.5,2019-01-20 04:00:00,1320.0,1320.0,1320.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-16 19:15:00,7.0,2019-01-17 02:15:00,200.0,6750.0,1888.0714285714287
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,6649.0,6649.0,6649.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-17 03:00:00,3.75,2019-01-17 06:45:00,8918.0,14539.0,10772.466666666667
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,949.0,949.0,949.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-18 03:30:00,4.0,2019-01-18 07:30:00,890.0,1570.0,1182.4375
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-18 07:45:00,15.25,2019-01-18 23:00:00,278.0,1692.0,1150.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-18 23:15:00,4.0,2019-01-19 03:15:00,201.0,596.0,391.0625
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6097,California,Sonoma,2019-01-19 03:30:00,0.5,2019-01-19 04:00:00,284.0,285.0,284.5
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6101,California,Sutter,2019-01-17 01:45:00,0.5,2019-01-17 02:15:00,3668.0,3670.0,3669.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6101,California,Sutter,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,2661.0,2661.0,2661.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6101,California,Sutter,2019-01-17 03:00:00,0.5,2019-01-17 03:30:00,2546.0,2548.0,2547.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6103,California,Tehama,2019-01-17 00:45:00,1.0,2019-01-17 01:45:00,740.0,748.0,742.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6107,California,Tulare,2019-01-16 18:30:00,2.75,2019-01-16 21:15:00,210.0,219.0,211.0909090909091
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6107,California,Tulare,2019-01-17 13:45:00,0.25,2019-01-17 14:00:00,406.0,406.0,406.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6107,California,Tulare,2019-01-17 18:00:00,0.25,2019-01-17 18:15:00,222.0,222.0,222.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6109,California,Tuolumne,2019-01-17 01:00:00,1.25,2019-01-17 02:15:00,273.0,365.0,309.8
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6109,California,Tuolumne,2019-01-17 03:45:00,2.25,2019-01-17 06:00:00,281.0,377.0,297.22222222222223
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6109,California,Tuolumne,2019-01-17 23:30:00,0.25,2019-01-17 23:45:00,497.0,497.0,497.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6109,California,Tuolumne,2019-01-18 03:30:00,2.75,2019-01-18 06:15:00,455.0,558.0,474.09090909090907
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6109,California,Tuolumne,2019-01-18 15:45:00,3.25,2019-01-18 19:00:00,234.0,381.0,350.38461538461536
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6111,California,Ventura,2019-01-16 19:15:00,0.25,2019-01-16 19:30:00,28290.0,28290.0,28290.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6111,California,Ventura,2019-01-17 22:00:00,0.25,2019-01-17 22:15:00,469.0,469.0,469.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6111,California,Ventura,2019-01-18 05:15:00,5.75,2019-01-18 11:00:00,500.0,507.0,500.9130434782609
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6111,California,Ventura,2019-01-18 11:15:00,0.25,2019-01-18 11:30:00,233.0,233.0,233.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6111,California,Ventura,2019-01-18 20:15:00,0.5,2019-01-18 20:45:00,206.0,206.0,206.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6111,California,Ventura,2019-01-19 03:15:00,0.25,2019-01-19 03:30:00,379.0,379.0,379.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6111,California,Ventura,2019-01-19 09:15:00,0.25,2019-01-19 09:30:00,3884.0,3884.0,3884.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6115,California,Yuba,2019-01-17 02:00:00,0.25,2019-01-17 02:15:00,1134.0,1134.0,1134.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6115,California,Yuba,2019-01-17 02:30:00,0.25,2019-01-17 02:45:00,1145.0,1145.0,1145.0
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6115,California,Yuba,2019-01-17 03:00:00,1.0,2019-01-17 04:00:00,999.0,1005.0,1000.75
California-0,California,2019-01-16 17:26:00,2019-01-17 12:19:00,Severe Weather,6115,California,Yuba,2019-01-20 00:00:00,0.75,2019-01-20 00:45:00,809.0,810.0,809.3333333333334
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6001,California,Alameda,2019-02-01 03:45:00,1.0,2019-02-01 04:45:00,372.0,4294.0,1353.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6001,California,Alameda,2019-02-01 16:30:00,5.0,2019-02-01 21:30:00,242.0,271.0,252.55
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6001,California,Alameda,2019-02-02 03:15:00,2.5,2019-02-02 05:45:00,481.0,483.0,482.3
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6001,California,Alameda,2019-02-02 06:30:00,0.75,2019-02-02 07:15:00,214.0,215.0,214.66666666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6001,California,Alameda,2019-02-02 20:45:00,1.5,2019-02-02 22:15:00,301.0,9060.0,7262.833333333333
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6001,California,Alameda,2019-02-03 03:00:00,3.0,2019-02-03 06:00:00,270.0,462.0,342.1666666666667
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6001,California,Alameda,2019-02-03 06:30:00,4.5,2019-02-03 11:00:00,225.0,2086.0,585.6666666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6007,California,Butte,2019-02-01 01:00:00,2.5,2019-02-01 03:30:00,900.0,1713.0,1589.3
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6007,California,Butte,2019-02-02 05:15:00,3.25,2019-02-02 08:30:00,531.0,3219.0,1978.4615384615386
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6007,California,Butte,2019-02-02 16:00:00,1.0,2019-02-02 17:00:00,2056.0,2116.0,2101.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6009,California,Calaveras,2019-02-02 13:00:00,0.25,2019-02-02 13:15:00,544.0,544.0,544.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6009,California,Calaveras,2019-02-02 16:15:00,12.25,2019-02-03 04:30:00,215.0,1081.0,706.734693877551
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6011,California,Colusa,2019-01-31 22:30:00,0.75,2019-01-31 23:15:00,221.0,221.0,221.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6013,California,Contra Costa,2019-02-02 09:45:00,0.25,2019-02-02 10:00:00,4578.0,4578.0,4578.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6013,California,Contra Costa,2019-02-02 12:30:00,0.75,2019-02-02 13:15:00,344.0,345.0,344.3333333333333
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6013,California,Contra Costa,2019-02-02 14:15:00,0.75,2019-02-02 15:00:00,237.0,237.0,237.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6013,California,Contra Costa,2019-02-02 15:45:00,7.75,2019-02-02 23:30:00,200.0,5853.0,746.3548387096774
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6013,California,Contra Costa,2019-02-03 10:15:00,0.25,2019-02-03 10:30:00,211.0,211.0,211.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6017,California,El Dorado,2019-02-02 04:45:00,7.25,2019-02-02 12:00:00,403.0,1087.0,877.1724137931035
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6017,California,El Dorado,2019-02-02 17:15:00,0.5,2019-02-02 17:45:00,358.0,358.0,358.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6017,California,El Dorado,2019-02-02 18:00:00,0.25,2019-02-02 18:15:00,281.0,281.0,281.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6019,California,Fresno,2019-02-02 18:45:00,0.75,2019-02-02 19:30:00,2938.0,3084.0,3020.6666666666665
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6019,California,Fresno,2019-02-03 00:30:00,1.0,2019-02-03 01:30:00,1547.0,1549.0,1548.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6019,California,Fresno,2019-02-03 11:00:00,1.25,2019-02-03 12:15:00,409.0,410.0,409.6
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6023,California,Humboldt,2019-02-01 12:30:00,1.0,2019-02-01 13:30:00,462.0,699.0,639.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6029,California,Kern,2019-02-02 04:00:00,1.25,2019-02-02 05:15:00,893.0,1041.0,956.2
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6029,California,Kern,2019-02-02 05:30:00,1.5,2019-02-02 07:00:00,260.0,323.0,281.1666666666667
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6029,California,Kern,2019-02-02 07:15:00,22.75,2019-02-03 06:00:00,218.0,6753.0,1427.3846153846155
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6029,California,Kern,2019-02-03 18:15:00,2.0,2019-02-03 20:15:00,824.0,826.0,824.75
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6031,California,Kings,2019-02-03 03:00:00,3.0,2019-02-03 06:00:00,237.0,333.0,317.3333333333333
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6031,California,Kings,2019-02-03 11:00:00,0.5,2019-02-03 11:30:00,379.0,379.0,379.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6031,California,Kings,2019-02-03 11:45:00,6.25,2019-02-03 18:00:00,226.0,226.0,226.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6037,California,Los Angeles,2019-02-01 22:00:00,1.75,2019-02-01 23:45:00,518.0,893.0,710.1428571428571
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6037,California,Los Angeles,2019-02-02 06:15:00,9.75,2019-02-02 16:00:00,334.0,4799.0,1714.7692307692307
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6041,California,Marin,2019-02-02 23:00:00,0.5,2019-02-02 23:30:00,239.0,240.0,239.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6041,California,Marin,2019-02-03 17:15:00,0.75,2019-02-03 18:00:00,371.0,379.0,373.6666666666667
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6043,California,Mariposa,2019-02-03 00:30:00,4.75,2019-02-03 05:15:00,306.0,407.0,380.7368421052632
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6043,California,Mariposa,2019-02-03 11:45:00,7.25,2019-02-03 19:00:00,268.0,286.0,271.48275862068965
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6045,California,Mendocino,2019-02-01 01:15:00,2.25,2019-02-01 03:30:00,244.0,244.0,244.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6045,California,Mendocino,2019-02-02 08:45:00,4.75,2019-02-02 13:30:00,272.0,283.0,278.36842105263156
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6047,California,Merced,2019-02-02 09:00:00,6.75,2019-02-02 15:45:00,215.0,1973.0,941.3333333333334
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6047,California,Merced,2019-02-02 17:00:00,0.25,2019-02-02 17:15:00,266.0,266.0,266.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6047,California,Merced,2019-02-02 23:15:00,0.25,2019-02-02 23:30:00,202.0,202.0,202.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6051,California,Mono,2019-02-02 15:45:00,0.5,2019-02-02 16:15:00,215.0,215.0,215.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6051,California,Mono,2019-02-03 01:15:00,0.5,2019-02-03 01:45:00,275.0,275.0,275.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6053,California,Monterey,2019-02-02 02:30:00,0.25,2019-02-02 02:45:00,210.0,210.0,210.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6053,California,Monterey,2019-02-02 08:15:00,21.75,2019-02-03 06:00:00,218.0,16477.0,8598.988505747126
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6055,California,Napa,2019-02-02 12:15:00,17.75,2019-02-03 06:00:00,299.0,1105.0,493.84507042253523
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6055,California,Napa,2019-02-03 06:30:00,0.25,2019-02-03 06:45:00,572.0,572.0,572.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6059,California,Orange,2019-02-02 21:30:00,0.25,2019-02-02 21:45:00,4066.0,4066.0,4066.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6059,California,Orange,2019-02-03 06:00:00,1.0,2019-02-03 07:00:00,785.0,2829.0,1920.25
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6061,California,Placer,2019-02-02 22:00:00,0.5,2019-02-02 22:30:00,1500.0,1500.0,1500.0
