event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-01-31 22:15:00,0.25,2019-01-31 22:30:00,205.0,205.0,205.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-01-31 23:00:00,1.5,2019-02-01 00:30:00,712.0,858.0,784.6666666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-01 01:30:00,0.75,2019-02-01 02:15:00,1822.0,1825.0,1823.6666666666667
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-01 02:45:00,0.25,2019-02-01 03:00:00,1869.0,1869.0,1869.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-01 15:45:00,0.5,2019-02-01 16:15:00,936.0,1990.0,1463.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-01 22:00:00,1.75,2019-02-01 23:45:00,339.0,384.0,368.57142857142856
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-02 07:30:00,0.5,2019-02-02 08:00:00,286.0,286.0,286.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-02 13:30:00,3.0,2019-02-02 16:30:00,373.0,717.0,410.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-02 22:30:00,7.5,2019-02-03 06:00:00,778.0,3213.0,1270.8666666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-03 06:45:00,0.5,2019-02-03 07:15:00,400.0,400.0,400.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-03 07:30:00,4.0,2019-02-03 11:30:00,396.0,480.0,424.875
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-03 11:45:00,3.0,2019-02-03 14:45:00,480.0,565.0,513.25
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6065,California,Riverside,2019-02-03 16:45:00,4.25,2019-02-03 21:00:00,373.0,399.0,378.11764705882354
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6067,California,Sacramento,2019-02-02 05:45:00,1.0,2019-02-02 06:45:00,264.0,267.0,265.25
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6067,California,Sacramento,2019-02-02 22:15:00,1.0,2019-02-02 23:15:00,359.0,362.0,360.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6067,California,Sacramento,2019-02-03 09:00:00,2.75,2019-02-03 11:45:00,434.0,885.0,676.2727272727273
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6067,California,Sacramento,2019-02-03 14:00:00,2.25,2019-02-03 16:15:00,221.0,227.0,222.44444444444446
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6069,California,San Benito,2019-02-02 20:00:00,0.5,2019-02-02 20:30:00,1177.0,1177.0,1177.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-01 04:45:00,1.0,2019-02-01 05:45:00,794.0,1493.0,1138.25
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-01 16:30:00,0.25,2019-02-01 16:45:00,504.0,504.0,504.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-01 22:00:00,0.75,2019-02-01 22:45:00,217.0,219.0,217.66666666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-02 14:00:00,1.25,2019-02-02 15:15:00,231.0,1671.0,714.4
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-02 19:45:00,2.0,2019-02-02 21:45:00,2716.0,2718.0,2717.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-02 22:00:00,8.0,2019-02-03 06:00:00,1649.0,8726.0,3681.53125
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-03 06:30:00,0.75,2019-02-03 07:15:00,673.0,673.0,673.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-03 07:30:00,4.0,2019-02-03 11:30:00,567.0,2334.0,1203.6875
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6071,California,San Bernardino,2019-02-03 11:45:00,1.0,2019-02-03 12:45:00,634.0,709.0,655.75
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-01-31 22:00:00,1.5,2019-01-31 23:30:00,219.0,454.0,344.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-02-01 00:30:00,5.25,2019-02-01 05:45:00,207.0,5108.0,972.4285714285714
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-02-01 06:00:00,4.75,2019-02-01 10:45:00,232.0,350.0,269.57894736842104
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-02-01 18:30:00,2.25,2019-02-01 20:45:00,419.0,461.0,440.6666666666667
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-02-01 23:00:00,0.25,2019-02-01 23:15:00,922.0,922.0,922.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-02-01 23:45:00,0.25,2019-02-02 00:00:00,2545.0,2545.0,2545.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-02-02 15:30:00,2.5,2019-02-02 18:00:00,326.0,329.0,328.7
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6073,California,San Diego,2019-02-02 19:15:00,23.0,2019-02-03 18:15:00,463.0,2799.0,818.1086956521739
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6075,California,San Francisco,2019-02-03 15:45:00,1.75,2019-02-03 17:30:00,304.0,3948.0,1247.2857142857142
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6077,California,San Joaquin,2019-02-01 03:30:00,1.25,2019-02-01 04:45:00,987.0,1166.0,1033.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6077,California,San Joaquin,2019-02-01 07:15:00,0.75,2019-02-01 08:00:00,283.0,283.0,283.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6077,California,San Joaquin,2019-02-01 18:00:00,0.5,2019-02-01 18:30:00,397.0,397.0,397.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6077,California,San Joaquin,2019-02-02 14:45:00,0.75,2019-02-02 15:30:00,209.0,209.0,209.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6079,California,San Luis Obispo,2019-02-02 07:45:00,2.25,2019-02-02 10:00:00,334.0,610.0,428.8888888888889
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6079,California,San Luis Obispo,2019-02-02 10:15:00,19.75,2019-02-03 06:00:00,394.0,7994.0,2309.1772151898736
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6081,California,San Mateo,2019-01-31 23:15:00,1.0,2019-02-01 00:15:00,218.0,234.0,229.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6081,California,San Mateo,2019-02-01 17:30:00,1.5,2019-02-01 19:00:00,201.0,217.0,207.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6081,California,San Mateo,2019-02-02 04:00:00,0.5,2019-02-02 04:30:00,213.0,2333.0,1273.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6081,California,San Mateo,2019-02-02 17:45:00,2.25,2019-02-02 20:00:00,233.0,297.0,253.22222222222223
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6081,California,San Mateo,2019-02-02 23:15:00,0.75,2019-02-03 00:00:00,613.0,613.0,613.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6081,California,San Mateo,2019-02-03 01:45:00,1.25,2019-02-03 03:00:00,241.0,270.0,247.4
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6081,California,San Mateo,2019-02-03 15:15:00,1.5,2019-02-03 16:45:00,493.0,729.0,688.1666666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6083,California,Santa Barbara,2019-01-31 22:45:00,3.0,2019-02-01 01:45:00,683.0,874.0,841.4166666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6083,California,Santa Barbara,2019-02-01 08:45:00,0.75,2019-02-01 09:30:00,893.0,905.0,897.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6083,California,Santa Barbara,2019-02-02 06:00:00,2.25,2019-02-02 08:15:00,200.0,291.0,224.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6083,California,Santa Barbara,2019-02-02 10:00:00,20.0,2019-02-03 06:00:00,441.0,11727.0,5061.6
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-02 06:00:00,6.0,2019-02-02 12:00:00,361.0,1254.0,764.5833333333334
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-02 12:15:00,0.75,2019-02-02 13:00:00,359.0,427.0,404.3333333333333
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-02 15:00:00,1.25,2019-02-02 16:15:00,545.0,1179.0,673.4
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-02 17:00:00,0.75,2019-02-02 17:45:00,249.0,259.0,254.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-02 20:45:00,4.25,2019-02-03 01:00:00,212.0,6569.0,1251.6470588235295
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-03 01:30:00,4.5,2019-02-03 06:00:00,204.0,661.0,391.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-03 06:30:00,4.25,2019-02-03 10:45:00,217.0,373.0,242.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-03 11:15:00,3.75,2019-02-03 15:00:00,243.0,527.0,420.06666666666666
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6085,California,Santa Clara,2019-02-03 18:30:00,0.25,2019-02-03 18:45:00,216.0,216.0,216.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6087,California,Santa Cruz,2019-02-02 11:15:00,10.5,2019-02-02 21:45:00,253.0,7843.0,902.4761904761905
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6087,California,Santa Cruz,2019-02-03 02:15:00,2.25,2019-02-03 04:30:00,208.0,212.0,209.55555555555554
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6087,California,Santa Cruz,2019-02-03 05:45:00,0.25,2019-02-03 06:00:00,236.0,236.0,236.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6089,California,Shasta,2019-02-01 17:00:00,0.75,2019-02-01 17:45:00,203.0,203.0,203.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6089,California,Shasta,2019-02-01 19:30:00,2.25,2019-02-01 21:45:00,329.0,676.0,637.3333333333334
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6089,California,Shasta,2019-02-02 17:15:00,0.25,2019-02-02 17:30:00,243.0,243.0,243.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6095,California,Solano,2019-02-02 13:15:00,1.5,2019-02-02 14:45:00,210.0,274.0,229.33333333333334
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6095,California,Solano,2019-02-02 22:30:00,7.5,2019-02-03 06:00:00,250.0,271.0,257.93333333333334
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6095,California,Solano,2019-02-03 17:45:00,0.5,2019-02-03 18:15:00,234.0,235.0,234.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6097,California,Sonoma,2019-01-31 23:45:00,4.0,2019-02-01 03:45:00,745.0,2082.0,1763.125
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6097,California,Sonoma,2019-02-01 17:15:00,1.25,2019-02-01 18:30:00,224.0,298.0,253.4
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6097,California,Sonoma,2019-02-02 03:30:00,0.5,2019-02-02 04:00:00,236.0,236.0,236.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6097,California,Sonoma,2019-02-02 09:45:00,3.0,2019-02-02 12:45:00,237.0,727.0,578.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6097,California,Sonoma,2019-02-03 02:00:00,4.0,2019-02-03 06:00:00,231.0,376.0,260.0625
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6097,California,Sonoma,2019-02-03 06:30:00,3.25,2019-02-03 09:45:00,232.0,784.0,365.84615384615387
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6097,California,Sonoma,2019-02-03 18:00:00,2.75,2019-02-03 20:45:00,358.0,371.0,360.90909090909093
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6101,California,Sutter,2019-02-03 02:00:00,1.75,2019-02-03 03:45:00,235.0,262.0,253.85714285714286
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6101,California,Sutter,2019-02-03 04:00:00,0.25,2019-02-03 04:15:00,262.0,262.0,262.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6103,California,Tehama,2019-02-03 02:30:00,2.0,2019-02-03 04:30:00,301.0,381.0,321.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6107,California,Tulare,2019-02-01 02:30:00,1.75,2019-02-01 04:15:00,275.0,275.0,275.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6109,California,Tuolumne,2019-02-01 15:00:00,0.5,2019-02-01 15:30:00,2820.0,2820.0,2820.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6109,California,Tuolumne,2019-02-02 14:30:00,2.0,2019-02-02 16:30:00,204.0,409.0,289.5
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6109,California,Tuolumne,2019-02-02 22:30:00,4.5,2019-02-03 03:00:00,206.0,17075.0,1829.8333333333333
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6111,California,Ventura,2019-02-01 07:30:00,4.5,2019-02-01 12:00:00,203.0,576.0,404.94444444444446
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6111,California,Ventura,2019-02-02 16:15:00,2.0,2019-02-02 18:15:00,214.0,593.0,490.125
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6111,California,Ventura,2019-02-02 18:30:00,3.25,2019-02-02 21:45:00,377.0,2474.0,1581.0
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6111,California,Ventura,2019-02-02 22:00:00,5.0,2019-02-03 03:00:00,300.0,688.0,552.15
California-1,California,2019-01-31 21:33:00,2019-01-31 21:34:00,Vandalism,6113,California,Yolo,2019-02-02 14:15:00,2.0,2019-02-02 16:15:00,2632.0,2673.0,2664.875
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6001,California,Alameda,2019-02-02 20:45:00,1.5,2019-02-02 22:15:00,301.0,9060.0,7262.833333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6001,California,Alameda,2019-02-03 03:00:00,3.0,2019-02-03 06:00:00,270.0,462.0,342.1666666666667
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6001,California,Alameda,2019-02-03 06:30:00,4.5,2019-02-03 11:00:00,225.0,2086.0,585.6666666666666
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6001,California,Alameda,2019-02-04 13:30:00,0.25,2019-02-04 13:45:00,6799.0,6799.0,6799.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6001,California,Alameda,2019-02-04 21:00:00,0.5,2019-02-04 21:30:00,2151.0,2151.0,2151.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6005,California,Amador,2019-02-04 13:45:00,2.75,2019-02-04 16:30:00,258.0,267.0,260.54545454545456
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6007,California,Butte,2019-02-02 16:00:00,1.0,2019-02-02 17:00:00,2056.0,2116.0,2101.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6007,California,Butte,2019-02-03 23:30:00,2.0,2019-02-04 01:30:00,531.0,532.0,531.125
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6007,California,Butte,2019-02-04 05:15:00,3.5,2019-02-04 08:45:00,531.0,1058.0,613.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6007,California,Butte,2019-02-04 13:15:00,0.75,2019-02-04 14:00:00,206.0,206.0,206.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6007,California,Butte,2019-02-04 16:45:00,3.25,2019-02-04 20:00:00,1165.0,1375.0,1317.076923076923
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6009,California,Calaveras,2019-02-02 13:00:00,0.25,2019-02-02 13:15:00,544.0,544.0,544.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6009,California,Calaveras,2019-02-02 16:15:00,12.25,2019-02-03 04:30:00,215.0,1081.0,706.734693877551
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6009,California,Calaveras,2019-02-03 10:30:00,15.75,2019-02-04 02:15:00,275.0,752.0,501.9047619047619
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6009,California,Calaveras,2019-02-04 13:30:00,3.75,2019-02-04 17:15:00,216.0,451.0,294.53333333333336
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6009,California,Calaveras,2019-02-04 22:00:00,0.75,2019-02-04 22:45:00,393.0,393.0,393.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6009,California,Calaveras,2019-02-04 23:45:00,4.25,2019-02-05 04:00:00,229.0,621.0,312.29411764705884
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-02 12:30:00,0.75,2019-02-02 13:15:00,344.0,345.0,344.3333333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-02 14:15:00,0.75,2019-02-02 15:00:00,237.0,237.0,237.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-02 15:45:00,7.75,2019-02-02 23:30:00,200.0,5853.0,746.3548387096774
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-03 10:15:00,0.25,2019-02-03 10:30:00,211.0,211.0,211.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-03 20:30:00,1.25,2019-02-03 21:45:00,433.0,2595.0,868.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-03 23:30:00,1.75,2019-02-04 01:15:00,227.0,344.0,277.2857142857143
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-04 15:00:00,0.75,2019-02-04 15:45:00,235.0,235.0,235.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-04 19:00:00,2.75,2019-02-04 21:45:00,275.0,405.0,352.27272727272725
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6013,California,Contra Costa,2019-02-04 23:00:00,2.75,2019-02-05 01:45:00,395.0,3059.0,1971.909090909091
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6017,California,El Dorado,2019-02-02 17:15:00,0.5,2019-02-02 17:45:00,358.0,358.0,358.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6017,California,El Dorado,2019-02-02 18:00:00,0.25,2019-02-02 18:15:00,281.0,281.0,281.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6017,California,El Dorado,2019-02-04 12:00:00,1.75,2019-02-04 13:45:00,204.0,285.0,227.71428571428572
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6017,California,El Dorado,2019-02-04 14:15:00,8.0,2019-02-04 22:15:00,207.0,6755.0,1562.65625
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6019,California,Fresno,2019-02-02 18:45:00,0.75,2019-02-02 19:30:00,2938.0,3084.0,3020.6666666666665
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6019,California,Fresno,2019-02-03 00:30:00,1.0,2019-02-03 01:30:00,1547.0,1549.0,1548.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6019,California,Fresno,2019-02-03 11:00:00,1.25,2019-02-03 12:15:00,409.0,410.0,409.6
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6019,California,Fresno,2019-02-03 19:15:00,8.5,2019-02-04 03:45:00,777.0,2936.0,1284.5882352941176
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6019,California,Fresno,2019-02-04 04:00:00,1.75,2019-02-04 05:45:00,775.0,778.0,776.4285714285714
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6019,California,Fresno,2019-02-04 06:00:00,3.0,2019-02-04 09:00:00,383.0,775.0,578.5833333333334
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6023,California,Humboldt,2019-02-04 19:45:00,0.75,2019-02-04 20:30:00,357.0,403.0,381.3333333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6023,California,Humboldt,2019-02-04 21:30:00,2.75,2019-02-05 00:15:00,219.0,248.0,238.54545454545453
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6029,California,Kern,2019-02-03 18:15:00,2.0,2019-02-03 20:15:00,824.0,826.0,824.75
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6029,California,Kern,2019-02-04 05:45:00,0.25,2019-02-04 06:00:00,759.0,759.0,759.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6029,California,Kern,2019-02-05 01:45:00,0.75,2019-02-05 02:30:00,902.0,921.0,908.6666666666666
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6031,California,Kings,2019-02-03 03:00:00,3.0,2019-02-03 06:00:00,237.0,333.0,317.3333333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6031,California,Kings,2019-02-03 11:00:00,0.5,2019-02-03 11:30:00,379.0,379.0,379.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6031,California,Kings,2019-02-03 11:45:00,6.25,2019-02-03 18:00:00,226.0,226.0,226.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6031,California,Kings,2019-02-04 16:45:00,2.0,2019-02-04 18:45:00,267.0,267.0,267.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6033,California,Lake,2019-02-03 23:15:00,0.5,2019-02-03 23:45:00,337.0,338.0,337.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6033,California,Lake,2019-02-04 00:15:00,0.25,2019-02-04 00:30:00,212.0,212.0,212.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6039,California,Madera,2019-02-04 14:45:00,2.25,2019-02-04 17:00:00,239.0,1345.0,1097.6666666666667
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6039,California,Madera,2019-02-04 21:15:00,0.75,2019-02-04 22:00:00,302.0,329.0,311.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6041,California,Marin,2019-02-02 23:00:00,0.5,2019-02-02 23:30:00,239.0,240.0,239.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6041,California,Marin,2019-02-03 17:15:00,0.75,2019-02-03 18:00:00,371.0,379.0,373.6666666666667
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6041,California,Marin,2019-02-05 01:00:00,0.25,2019-02-05 01:15:00,842.0,842.0,842.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6043,California,Mariposa,2019-02-03 00:30:00,4.75,2019-02-03 05:15:00,306.0,407.0,380.7368421052632
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6043,California,Mariposa,2019-02-03 11:45:00,7.25,2019-02-03 19:00:00,268.0,286.0,271.48275862068965
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6045,California,Mendocino,2019-02-04 17:00:00,1.0,2019-02-04 18:00:00,862.0,865.0,863.25
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6047,California,Merced,2019-02-02 17:00:00,0.25,2019-02-02 17:15:00,266.0,266.0,266.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6047,California,Merced,2019-02-02 23:15:00,0.25,2019-02-02 23:30:00,202.0,202.0,202.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6051,California,Mono,2019-02-02 15:45:00,0.5,2019-02-02 16:15:00,215.0,215.0,215.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6051,California,Mono,2019-02-03 01:15:00,0.5,2019-02-03 01:45:00,275.0,275.0,275.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6055,California,Napa,2019-02-02 12:15:00,17.75,2019-02-03 06:00:00,299.0,1105.0,493.84507042253523
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6055,California,Napa,2019-02-03 06:30:00,0.25,2019-02-03 06:45:00,572.0,572.0,572.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6055,California,Napa,2019-02-03 21:30:00,0.75,2019-02-03 22:15:00,493.0,494.0,493.6666666666667
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6055,California,Napa,2019-02-04 13:00:00,1.75,2019-02-04 14:45:00,336.0,336.0,336.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6057,California,Nevada,2019-02-03 21:45:00,6.25,2019-02-04 04:00:00,249.0,316.0,270.2
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6057,California,Nevada,2019-02-04 15:00:00,2.75,2019-02-04 17:45:00,330.0,2597.0,1317.1818181818182
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6057,California,Nevada,2019-02-04 19:45:00,0.25,2019-02-04 20:00:00,336.0,336.0,336.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6059,California,Orange,2019-02-02 21:30:00,0.25,2019-02-02 21:45:00,4066.0,4066.0,4066.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6059,California,Orange,2019-02-03 06:00:00,1.0,2019-02-03 07:00:00,785.0,2829.0,1920.25
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6061,California,Placer,2019-02-02 22:00:00,0.5,2019-02-02 22:30:00,1500.0,1500.0,1500.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6061,California,Placer,2019-02-04 13:45:00,2.0,2019-02-04 15:45:00,3667.0,3721.0,3707.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6061,California,Placer,2019-02-04 18:30:00,0.25,2019-02-04 18:45:00,1374.0,1374.0,1374.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-02 13:30:00,3.0,2019-02-02 16:30:00,373.0,717.0,410.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-02 22:30:00,7.5,2019-02-03 06:00:00,778.0,3213.0,1270.8666666666666
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-03 06:45:00,0.5,2019-02-03 07:15:00,400.0,400.0,400.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-03 07:30:00,4.0,2019-02-03 11:30:00,396.0,480.0,424.875
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-03 11:45:00,3.0,2019-02-03 14:45:00,480.0,565.0,513.25
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-03 16:45:00,4.25,2019-02-03 21:00:00,373.0,399.0,378.11764705882354
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-04 10:15:00,0.5,2019-02-04 10:45:00,4225.0,4225.0,4225.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-04 21:45:00,0.75,2019-02-04 22:30:00,5076.0,5076.0,5076.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6065,California,Riverside,2019-02-05 01:30:00,0.75,2019-02-05 02:15:00,1267.0,1280.0,1275.6666666666667
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6067,California,Sacramento,2019-02-02 22:15:00,1.0,2019-02-02 23:15:00,359.0,362.0,360.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6067,California,Sacramento,2019-02-03 09:00:00,2.75,2019-02-03 11:45:00,434.0,885.0,676.2727272727273
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6067,California,Sacramento,2019-02-03 14:00:00,2.25,2019-02-03 16:15:00,221.0,227.0,222.44444444444446
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6067,California,Sacramento,2019-02-03 22:30:00,1.5,2019-02-04 00:00:00,216.0,242.0,230.16666666666666
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6067,California,Sacramento,2019-02-05 03:00:00,0.75,2019-02-05 03:45:00,1400.0,1401.0,1400.6666666666667
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6069,California,San Benito,2019-02-02 20:00:00,0.5,2019-02-02 20:30:00,1177.0,1177.0,1177.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-02 14:00:00,1.25,2019-02-02 15:15:00,231.0,1671.0,714.4
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-02 19:45:00,2.0,2019-02-02 21:45:00,2716.0,2718.0,2717.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-02 22:00:00,8.0,2019-02-03 06:00:00,1649.0,8726.0,3681.53125
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-03 06:30:00,0.75,2019-02-03 07:15:00,673.0,673.0,673.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-03 07:30:00,4.0,2019-02-03 11:30:00,567.0,2334.0,1203.6875
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-03 11:45:00,1.0,2019-02-03 12:45:00,634.0,709.0,655.75
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-03 13:00:00,12.0,2019-02-04 01:00:00,225.0,1432.0,342.375
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-04 15:15:00,2.0,2019-02-04 17:15:00,672.0,2644.0,993.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-04 20:15:00,2.25,2019-02-04 22:30:00,541.0,2025.0,1390.3333333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-05 03:45:00,1.25,2019-02-05 05:00:00,1107.0,1116.0,1108.8
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-05 05:15:00,0.25,2019-02-05 05:30:00,1107.0,1107.0,1107.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-05 05:45:00,1.5,2019-02-05 07:15:00,1107.0,2373.0,1689.3333333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6071,California,San Bernardino,2019-02-05 07:30:00,0.75,2019-02-05 08:15:00,1476.0,1476.0,1476.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6073,California,San Diego,2019-02-02 15:30:00,2.5,2019-02-02 18:00:00,326.0,329.0,328.7
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6073,California,San Diego,2019-02-02 19:15:00,23.0,2019-02-03 18:15:00,463.0,2799.0,818.1086956521739
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6073,California,San Diego,2019-02-05 01:45:00,2.0,2019-02-05 03:45:00,1330.0,1391.0,1337.75
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6075,California,San Francisco,2019-02-03 15:45:00,1.75,2019-02-03 17:30:00,304.0,3948.0,1247.2857142857142
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6077,California,San Joaquin,2019-02-02 14:45:00,0.75,2019-02-02 15:30:00,209.0,209.0,209.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6077,California,San Joaquin,2019-02-04 15:00:00,1.5,2019-02-04 16:30:00,202.0,699.0,533.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6077,California,San Joaquin,2019-02-04 19:00:00,1.0,2019-02-04 20:00:00,246.0,293.0,281.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6079,California,San Luis Obispo,2019-02-03 06:30:00,20.0,2019-02-04 02:30:00,289.0,1379.0,746.6
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6081,California,San Mateo,2019-02-02 17:45:00,2.25,2019-02-02 20:00:00,233.0,297.0,253.22222222222223
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6081,California,San Mateo,2019-02-02 23:15:00,0.75,2019-02-03 00:00:00,613.0,613.0,613.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6081,California,San Mateo,2019-02-03 01:45:00,1.25,2019-02-03 03:00:00,241.0,270.0,247.4
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6081,California,San Mateo,2019-02-03 15:15:00,1.5,2019-02-03 16:45:00,493.0,729.0,688.1666666666666
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6081,California,San Mateo,2019-02-04 02:00:00,0.75,2019-02-04 02:45:00,1476.0,2352.0,2059.6666666666665
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6083,California,Santa Barbara,2019-02-03 06:30:00,20.0,2019-02-04 02:30:00,203.0,1591.0,1136.325
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6083,California,Santa Barbara,2019-02-04 03:15:00,0.25,2019-02-04 03:30:00,200.0,200.0,200.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-02 12:15:00,0.75,2019-02-02 13:00:00,359.0,427.0,404.3333333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-02 15:00:00,1.25,2019-02-02 16:15:00,545.0,1179.0,673.4
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-02 17:00:00,0.75,2019-02-02 17:45:00,249.0,259.0,254.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-02 20:45:00,4.25,2019-02-03 01:00:00,212.0,6569.0,1251.6470588235295
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-03 01:30:00,4.5,2019-02-03 06:00:00,204.0,661.0,391.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-03 06:30:00,4.25,2019-02-03 10:45:00,217.0,373.0,242.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-03 11:15:00,3.75,2019-02-03 15:00:00,243.0,527.0,420.06666666666666
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-03 18:30:00,0.25,2019-02-03 18:45:00,216.0,216.0,216.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-04 00:15:00,2.5,2019-02-04 02:45:00,200.0,211.0,205.6
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6085,California,Santa Clara,2019-02-04 11:30:00,2.0,2019-02-04 13:30:00,234.0,238.0,237.25
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-02 11:15:00,10.5,2019-02-02 21:45:00,253.0,7843.0,902.4761904761905
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-03 02:15:00,2.25,2019-02-03 04:30:00,208.0,212.0,209.55555555555554
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-03 05:45:00,0.25,2019-02-03 06:00:00,236.0,236.0,236.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-03 06:30:00,18.5,2019-02-04 01:00:00,237.0,1060.0,526.0675675675676
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-04 03:30:00,2.75,2019-02-04 06:15:00,458.0,459.0,458.54545454545456
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-04 09:15:00,1.0,2019-02-04 10:15:00,579.0,583.0,580.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-04 10:30:00,15.0,2019-02-05 01:30:00,269.0,1626.0,989.05
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6087,California,Santa Cruz,2019-02-05 01:45:00,1.75,2019-02-05 03:30:00,329.0,351.0,341.14285714285717
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6089,California,Shasta,2019-02-02 17:15:00,0.25,2019-02-02 17:30:00,243.0,243.0,243.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6089,California,Shasta,2019-02-04 14:45:00,2.0,2019-02-04 16:45:00,1173.0,1188.0,1183.625
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6095,California,Solano,2019-02-02 13:15:00,1.5,2019-02-02 14:45:00,210.0,274.0,229.33333333333334
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6095,California,Solano,2019-02-02 22:30:00,7.5,2019-02-03 06:00:00,250.0,271.0,257.93333333333334
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6095,California,Solano,2019-02-03 17:45:00,0.5,2019-02-03 18:15:00,234.0,235.0,234.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6095,California,Solano,2019-02-03 22:30:00,3.75,2019-02-04 02:15:00,235.0,385.0,267.6666666666667
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6095,California,Solano,2019-02-04 18:00:00,3.5,2019-02-04 21:30:00,234.0,255.0,238.07142857142858
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6097,California,Sonoma,2019-02-03 02:00:00,4.0,2019-02-03 06:00:00,231.0,376.0,260.0625
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6097,California,Sonoma,2019-02-03 06:30:00,3.25,2019-02-03 09:45:00,232.0,784.0,365.84615384615387
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6097,California,Sonoma,2019-02-03 18:00:00,2.75,2019-02-03 20:45:00,358.0,371.0,360.90909090909093
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6101,California,Sutter,2019-02-03 02:00:00,1.75,2019-02-03 03:45:00,235.0,262.0,253.85714285714286
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6101,California,Sutter,2019-02-03 04:00:00,0.25,2019-02-03 04:15:00,262.0,262.0,262.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6101,California,Sutter,2019-02-04 17:00:00,0.75,2019-02-04 17:45:00,209.0,209.0,209.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6101,California,Sutter,2019-02-04 18:00:00,1.0,2019-02-04 19:00:00,204.0,225.0,217.75
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6103,California,Tehama,2019-02-03 02:30:00,2.0,2019-02-03 04:30:00,301.0,381.0,321.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6103,California,Tehama,2019-02-03 21:30:00,0.5,2019-02-03 22:00:00,382.0,382.0,382.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6103,California,Tehama,2019-02-03 22:30:00,1.25,2019-02-03 23:45:00,381.0,381.0,381.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6103,California,Tehama,2019-02-04 10:30:00,10.5,2019-02-04 21:00:00,782.0,851.0,796.4285714285714
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6103,California,Tehama,2019-02-04 23:15:00,3.75,2019-02-05 03:00:00,216.0,217.0,216.06666666666666
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6105,California,Trinity,2019-02-05 07:30:00,2.25,2019-02-05 09:45:00,698.0,698.0,698.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6107,California,Tulare,2019-02-05 01:30:00,1.25,2019-02-05 02:45:00,210.0,210.0,210.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6109,California,Tuolumne,2019-02-02 14:30:00,2.0,2019-02-02 16:30:00,204.0,409.0,289.5
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6109,California,Tuolumne,2019-02-02 22:30:00,4.5,2019-02-03 03:00:00,206.0,17075.0,1829.8333333333333
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6111,California,Ventura,2019-02-02 16:15:00,2.0,2019-02-02 18:15:00,214.0,593.0,490.125
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6111,California,Ventura,2019-02-02 18:30:00,3.25,2019-02-02 21:45:00,377.0,2474.0,1581.0
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6111,California,Ventura,2019-02-02 22:00:00,5.0,2019-02-03 03:00:00,300.0,688.0,552.15
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6113,California,Yolo,2019-02-02 14:15:00,2.0,2019-02-02 16:15:00,2632.0,2673.0,2664.875
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6113,California,Yolo,2019-02-04 14:00:00,7.0,2019-02-04 21:00:00,214.0,303.0,266.17857142857144
California-2,California,2019-02-02 10:28:00,2019-02-02 10:29:00,Vandalism,6113,California,Yolo,2019-02-05 01:30:00,0.25,2019-02-05 01:45:00,300.0,300.0,300.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6001,California,Alameda,2019-02-08 15:45:00,1.0,2019-02-08 16:45:00,291.0,2079.0,1627.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6013,California,Contra Costa,2019-02-06 04:45:00,1.25,2019-02-06 06:00:00,257.0,271.0,267.6
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6013,California,Contra Costa,2019-02-06 16:45:00,5.0,2019-02-06 21:45:00,210.0,568.0,483.4
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6013,California,Contra Costa,2019-02-07 02:45:00,0.5,2019-02-07 03:15:00,259.0,260.0,259.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6013,California,Contra Costa,2019-02-08 06:45:00,1.0,2019-02-08 07:45:00,295.0,326.0,310.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6013,California,Contra Costa,2019-02-08 12:00:00,0.25,2019-02-08 12:15:00,320.0,320.0,320.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6013,California,Contra Costa,2019-02-08 19:45:00,0.5,2019-02-08 20:15:00,204.0,204.0,204.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6019,California,Fresno,2019-02-07 05:30:00,0.5,2019-02-07 06:00:00,200.0,201.0,200.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6019,California,Fresno,2019-02-07 16:30:00,0.5,2019-02-07 17:00:00,202.0,202.0,202.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6019,California,Fresno,2019-02-07 17:15:00,0.25,2019-02-07 17:30:00,208.0,208.0,208.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6019,California,Fresno,2019-02-07 18:30:00,0.75,2019-02-07 19:15:00,230.0,230.0,230.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6019,California,Fresno,2019-02-07 22:15:00,2.0,2019-02-08 00:15:00,206.0,209.0,207.625
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6019,California,Fresno,2019-02-08 00:30:00,0.25,2019-02-08 00:45:00,208.0,208.0,208.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6029,California,Kern,2019-02-06 15:30:00,1.0,2019-02-06 16:30:00,1245.0,3848.0,1895.75
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6033,California,Lake,2019-02-08 15:30:00,1.25,2019-02-08 16:45:00,242.0,243.0,242.2
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6037,California,Los Angeles,2019-02-05 21:15:00,17.5,2019-02-06 14:45:00,332.0,7177.0,1744.6571428571428
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6037,California,Los Angeles,2019-02-06 15:00:00,22.75,2019-02-07 13:45:00,354.0,10068.0,2185.153846153846
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6037,California,Los Angeles,2019-02-07 14:00:00,0.25,2019-02-07 14:15:00,973.0,973.0,973.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6037,California,Los Angeles,2019-02-07 15:30:00,8.75,2019-02-08 00:15:00,469.0,13663.0,2454.6285714285714
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6037,California,Los Angeles,2019-02-08 00:30:00,4.5,2019-02-08 05:00:00,298.0,4288.0,1480.7777777777778
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6037,California,Los Angeles,2019-02-08 05:30:00,7.25,2019-02-08 12:45:00,265.0,929.0,636.6896551724138
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6039,California,Madera,2019-02-07 07:00:00,3.5,2019-02-07 10:30:00,318.0,319.0,318.35714285714283
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6039,California,Madera,2019-02-07 22:45:00,0.5,2019-02-07 23:15:00,290.0,290.0,290.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6039,California,Madera,2019-02-08 04:45:00,2.25,2019-02-08 07:00:00,440.0,441.0,440.22222222222223
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6041,California,Marin,2019-02-05 21:30:00,0.75,2019-02-05 22:15:00,351.0,352.0,351.6666666666667
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6043,California,Mariposa,2019-02-07 05:30:00,18.75,2019-02-08 00:15:00,424.0,439.0,436.88
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6053,California,Monterey,2019-02-06 06:00:00,1.25,2019-02-06 07:15:00,1944.0,2189.0,2077.4
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6053,California,Monterey,2019-02-06 16:15:00,3.5,2019-02-06 19:45:00,335.0,763.0,570.5714285714286
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6053,California,Monterey,2019-02-07 01:00:00,0.5,2019-02-07 01:30:00,454.0,1865.0,1159.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6055,California,Napa,2019-02-06 07:00:00,1.5,2019-02-06 08:30:00,487.0,3392.0,2535.3333333333335
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6055,California,Napa,2019-02-06 15:00:00,10.5,2019-02-07 01:30:00,326.0,3632.0,1307.8095238095239
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-05 21:15:00,1.5,2019-02-05 22:45:00,336.0,1737.0,569.5
