event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-05 23:00:00,3.0,2019-02-06 02:00:00,327.0,354.0,335.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-06 11:15:00,2.5,2019-02-06 13:45:00,1026.0,3661.0,3119.8
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-06 14:00:00,0.75,2019-02-06 14:45:00,655.0,655.0,655.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-06 15:00:00,0.5,2019-02-06 15:30:00,655.0,656.0,655.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-06 17:45:00,2.25,2019-02-06 20:00:00,226.0,684.0,479.77777777777777
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-06 20:15:00,0.25,2019-02-06 20:30:00,422.0,422.0,422.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-06 20:45:00,3.75,2019-02-07 00:30:00,237.0,694.0,326.6
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-07 11:30:00,0.5,2019-02-07 12:00:00,216.0,216.0,216.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-07 16:45:00,0.25,2019-02-07 17:00:00,1240.0,1240.0,1240.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-07 17:30:00,0.25,2019-02-07 17:45:00,1328.0,1328.0,1328.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6065,California,Riverside,2019-02-07 18:00:00,4.5,2019-02-07 22:30:00,302.0,3639.0,1619.0555555555557
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6067,California,Sacramento,2019-02-06 22:30:00,10.75,2019-02-07 09:15:00,258.0,3346.0,599.6744186046511
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-05 21:15:00,1.5,2019-02-05 22:45:00,3949.0,4015.0,3960.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-05 23:00:00,15.75,2019-02-06 14:45:00,1600.0,15986.0,2415.873015873016
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-06 15:00:00,5.0,2019-02-06 20:00:00,1393.0,1933.0,1734.65
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-06 20:15:00,0.25,2019-02-06 20:30:00,1370.0,1370.0,1370.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-06 20:45:00,18.75,2019-02-07 15:30:00,609.0,3916.0,1397.1733333333334
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-07 15:45:00,0.25,2019-02-07 16:00:00,1188.0,1188.0,1188.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-07 16:15:00,0.75,2019-02-07 17:00:00,1189.0,1247.0,1208.3333333333333
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-07 17:15:00,0.5,2019-02-07 17:45:00,1428.0,1845.0,1636.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-07 18:00:00,6.25,2019-02-08 00:15:00,270.0,1931.0,1344.88
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-08 03:00:00,0.25,2019-02-08 03:15:00,2881.0,2881.0,2881.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-08 05:00:00,0.25,2019-02-08 05:15:00,257.0,257.0,257.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-08 07:45:00,5.25,2019-02-08 13:00:00,339.0,3059.0,666.2380952380952
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6071,California,San Bernardino,2019-02-08 13:30:00,0.25,2019-02-08 13:45:00,339.0,339.0,339.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-06 11:15:00,1.25,2019-02-06 12:30:00,660.0,711.0,690.2
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-06 17:00:00,0.75,2019-02-06 17:45:00,422.0,443.0,429.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-07 08:00:00,2.5,2019-02-07 10:30:00,201.0,1121.0,1029.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-07 13:15:00,2.25,2019-02-07 15:30:00,1333.0,1333.0,1333.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-07 16:15:00,0.25,2019-02-07 16:30:00,603.0,603.0,603.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-08 04:15:00,8.5,2019-02-08 12:45:00,217.0,287.0,244.35294117647058
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-08 17:15:00,0.5,2019-02-08 17:45:00,218.0,223.0,220.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6073,California,San Diego,2019-02-08 18:00:00,0.75,2019-02-08 18:45:00,1861.0,2001.0,1911.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6075,California,San Francisco,2019-02-05 21:00:00,0.25,2019-02-05 21:15:00,339.0,339.0,339.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6075,California,San Francisco,2019-02-06 21:30:00,5.75,2019-02-07 03:15:00,235.0,3143.0,2007.3478260869565
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6077,California,San Joaquin,2019-02-07 02:00:00,1.25,2019-02-07 03:15:00,212.0,213.0,212.4
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6079,California,San Luis Obispo,2019-02-06 07:45:00,13.75,2019-02-06 21:30:00,378.0,2713.0,1418.5454545454545
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6081,California,San Mateo,2019-02-07 17:15:00,4.5,2019-02-07 21:45:00,291.0,481.0,408.8888888888889
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6081,California,San Mateo,2019-02-08 01:00:00,1.25,2019-02-08 02:15:00,287.0,291.0,290.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6083,California,Santa Barbara,2019-02-06 12:30:00,0.25,2019-02-06 12:45:00,249.0,249.0,249.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6083,California,Santa Barbara,2019-02-07 16:45:00,0.25,2019-02-07 17:00:00,369.0,369.0,369.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6083,California,Santa Barbara,2019-02-07 17:15:00,0.5,2019-02-07 17:45:00,369.0,369.0,369.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6083,California,Santa Barbara,2019-02-07 18:00:00,6.25,2019-02-08 00:15:00,532.0,2212.0,1123.16
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6083,California,Santa Barbara,2019-02-08 00:30:00,14.0,2019-02-08 14:30:00,338.0,851.0,500.73214285714283
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-05 20:15:00,0.25,2019-02-05 20:30:00,237.0,237.0,237.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-05 20:45:00,1.5,2019-02-05 22:15:00,232.0,307.0,271.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-06 01:30:00,1.0,2019-02-06 02:30:00,366.0,1595.0,673.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-06 18:30:00,4.0,2019-02-06 22:30:00,339.0,953.0,384.4375
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-06 23:00:00,1.75,2019-02-07 00:45:00,331.0,2578.0,859.1428571428571
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-07 03:15:00,1.0,2019-02-07 04:15:00,499.0,516.0,504.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-07 07:15:00,1.0,2019-02-07 08:15:00,233.0,528.0,385.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-07 17:30:00,2.75,2019-02-07 20:15:00,200.0,216.0,204.9090909090909
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-07 21:15:00,0.25,2019-02-07 21:30:00,210.0,210.0,210.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6085,California,Santa Clara,2019-02-07 21:45:00,1.25,2019-02-07 23:00:00,202.0,309.0,267.2
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6087,California,Santa Cruz,2019-02-06 21:00:00,6.25,2019-02-07 03:15:00,214.0,792.0,333.12
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6089,California,Shasta,2019-02-07 19:45:00,0.5,2019-02-07 20:15:00,716.0,717.0,716.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6097,California,Sonoma,2019-02-06 15:15:00,2.0,2019-02-06 17:15:00,716.0,1033.0,914.625
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6097,California,Sonoma,2019-02-06 18:00:00,3.75,2019-02-06 21:45:00,219.0,396.0,235.06666666666666
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6097,California,Sonoma,2019-02-06 22:00:00,3.5,2019-02-07 01:30:00,234.0,513.0,296.64285714285717
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6097,California,Sonoma,2019-02-07 02:15:00,0.25,2019-02-07 02:30:00,742.0,742.0,742.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6097,California,Sonoma,2019-02-07 17:00:00,2.25,2019-02-07 19:15:00,209.0,238.0,217.44444444444446
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6097,California,Sonoma,2019-02-08 06:30:00,7.0,2019-02-08 13:30:00,293.0,293.0,293.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-05 21:15:00,1.5,2019-02-05 22:45:00,275.0,326.0,314.8333333333333
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-05 23:00:00,12.0,2019-02-06 11:00:00,255.0,385.0,273.6666666666667
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-06 14:30:00,0.25,2019-02-06 14:45:00,1632.0,1632.0,1632.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-06 15:00:00,2.0,2019-02-06 17:00:00,1000.0,1008.0,1002.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-06 20:15:00,0.25,2019-02-06 20:30:00,256.0,256.0,256.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-06 20:45:00,2.0,2019-02-06 22:45:00,214.0,260.0,248.875
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-07 07:15:00,0.5,2019-02-07 07:45:00,761.0,761.0,761.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6107,California,Tulare,2019-02-08 07:45:00,1.75,2019-02-08 09:30:00,1020.0,1020.0,1020.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6109,California,Tuolumne,2019-02-07 05:30:00,38.0,2019-02-08 19:30:00,228.0,3146.0,1496.8157894736842
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-05 21:15:00,1.5,2019-02-05 22:45:00,505.0,519.0,516.6666666666666
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-05 23:00:00,3.0,2019-02-06 02:00:00,240.0,275.0,268.9166666666667
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-06 03:30:00,1.5,2019-02-06 05:00:00,447.0,457.0,450.6666666666667
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-06 07:15:00,3.75,2019-02-06 11:00:00,644.0,681.0,667.8666666666667
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-07 06:15:00,9.25,2019-02-07 15:30:00,286.0,667.0,511.9189189189189
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-07 15:45:00,0.25,2019-02-07 16:00:00,500.0,500.0,500.0
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-07 16:15:00,0.75,2019-02-07 17:00:00,505.0,561.0,542.3333333333334
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-07 17:15:00,0.5,2019-02-07 17:45:00,432.0,549.0,490.5
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-07 18:00:00,3.0,2019-02-07 21:00:00,503.0,638.0,540.8333333333334
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-07 22:00:00,0.75,2019-02-07 22:45:00,405.0,451.0,420.6666666666667
California-3,California,2019-02-05 18:17:00,2019-02-05 20:26:00,Severe Weather,6111,California,Ventura,2019-02-08 12:30:00,2.25,2019-02-08 14:45:00,223.0,223.0,223.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-13 18:45:00,0.25,2019-02-13 19:00:00,227.0,227.0,227.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-13 19:15:00,1.75,2019-02-13 21:00:00,209.0,392.0,236.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-13 22:00:00,0.25,2019-02-13 22:15:00,239.0,239.0,239.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-13 22:45:00,0.75,2019-02-13 23:30:00,237.0,238.0,237.66666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-14 00:00:00,1.75,2019-02-14 01:45:00,208.0,363.0,231.14285714285714
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-14 02:30:00,6.5,2019-02-14 09:00:00,202.0,272.0,222.34615384615384
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-14 09:30:00,4.25,2019-02-14 13:45:00,423.0,569.0,472.11764705882354
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-16 05:00:00,10.25,2019-02-16 15:15:00,200.0,2472.0,921.8048780487804
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-16 15:30:00,0.25,2019-02-16 15:45:00,230.0,230.0,230.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-16 22:00:00,1.0,2019-02-16 23:00:00,1506.0,1599.0,1561.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-17 18:00:00,0.5,2019-02-17 18:30:00,1540.0,1540.0,1540.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6001,California,Alameda,2019-02-17 20:15:00,2.75,2019-02-17 23:00:00,253.0,326.0,279.8181818181818
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6005,California,Amador,2019-02-13 06:00:00,15.25,2019-02-13 21:15:00,609.0,2344.0,1448.4098360655737
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6005,California,Amador,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,290.0,290.0,290.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6005,California,Amador,2019-02-13 22:45:00,1.75,2019-02-14 00:30:00,287.0,289.0,288.14285714285717
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6005,California,Amador,2019-02-14 02:15:00,0.25,2019-02-14 02:30:00,202.0,202.0,202.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6005,California,Amador,2019-02-16 13:30:00,19.5,2019-02-17 09:00:00,317.0,10524.0,2760.9615384615386
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6007,California,Butte,2019-02-13 13:00:00,8.25,2019-02-13 21:15:00,399.0,4717.0,2661.2727272727275
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6007,California,Butte,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,865.0,951.0,893.6666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6007,California,Butte,2019-02-13 22:45:00,4.25,2019-02-14 03:00:00,200.0,893.0,621.8823529411765
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6007,California,Butte,2019-02-14 12:15:00,3.0,2019-02-14 15:15:00,200.0,1478.0,1129.25
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6007,California,Butte,2019-02-16 20:00:00,0.25,2019-02-16 20:15:00,252.0,252.0,252.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-13 05:45:00,15.5,2019-02-13 21:15:00,537.0,3575.0,2123.5967741935483
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,1731.0,1917.0,1855.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,244.0,1729.0,690.0909090909091
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-16 01:45:00,1.5,2019-02-16 03:15:00,226.0,748.0,366.8333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-16 13:30:00,0.25,2019-02-16 13:45:00,828.0,828.0,828.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-16 16:30:00,1.5,2019-02-16 18:00:00,442.0,826.0,509.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-17 19:00:00,1.25,2019-02-17 20:15:00,205.0,212.0,209.2
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-17 22:00:00,1.0,2019-02-17 23:00:00,205.0,206.0,205.25
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6009,California,Calaveras,2019-02-17 23:15:00,0.75,2019-02-18 00:00:00,382.0,412.0,402.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6013,California,Contra Costa,2019-02-13 04:00:00,7.0,2019-02-13 11:00:00,216.0,217.0,216.03571428571428
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6013,California,Contra Costa,2019-02-13 16:30:00,4.75,2019-02-13 21:15:00,364.0,928.0,618.421052631579
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6013,California,Contra Costa,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,373.0,526.0,424.3333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6013,California,Contra Costa,2019-02-13 22:45:00,0.5,2019-02-13 23:15:00,309.0,310.0,309.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6013,California,Contra Costa,2019-02-13 23:45:00,0.25,2019-02-14 00:00:00,204.0,204.0,204.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6013,California,Contra Costa,2019-02-14 09:30:00,5.75,2019-02-14 15:15:00,2279.0,9614.0,3863.3478260869565
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6013,California,Contra Costa,2019-02-17 20:15:00,1.5,2019-02-17 21:45:00,384.0,408.0,395.8333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6015,California,Del Norte,2019-02-13 12:45:00,4.75,2019-02-13 17:30:00,337.0,488.0,433.10526315789474
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6015,California,Del Norte,2019-02-13 18:30:00,1.75,2019-02-13 20:15:00,527.0,1529.0,847.5714285714286
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6015,California,Del Norte,2019-02-14 19:00:00,4.5,2019-02-14 23:30:00,215.0,791.0,689.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6015,California,Del Norte,2019-02-17 19:00:00,0.25,2019-02-17 19:15:00,254.0,254.0,254.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6017,California,El Dorado,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,1210.0,1371.0,1306.3333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6017,California,El Dorado,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,206.0,2348.0,855.9242424242424
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-13 09:15:00,1.25,2019-02-13 10:30:00,345.0,346.0,345.4
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-13 19:15:00,0.5,2019-02-13 19:45:00,295.0,296.0,295.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-15 00:00:00,0.25,2019-02-15 00:15:00,983.0,983.0,983.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-16 01:45:00,23.25,2019-02-17 01:00:00,203.0,1149.0,418.752688172043
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-17 01:15:00,0.25,2019-02-17 01:30:00,205.0,205.0,205.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-17 01:45:00,0.5,2019-02-17 02:15:00,224.0,253.0,238.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-17 04:30:00,1.0,2019-02-17 05:30:00,461.0,1893.0,824.25
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6019,California,Fresno,2019-02-17 22:00:00,0.25,2019-02-17 22:15:00,582.0,582.0,582.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6023,California,Humboldt,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,3601.0,3603.0,3601.6666666666665
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6023,California,Humboldt,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,1421.0,3510.0,1652.1969696969697
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6023,California,Humboldt,2019-02-16 01:45:00,1.75,2019-02-16 03:30:00,265.0,386.0,314.2857142857143
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6023,California,Humboldt,2019-02-16 05:00:00,0.75,2019-02-16 05:45:00,237.0,294.0,256.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6023,California,Humboldt,2019-02-16 06:15:00,19.75,2019-02-17 02:00:00,225.0,2336.0,923.253164556962
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6023,California,Humboldt,2019-02-17 13:45:00,2.25,2019-02-17 16:00:00,203.0,204.0,203.88888888888889
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6023,California,Humboldt,2019-02-17 19:30:00,3.0,2019-02-17 22:30:00,234.0,244.0,239.33333333333334
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6029,California,Kern,2019-02-13 17:45:00,0.5,2019-02-13 18:15:00,1159.0,1170.0,1164.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6029,California,Kern,2019-02-13 18:30:00,2.75,2019-02-13 21:15:00,200.0,1447.0,854.9090909090909
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6029,California,Kern,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,1226.0,1245.0,1233.3333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6029,California,Kern,2019-02-13 22:45:00,2.25,2019-02-14 01:00:00,200.0,1177.0,740.7777777777778
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6029,California,Kern,2019-02-14 20:30:00,2.75,2019-02-14 23:15:00,403.0,549.0,430.1818181818182
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6029,California,Kern,2019-02-16 07:45:00,0.25,2019-02-16 08:00:00,951.0,951.0,951.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6029,California,Kern,2019-02-16 09:15:00,8.5,2019-02-16 17:45:00,6754.0,11392.0,8215.235294117647
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6031,California,Kings,2019-02-14 23:15:00,0.25,2019-02-14 23:30:00,200.0,200.0,200.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6033,California,Lake,2019-02-13 03:15:00,1.0,2019-02-13 04:15:00,474.0,538.0,522.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6037,California,Los Angeles,2019-02-13 05:30:00,3.25,2019-02-13 08:45:00,354.0,633.0,571.6923076923077
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6037,California,Los Angeles,2019-02-13 09:00:00,16.0,2019-02-14 01:00:00,241.0,2352.0,667.21875
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6037,California,Los Angeles,2019-02-14 01:30:00,1.25,2019-02-14 02:45:00,266.0,268.0,267.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6037,California,Los Angeles,2019-02-14 03:15:00,35.25,2019-02-15 14:30:00,373.0,13041.0,5338.985815602837
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6037,California,Los Angeles,2019-02-15 15:15:00,39.0,2019-02-17 06:15:00,472.0,13002.0,3568.647435897436
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6039,California,Madera,2019-02-16 05:15:00,12.0,2019-02-16 17:15:00,234.0,389.0,380.7708333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6039,California,Madera,2019-02-16 23:45:00,19.25,2019-02-17 19:00:00,214.0,2771.0,467.4415584415584
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6041,California,Marin,2019-02-13 19:00:00,2.25,2019-02-13 21:15:00,256.0,846.0,756.3333333333334
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6041,California,Marin,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,795.0,796.0,795.6666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6041,California,Marin,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,795.0,7965.0,2344.3333333333335
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6041,California,Marin,2019-02-16 01:45:00,22.5,2019-02-17 00:15:00,223.0,401.0,275.55555555555554
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6041,California,Marin,2019-02-17 01:45:00,3.5,2019-02-17 05:15:00,294.0,732.0,558.7857142857143
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6043,California,Mariposa,2019-02-13 11:00:00,8.0,2019-02-13 19:00:00,510.0,771.0,674.6875
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6043,California,Mariposa,2019-02-16 04:45:00,39.25,2019-02-17 20:00:00,429.0,447.0,440.0063694267516
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6043,California,Mariposa,2019-02-17 22:30:00,1.25,2019-02-17 23:45:00,8586.0,10236.0,9906.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6045,California,Mendocino,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,2588.0,2610.0,2595.6666666666665
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6045,California,Mendocino,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,1083.0,2610.0,1470.1818181818182
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6045,California,Mendocino,2019-02-16 16:00:00,2.25,2019-02-16 18:15:00,208.0,528.0,380.55555555555554
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6045,California,Mendocino,2019-02-17 02:15:00,1.0,2019-02-17 03:15:00,338.0,359.0,348.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6047,California,Merced,2019-02-13 18:00:00,1.25,2019-02-13 19:15:00,566.0,568.0,567.2
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6047,California,Merced,2019-02-13 20:15:00,1.0,2019-02-13 21:15:00,1422.0,1446.0,1428.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6047,California,Merced,2019-02-13 21:30:00,0.5,2019-02-13 22:00:00,285.0,285.0,285.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6047,California,Merced,2019-02-14 09:15:00,0.25,2019-02-14 09:30:00,219.0,219.0,219.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6051,California,Mono,2019-02-14 18:00:00,4.25,2019-02-14 22:15:00,921.0,961.0,958.6470588235294
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6053,California,Monterey,2019-02-13 11:15:00,10.0,2019-02-13 21:15:00,300.0,16662.0,5951.3
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6053,California,Monterey,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,16176.0,16278.0,16239.666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6053,California,Monterey,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,5703.0,13142.0,7910.621212121212
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6055,California,Napa,2019-02-14 11:30:00,3.75,2019-02-14 15:15:00,1153.0,5080.0,4335.866666666667
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6055,California,Napa,2019-02-16 01:45:00,5.5,2019-02-16 07:15:00,489.0,615.0,527.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6055,California,Napa,2019-02-17 18:30:00,1.25,2019-02-17 19:45:00,261.0,262.0,261.2
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6057,California,Nevada,2019-02-13 05:15:00,1.5,2019-02-13 06:45:00,210.0,505.0,455.6666666666667
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6057,California,Nevada,2019-02-13 07:00:00,1.75,2019-02-13 08:45:00,1522.0,1522.0,1522.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6057,California,Nevada,2019-02-13 19:00:00,0.25,2019-02-13 19:15:00,1527.0,1527.0,1527.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6057,California,Nevada,2019-02-14 09:30:00,5.75,2019-02-14 15:15:00,552.0,1662.0,1079.5217391304348
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6057,California,Nevada,2019-02-16 01:45:00,1.0,2019-02-16 02:45:00,228.0,282.0,242.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6057,California,Nevada,2019-02-17 20:00:00,1.25,2019-02-17 21:15:00,1303.0,1305.0,1304.4
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6059,California,Orange,2019-02-14 15:15:00,1.5,2019-02-14 16:45:00,520.0,520.0,520.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6059,California,Orange,2019-02-15 16:45:00,8.25,2019-02-16 01:00:00,401.0,401.0,401.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6061,California,Placer,2019-02-13 06:00:00,1.25,2019-02-13 07:15:00,215.0,250.0,227.4
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6061,California,Placer,2019-02-13 07:30:00,13.75,2019-02-13 21:15:00,218.0,810.0,598.2545454545455
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6061,California,Placer,2019-02-13 21:30:00,0.25,2019-02-13 21:45:00,308.0,308.0,308.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6061,California,Placer,2019-02-14 12:00:00,2.75,2019-02-14 14:45:00,210.0,334.0,317.54545454545456
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6061,California,Placer,2019-02-14 15:00:00,0.25,2019-02-14 15:15:00,231.0,231.0,231.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6061,California,Placer,2019-02-16 18:45:00,5.25,2019-02-17 00:00:00,596.0,680.0,633.5714285714286
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6063,California,Plumas,2019-02-13 15:15:00,0.25,2019-02-13 15:30:00,2650.0,2650.0,2650.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6063,California,Plumas,2019-02-13 22:00:00,0.25,2019-02-13 22:15:00,582.0,582.0,582.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6063,California,Plumas,2019-02-13 22:45:00,2.0,2019-02-14 00:45:00,386.0,583.0,475.875
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6063,California,Plumas,2019-02-14 05:15:00,1.75,2019-02-14 07:00:00,590.0,594.0,590.5714285714286
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-13 17:45:00,2.0,2019-02-13 19:45:00,1245.0,1280.0,1260.875
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-13 21:15:00,0.25,2019-02-13 21:30:00,489.0,489.0,489.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-14 09:15:00,1.5,2019-02-14 10:45:00,1679.0,1679.0,1679.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-14 12:00:00,4.75,2019-02-14 16:45:00,269.0,2984.0,1433.1052631578948
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-14 17:00:00,10.75,2019-02-15 03:45:00,413.0,4145.0,2283.0232558139537
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-15 04:00:00,7.5,2019-02-15 11:30:00,252.0,2051.0,944.3333333333334
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-15 16:00:00,2.25,2019-02-15 18:15:00,278.0,698.0,538.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-15 18:30:00,9.0,2019-02-16 03:30:00,358.0,7583.0,1607.638888888889
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-16 05:30:00,0.5,2019-02-16 06:00:00,3163.0,3166.0,3164.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-16 07:00:00,2.5,2019-02-16 09:30:00,488.0,1666.0,841.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-16 11:30:00,3.0,2019-02-16 14:30:00,265.0,1348.0,400.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-16 16:45:00,6.25,2019-02-16 23:00:00,474.0,2019.0,996.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6065,California,Riverside,2019-02-17 16:45:00,6.75,2019-02-17 23:30:00,283.0,342.0,323.6296296296296
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6067,California,Sacramento,2019-02-13 07:30:00,9.5,2019-02-13 17:00:00,222.0,6654.0,1505.421052631579
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6067,California,Sacramento,2019-02-13 22:15:00,0.25,2019-02-13 22:30:00,206.0,206.0,206.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6067,California,Sacramento,2019-02-14 05:45:00,1.25,2019-02-14 07:00:00,1020.0,1021.0,1020.8
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6067,California,Sacramento,2019-02-14 08:45:00,2.75,2019-02-14 11:30:00,241.0,510.0,365.54545454545456
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6067,California,Sacramento,2019-02-14 12:00:00,3.0,2019-02-14 15:00:00,206.0,696.0,515.1666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6067,California,Sacramento,2019-02-14 15:45:00,8.75,2019-02-15 00:30:00,227.0,3305.0,1176.8857142857144
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6067,California,Sacramento,2019-02-15 00:45:00,0.25,2019-02-15 01:00:00,213.0,213.0,213.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6071,California,San Bernardino,2019-02-13 16:45:00,3.75,2019-02-13 20:30:00,200.0,781.0,479.46666666666664
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6071,California,San Bernardino,2019-02-14 00:15:00,1.5,2019-02-14 01:45:00,247.0,330.0,302.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6071,California,San Bernardino,2019-02-14 18:00:00,9.75,2019-02-15 03:45:00,1004.0,9983.0,5686.282051282052
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6071,California,San Bernardino,2019-02-15 04:00:00,14.25,2019-02-15 18:15:00,539.0,5765.0,2405.6666666666665
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6071,California,San Bernardino,2019-02-15 18:30:00,31.5,2019-02-17 02:00:00,277.0,3287.0,828.1904761904761
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6071,California,San Bernardino,2019-02-17 02:15:00,4.0,2019-02-17 06:15:00,234.0,246.0,240.375
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6071,California,San Bernardino,2019-02-17 21:15:00,1.25,2019-02-17 22:30:00,200.0,200.0,200.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-13 06:30:00,7.75,2019-02-13 14:15:00,462.0,1809.0,555.7741935483871
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-13 20:30:00,0.5,2019-02-13 21:00:00,204.0,4473.0,2338.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-13 22:45:00,0.75,2019-02-13 23:30:00,204.0,204.0,204.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-14 07:30:00,0.5,2019-02-14 08:00:00,876.0,876.0,876.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-14 12:15:00,3.25,2019-02-14 15:30:00,445.0,456.0,451.61538461538464
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-14 16:30:00,15.75,2019-02-15 08:15:00,419.0,6327.0,2249.15873015873
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-15 17:00:00,1.75,2019-02-15 18:45:00,262.0,337.0,303.42857142857144
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-16 13:00:00,2.0,2019-02-16 15:00:00,443.0,512.0,470.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-16 16:30:00,1.25,2019-02-16 17:45:00,475.0,1835.0,747.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-16 21:45:00,0.25,2019-02-16 22:00:00,1219.0,1219.0,1219.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-16 23:00:00,0.25,2019-02-16 23:15:00,490.0,490.0,490.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-16 23:45:00,1.5,2019-02-17 01:15:00,442.0,504.0,493.6666666666667
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6073,California,San Diego,2019-02-17 05:30:00,8.0,2019-02-17 13:30:00,513.0,1232.0,985.625
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6075,California,San Francisco,2019-02-14 06:15:00,0.75,2019-02-14 07:00:00,505.0,505.0,505.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6075,California,San Francisco,2019-02-14 11:15:00,4.0,2019-02-14 15:15:00,2591.0,6419.0,4928.75
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6075,California,San Francisco,2019-02-16 06:45:00,1.0,2019-02-16 07:45:00,774.0,814.0,803.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6075,California,San Francisco,2019-02-16 14:15:00,1.5,2019-02-16 15:45:00,379.0,379.0,379.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6075,California,San Francisco,2019-02-17 10:00:00,3.75,2019-02-17 13:45:00,856.0,3567.0,2641.9333333333334
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6077,California,San Joaquin,2019-02-13 09:15:00,12.0,2019-02-13 21:15:00,351.0,2916.0,891.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6077,California,San Joaquin,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,830.0,865.0,842.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6077,California,San Joaquin,2019-02-13 22:45:00,6.5,2019-02-14 05:15:00,210.0,890.0,416.84615384615387
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6077,California,San Joaquin,2019-02-14 07:30:00,0.25,2019-02-14 07:45:00,780.0,780.0,780.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6077,California,San Joaquin,2019-02-14 14:00:00,0.25,2019-02-14 14:15:00,284.0,284.0,284.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6077,California,San Joaquin,2019-02-16 02:45:00,0.25,2019-02-16 03:00:00,441.0,441.0,441.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6079,California,San Luis Obispo,2019-02-13 15:45:00,1.0,2019-02-13 16:45:00,397.0,437.0,417.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6079,California,San Luis Obispo,2019-02-13 17:00:00,4.25,2019-02-13 21:15:00,386.0,1997.0,1007.8823529411765
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6079,California,San Luis Obispo,2019-02-13 21:30:00,0.5,2019-02-13 22:00:00,493.0,505.0,499.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6079,California,San Luis Obispo,2019-02-14 00:00:00,0.25,2019-02-14 00:15:00,239.0,239.0,239.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6079,California,San Luis Obispo,2019-02-14 03:00:00,0.25,2019-02-14 03:15:00,220.0,220.0,220.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6079,California,San Luis Obispo,2019-02-14 05:00:00,0.5,2019-02-14 05:30:00,312.0,312.0,312.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-13 13:15:00,0.25,2019-02-13 13:30:00,376.0,376.0,376.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-13 15:15:00,2.25,2019-02-13 17:30:00,213.0,217.0,214.77777777777777
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-13 19:30:00,1.75,2019-02-13 21:15:00,476.0,639.0,558.7142857142857
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,666.0,777.0,704.3333333333334
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,353.0,19000.0,3731.2272727272725
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-16 01:45:00,22.25,2019-02-17 00:00:00,202.0,1232.0,541.8539325842696
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-17 05:30:00,1.25,2019-02-17 06:45:00,212.0,215.0,213.8
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6081,California,San Mateo,2019-02-17 14:45:00,1.5,2019-02-17 16:15:00,225.0,811.0,520.1666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6083,California,Santa Barbara,2019-02-13 18:15:00,1.25,2019-02-13 19:30:00,2212.0,2703.0,2564.2
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6083,California,Santa Barbara,2019-02-14 13:30:00,1.75,2019-02-14 15:15:00,458.0,504.0,482.2857142857143
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-13 04:30:00,2.0,2019-02-13 06:30:00,226.0,235.0,229.625
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-13 13:15:00,7.75,2019-02-13 21:00:00,218.0,3047.0,1372.258064516129
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,212.0,265.0,232.66666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,352.0,8757.0,3272.060606060606
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-16 01:45:00,5.0,2019-02-16 06:45:00,268.0,506.0,343.85
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-16 11:00:00,0.75,2019-02-16 11:45:00,341.0,365.0,349.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-16 19:00:00,1.0,2019-02-16 20:00:00,934.0,946.0,940.75
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6085,California,Santa Clara,2019-02-16 21:45:00,2.75,2019-02-17 00:30:00,258.0,319.0,290.6363636363636
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6087,California,Santa Cruz,2019-02-14 07:00:00,8.25,2019-02-14 15:15:00,208.0,7294.0,4906.454545454545
