event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6087,California,Santa Cruz,2019-02-16 01:45:00,28.5,2019-02-17 06:15:00,222.0,4168.0,1214.6754385964912
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6087,California,Santa Cruz,2019-02-17 09:15:00,2.5,2019-02-17 11:45:00,252.0,252.0,252.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6087,California,Santa Cruz,2019-02-17 18:45:00,0.25,2019-02-17 19:00:00,295.0,295.0,295.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6089,California,Shasta,2019-02-13 07:00:00,32.25,2019-02-14 15:15:00,324.0,38021.0,30816.178294573645
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6091,California,Sierra,2019-02-13 17:30:00,3.75,2019-02-13 21:15:00,603.0,992.0,869.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6091,California,Sierra,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,679.0,679.0,679.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6091,California,Sierra,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,290.0,681.0,316.3181818181818
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6093,California,Siskiyou,2019-02-13 08:15:00,0.25,2019-02-13 08:30:00,353.0,353.0,353.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6093,California,Siskiyou,2019-02-13 11:00:00,15.5,2019-02-14 02:30:00,239.0,3241.0,607.0645161290323
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6093,California,Siskiyou,2019-02-14 11:30:00,0.5,2019-02-14 12:00:00,1717.0,6408.0,4062.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6093,California,Siskiyou,2019-02-14 20:30:00,7.0,2019-02-15 03:30:00,224.0,292.0,248.42857142857142
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6095,California,Solano,2019-02-13 20:00:00,1.25,2019-02-13 21:15:00,299.0,485.0,447.8
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6095,California,Solano,2019-02-13 21:30:00,0.25,2019-02-13 21:45:00,299.0,299.0,299.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6095,California,Solano,2019-02-13 23:00:00,16.25,2019-02-14 15:15:00,300.0,3945.0,1325.4307692307693
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6095,California,Solano,2019-02-16 01:45:00,5.0,2019-02-16 06:45:00,216.0,492.0,278.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6095,California,Solano,2019-02-16 13:45:00,2.25,2019-02-16 16:00:00,1098.0,1321.0,1296.2222222222222
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6097,California,Sonoma,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,899.0,959.0,924.6666666666666
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6097,California,Sonoma,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,271.0,2825.0,953.969696969697
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6097,California,Sonoma,2019-02-16 01:45:00,5.75,2019-02-16 07:30:00,202.0,246.0,221.3913043478261
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6097,California,Sonoma,2019-02-16 16:15:00,9.75,2019-02-17 02:00:00,350.0,3215.0,713.2307692307693
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6099,California,Stanislaus,2019-02-17 03:45:00,2.5,2019-02-17 06:15:00,234.0,1080.0,447.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6099,California,Stanislaus,2019-02-17 19:15:00,1.5,2019-02-17 20:45:00,234.0,313.0,299.8333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6103,California,Tehama,2019-02-13 10:30:00,10.75,2019-02-13 21:15:00,953.0,22391.0,10312.162790697674
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6103,California,Tehama,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,2487.0,2489.0,2488.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6103,California,Tehama,2019-02-13 22:45:00,16.5,2019-02-14 15:15:00,2283.0,3658.0,2433.9545454545455
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6105,California,Trinity,2019-02-13 06:45:00,32.5,2019-02-14 15:15:00,396.0,2582.0,741.0769230769231
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6105,California,Trinity,2019-02-16 01:45:00,45.0,2019-02-17 22:45:00,290.0,794.0,405.02222222222224
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6107,California,Tulare,2019-02-13 03:00:00,0.25,2019-02-13 03:15:00,1237.0,1237.0,1237.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6107,California,Tulare,2019-02-14 20:45:00,0.25,2019-02-14 21:00:00,256.0,256.0,256.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6107,California,Tulare,2019-02-14 21:30:00,1.25,2019-02-14 22:45:00,221.0,437.0,301.8
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6107,California,Tulare,2019-02-15 08:30:00,5.25,2019-02-15 13:45:00,204.0,1398.0,1104.3333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6107,California,Tulare,2019-02-15 20:15:00,4.75,2019-02-16 01:00:00,303.0,826.0,473.6842105263158
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6109,California,Tuolumne,2019-02-13 07:30:00,13.75,2019-02-13 21:15:00,226.0,4287.0,538.5272727272727
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6109,California,Tuolumne,2019-02-13 21:30:00,0.5,2019-02-13 22:00:00,236.0,236.0,236.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6109,California,Tuolumne,2019-02-14 14:45:00,0.5,2019-02-14 15:15:00,2610.0,2679.0,2644.5
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6111,California,Ventura,2019-02-14 16:30:00,0.25,2019-02-14 16:45:00,220.0,220.0,220.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6111,California,Ventura,2019-02-14 17:00:00,1.25,2019-02-14 18:15:00,235.0,596.0,377.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6111,California,Ventura,2019-02-16 06:15:00,2.25,2019-02-16 08:30:00,321.0,334.0,329.3333333333333
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6111,California,Ventura,2019-02-16 20:00:00,1.0,2019-02-16 21:00:00,960.0,1544.0,1111.25
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6111,California,Ventura,2019-02-16 21:15:00,4.5,2019-02-17 01:45:00,200.0,230.0,217.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6113,California,Yolo,2019-02-14 08:00:00,1.75,2019-02-14 09:45:00,651.0,651.0,651.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6113,California,Yolo,2019-02-16 17:00:00,0.25,2019-02-16 17:15:00,766.0,766.0,766.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6115,California,Yuba,2019-02-13 20:00:00,1.25,2019-02-13 21:15:00,230.0,230.0,230.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6115,California,Yuba,2019-02-13 21:30:00,0.75,2019-02-13 22:15:00,230.0,231.0,230.33333333333334
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6115,California,Yuba,2019-02-13 22:45:00,1.5,2019-02-14 00:15:00,229.0,229.0,229.0
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6115,California,Yuba,2019-02-14 05:30:00,1.0,2019-02-14 06:30:00,800.0,2111.0,1127.75
California-4,California,2019-02-13 02:48:00,2019-02-15 00:28:00,Severe Weather,6115,California,Yuba,2019-02-14 10:30:00,0.5,2019-02-14 11:00:00,2114.0,2114.0,2114.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6013,California,Contra Costa,2019-05-26 12:45:00,2.75,2019-05-26 15:30:00,223.0,238.0,226.54545454545453
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6017,California,El Dorado,2019-05-25 04:30:00,1.75,2019-05-25 06:15:00,204.0,204.0,204.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6017,California,El Dorado,2019-05-26 05:15:00,4.75,2019-05-26 10:00:00,514.0,7500.0,2525.1052631578946
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6019,California,Fresno,2019-05-25 11:00:00,0.75,2019-05-25 11:45:00,407.0,740.0,628.3333333333334
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6019,California,Fresno,2019-05-25 15:00:00,2.75,2019-05-25 17:45:00,553.0,755.0,665.8181818181819
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6019,California,Fresno,2019-05-27 05:15:00,3.25,2019-05-27 08:30:00,221.0,224.0,222.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6023,California,Humboldt,2019-05-25 00:30:00,1.25,2019-05-25 01:45:00,203.0,203.0,203.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6023,California,Humboldt,2019-05-26 07:30:00,0.25,2019-05-26 07:45:00,2499.0,2499.0,2499.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6023,California,Humboldt,2019-05-26 16:00:00,9.5,2019-05-27 01:30:00,247.0,302.0,282.7368421052632
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6023,California,Humboldt,2019-05-27 16:15:00,1.25,2019-05-27 17:30:00,243.0,243.0,243.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6023,California,Humboldt,2019-05-27 20:00:00,0.5,2019-05-27 20:30:00,207.0,290.0,248.5
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6029,California,Kern,2019-05-25 00:45:00,1.75,2019-05-25 02:30:00,352.0,354.0,352.85714285714283
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6029,California,Kern,2019-05-25 20:00:00,0.5,2019-05-25 20:30:00,245.0,245.0,245.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6029,California,Kern,2019-05-25 22:45:00,1.5,2019-05-26 00:15:00,254.0,263.0,259.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6029,California,Kern,2019-05-26 22:30:00,0.25,2019-05-26 22:45:00,786.0,786.0,786.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6031,California,Kings,2019-05-26 22:15:00,0.75,2019-05-26 23:00:00,255.0,255.0,255.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-25 08:15:00,0.75,2019-05-25 09:00:00,255.0,256.0,255.33333333333334
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-25 17:00:00,1.75,2019-05-25 18:45:00,8324.0,8343.0,8334.42857142857
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-25 19:15:00,1.25,2019-05-25 20:30:00,209.0,238.0,225.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-25 21:30:00,0.5,2019-05-25 22:00:00,240.0,295.0,267.5
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-26 09:15:00,4.5,2019-05-26 13:45:00,824.0,825.0,824.4444444444445
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-26 18:30:00,3.0,2019-05-26 21:30:00,433.0,448.0,441.75
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-27 01:15:00,1.0,2019-05-27 02:15:00,266.0,267.0,266.25
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-27 02:45:00,1.25,2019-05-27 04:00:00,343.0,585.0,529.2
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-27 16:00:00,3.75,2019-05-27 19:45:00,231.0,4326.0,2507.733333333333
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-27 20:00:00,0.25,2019-05-27 20:15:00,207.0,207.0,207.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6037,California,Los Angeles,2019-05-27 20:30:00,1.5,2019-05-27 22:00:00,241.0,279.0,260.1666666666667
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6039,California,Madera,2019-05-26 01:45:00,0.25,2019-05-26 02:00:00,607.0,607.0,607.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6045,California,Mendocino,2019-05-26 15:30:00,7.75,2019-05-26 23:15:00,232.0,351.0,248.32258064516128
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6055,California,Napa,2019-05-26 00:15:00,1.0,2019-05-26 01:15:00,253.0,260.0,256.5
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6059,California,Orange,2019-05-26 21:30:00,1.0,2019-05-26 22:30:00,859.0,1647.0,1056.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6059,California,Orange,2019-05-27 03:15:00,0.25,2019-05-27 03:30:00,213.0,213.0,213.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6059,California,Orange,2019-05-27 08:15:00,0.75,2019-05-27 09:00:00,277.0,277.0,277.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6061,California,Placer,2019-05-26 17:00:00,0.25,2019-05-26 17:15:00,914.0,914.0,914.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6065,California,Riverside,2019-05-24 22:00:00,0.25,2019-05-24 22:15:00,215.0,215.0,215.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6065,California,Riverside,2019-05-25 01:00:00,0.25,2019-05-25 01:15:00,3299.0,3299.0,3299.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6065,California,Riverside,2019-05-26 07:00:00,0.25,2019-05-26 07:15:00,5079.0,5079.0,5079.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6065,California,Riverside,2019-05-26 13:45:00,1.5,2019-05-26 15:15:00,292.0,1211.0,445.1666666666667
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6065,California,Riverside,2019-05-26 23:15:00,0.25,2019-05-26 23:30:00,4541.0,4541.0,4541.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6067,California,Sacramento,2019-05-27 13:15:00,1.25,2019-05-27 14:30:00,412.0,412.0,412.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6071,California,San Bernardino,2019-05-24 23:45:00,0.5,2019-05-25 00:15:00,885.0,942.0,913.5
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6071,California,San Bernardino,2019-05-25 05:45:00,2.25,2019-05-25 08:00:00,228.0,273.0,260.22222222222223
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6071,California,San Bernardino,2019-05-25 08:15:00,5.25,2019-05-25 13:30:00,214.0,263.0,220.95238095238096
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6071,California,San Bernardino,2019-05-27 01:45:00,0.25,2019-05-27 02:00:00,456.0,456.0,456.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6071,California,San Bernardino,2019-05-27 02:45:00,1.25,2019-05-27 04:00:00,228.0,460.0,412.6
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6071,California,San Bernardino,2019-05-27 04:45:00,0.25,2019-05-27 05:00:00,1215.0,1215.0,1215.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6071,California,San Bernardino,2019-05-27 08:15:00,0.75,2019-05-27 09:00:00,708.0,755.0,739.3333333333334
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6073,California,San Diego,2019-05-25 01:00:00,0.25,2019-05-25 01:15:00,3216.0,3216.0,3216.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6073,California,San Diego,2019-05-26 07:00:00,0.25,2019-05-26 07:15:00,5079.0,5079.0,5079.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6073,California,San Diego,2019-05-26 16:00:00,2.0,2019-05-26 18:00:00,256.0,256.0,256.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6073,California,San Diego,2019-05-26 23:15:00,0.25,2019-05-26 23:30:00,4562.0,4562.0,4562.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6075,California,San Francisco,2019-05-24 23:30:00,0.25,2019-05-24 23:45:00,322.0,322.0,322.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6075,California,San Francisco,2019-05-25 02:15:00,2.0,2019-05-25 04:15:00,263.0,266.0,264.875
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6075,California,San Francisco,2019-05-26 18:45:00,1.75,2019-05-26 20:30:00,221.0,230.0,228.71428571428572
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6075,California,San Francisco,2019-05-27 01:00:00,2.0,2019-05-27 03:00:00,321.0,352.0,336.5
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6075,California,San Francisco,2019-05-27 04:15:00,1.0,2019-05-27 05:15:00,254.0,254.0,254.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6077,California,San Joaquin,2019-05-27 08:00:00,1.5,2019-05-27 09:30:00,1887.0,1893.0,1890.8333333333333
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6079,California,San Luis Obispo,2019-05-27 17:45:00,3.0,2019-05-27 20:45:00,1625.0,2695.0,2358.8333333333335
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6081,California,San Mateo,2019-05-24 23:30:00,0.75,2019-05-25 00:15:00,647.0,726.0,699.3333333333334
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6081,California,San Mateo,2019-05-27 05:45:00,1.0,2019-05-27 06:45:00,1290.0,2570.0,2250.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6083,California,Santa Barbara,2019-05-27 02:45:00,0.25,2019-05-27 03:00:00,395.0,395.0,395.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6085,California,Santa Clara,2019-05-26 08:00:00,4.25,2019-05-26 12:15:00,257.0,1505.0,543.0588235294117
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6087,California,Santa Cruz,2019-05-25 00:45:00,3.25,2019-05-25 04:00:00,1351.0,3384.0,2576.3846153846152
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6087,California,Santa Cruz,2019-05-26 22:30:00,11.25,2019-05-27 09:45:00,512.0,1538.0,751.3333333333334
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6089,California,Shasta,2019-05-25 03:00:00,5.0,2019-05-25 08:00:00,1008.0,1257.0,1142.05
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6089,California,Shasta,2019-05-25 09:00:00,2.5,2019-05-25 11:30:00,2485.0,2492.0,2491.3
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6089,California,Shasta,2019-05-27 11:45:00,5.0,2019-05-27 16:45:00,417.0,699.0,658.8
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6095,California,Solano,2019-05-25 18:15:00,2.0,2019-05-25 20:15:00,261.0,263.0,261.5
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6095,California,Solano,2019-05-25 20:45:00,0.75,2019-05-25 21:30:00,3247.0,3247.0,3247.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6095,California,Solano,2019-05-26 02:45:00,0.25,2019-05-26 03:00:00,1921.0,1921.0,1921.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6097,California,Sonoma,2019-05-25 15:30:00,2.0,2019-05-25 17:30:00,211.0,1343.0,930.625
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6097,California,Sonoma,2019-05-26 14:15:00,0.25,2019-05-26 14:30:00,272.0,272.0,272.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6097,California,Sonoma,2019-05-26 14:45:00,0.25,2019-05-26 15:00:00,307.0,307.0,307.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6097,California,Sonoma,2019-05-27 00:15:00,0.5,2019-05-27 00:45:00,3541.0,3556.0,3548.5
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6101,California,Sutter,2019-05-26 04:00:00,1.0,2019-05-26 05:00:00,223.0,223.0,223.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6101,California,Sutter,2019-05-26 12:45:00,1.25,2019-05-26 14:00:00,211.0,211.0,211.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6101,California,Sutter,2019-05-27 14:30:00,1.25,2019-05-27 15:45:00,213.0,213.0,213.0
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6103,California,Tehama,2019-05-26 10:30:00,4.0,2019-05-26 14:30:00,428.0,960.0,832.875
California-5,California,2019-05-24 21:47:00,2019-05-24 23:58:00,Severe Weather,6107,California,Tulare,2019-05-26 22:15:00,1.0,2019-05-26 23:15:00,213.0,1135.0,521.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-03 10:45:00,4.75,2019-06-03 15:30:00,222.0,238.0,229.42105263157896
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-04 16:45:00,1.5,2019-06-04 18:15:00,202.0,212.0,204.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-04 18:45:00,0.75,2019-06-04 19:30:00,284.0,543.0,370.6666666666667
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-04 19:45:00,0.75,2019-06-04 20:30:00,288.0,291.0,289.6666666666667
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-04 20:45:00,0.5,2019-06-04 21:15:00,249.0,915.0,582.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-05 05:30:00,0.75,2019-06-05 06:15:00,202.0,203.0,202.33333333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-05 07:15:00,0.75,2019-06-05 08:00:00,300.0,301.0,300.6666666666667
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-05 15:30:00,1.75,2019-06-05 17:15:00,214.0,217.0,215.28571428571428
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-06-05 17:45:00,2.0,2019-06-05 19:45:00,206.0,564.0,386.25
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-06-03 11:30:00,0.5,2019-06-03 12:00:00,317.0,317.0,317.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-06-03 16:45:00,1.75,2019-06-03 18:30:00,257.0,1626.0,869.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-06-03 18:45:00,2.5,2019-06-03 21:15:00,269.0,282.0,271.1
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-06-04 16:30:00,3.0,2019-06-04 19:30:00,211.0,1568.0,668.5833333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-06-05 03:15:00,8.0,2019-06-05 11:15:00,1169.0,1199.0,1174.53125
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-06-02 23:30:00,1.5,2019-06-03 01:00:00,248.0,290.0,282.8333333333333
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-06-03 04:00:00,3.75,2019-06-03 07:45:00,750.0,968.0,774.1333333333333
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-06-03 16:30:00,2.0,2019-06-03 18:30:00,448.0,625.0,564.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-06-03 18:45:00,13.5,2019-06-04 08:15:00,260.0,653.0,395.4074074074074
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-06-04 10:00:00,0.75,2019-06-04 10:45:00,215.0,226.0,218.66666666666666
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-06-04 16:30:00,2.75,2019-06-04 19:15:00,251.0,300.0,281.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-06-05 15:00:00,2.5,2019-06-05 17:30:00,204.0,312.0,229.4
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-06-04 03:45:00,1.0,2019-06-04 04:45:00,982.0,984.0,983.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-06-04 05:30:00,5.5,2019-06-04 11:00:00,202.0,1440.0,333.1818181818182
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-06-04 16:30:00,3.0,2019-06-04 19:30:00,221.0,369.0,263.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-06-04 19:45:00,1.0,2019-06-04 20:45:00,245.0,312.0,269.25
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-06-05 00:00:00,0.25,2019-06-05 00:15:00,425.0,425.0,425.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-06-04 16:15:00,3.25,2019-06-04 19:30:00,213.0,217.0,215.76923076923077
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-06-04 19:45:00,6.0,2019-06-05 01:45:00,212.0,217.0,213.45833333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-06-03 11:00:00,2.5,2019-06-03 13:30:00,327.0,334.0,329.1
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-06-03 15:15:00,0.25,2019-06-03 15:30:00,452.0,452.0,452.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-06-03 19:30:00,0.25,2019-06-03 19:45:00,871.0,871.0,871.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-06-03 21:00:00,1.5,2019-06-03 22:30:00,207.0,218.0,212.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-06-04 21:45:00,4.5,2019-06-05 02:15:00,206.0,305.0,239.44444444444446
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-06-05 10:30:00,0.25,2019-06-05 10:45:00,453.0,453.0,453.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-06-05 15:30:00,1.25,2019-06-05 16:45:00,237.0,312.0,273.8
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-06-02 20:15:00,1.75,2019-06-02 22:00:00,941.0,947.0,943.1428571428571
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-06-05 00:45:00,1.5,2019-06-05 02:15:00,250.0,250.0,250.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-06-03 10:30:00,1.5,2019-06-03 12:00:00,322.0,463.0,439.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-06-03 02:00:00,34.5,2019-06-04 12:30:00,206.0,5711.0,1233.4927536231885
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-06-04 14:00:00,1.25,2019-06-04 15:15:00,389.0,2986.0,1143.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-06-04 15:45:00,9.0,2019-06-05 00:45:00,247.0,3175.0,1616.6666666666667
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-06-05 05:30:00,8.75,2019-06-05 14:15:00,242.0,541.0,469.7142857142857
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-06-04 16:45:00,0.75,2019-06-04 17:30:00,769.0,773.0,770.3333333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-06-04 18:45:00,0.75,2019-06-04 19:30:00,272.0,272.0,272.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-06-04 19:45:00,2.75,2019-06-04 22:30:00,271.0,272.0,271.72727272727275
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-06-05 02:15:00,0.5,2019-06-05 02:45:00,1381.0,2742.0,2061.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-02 20:30:00,6.5,2019-06-03 03:00:00,216.0,2173.0,400.38461538461536
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-03 06:30:00,3.75,2019-06-03 10:15:00,254.0,448.0,280.3333333333333
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-03 15:45:00,8.25,2019-06-04 00:00:00,209.0,2481.0,524.8181818181819
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-04 04:00:00,1.0,2019-06-04 05:00:00,226.0,226.0,226.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-04 06:30:00,4.5,2019-06-04 11:00:00,238.0,382.0,296.44444444444446
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-04 16:00:00,8.5,2019-06-05 00:30:00,272.0,29307.0,1782.4411764705883
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-05 02:15:00,2.25,2019-06-05 04:30:00,263.0,673.0,455.3333333333333
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-06-05 12:30:00,0.25,2019-06-05 12:45:00,20141.0,20141.0,20141.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-03 06:00:00,0.75,2019-06-03 06:45:00,334.0,980.0,549.3333333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-03 08:15:00,1.0,2019-06-03 09:15:00,307.0,547.0,425.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-03 16:30:00,0.25,2019-06-03 16:45:00,949.0,949.0,949.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-03 17:45:00,0.5,2019-06-03 18:15:00,825.0,828.0,826.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-03 19:30:00,0.25,2019-06-03 19:45:00,934.0,934.0,934.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-04 10:30:00,1.75,2019-06-04 12:15:00,235.0,235.0,235.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-04 16:15:00,5.75,2019-06-04 22:00:00,220.0,443.0,344.0869565217391
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-05 01:00:00,3.5,2019-06-05 04:30:00,269.0,980.0,565.6428571428571
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-06-05 05:30:00,1.5,2019-06-05 07:00:00,464.0,486.0,471.3333333333333
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-06-03 03:45:00,1.25,2019-06-03 05:00:00,852.0,855.0,853.2
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-06-04 23:45:00,0.75,2019-06-05 00:30:00,354.0,1545.0,1114.6666666666667
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-06-03 15:30:00,8.5,2019-06-04 00:00:00,210.0,1616.0,641.2058823529412
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-06-04 00:15:00,0.75,2019-06-04 01:00:00,200.0,213.0,207.33333333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-06-04 04:00:00,1.0,2019-06-04 05:00:00,223.0,223.0,223.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-06-04 16:15:00,4.0,2019-06-04 20:15:00,200.0,358.0,299.125
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-06-05 03:15:00,0.25,2019-06-05 03:30:00,233.0,233.0,233.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-06-05 04:15:00,10.0,2019-06-05 14:15:00,270.0,687.0,549.85
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-06-03 15:15:00,10.25,2019-06-04 01:30:00,369.0,694.0,525.0243902439024
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-06-04 15:45:00,4.5,2019-06-04 20:15:00,267.0,433.0,384.6666666666667
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-06-05 09:00:00,1.25,2019-06-05 10:15:00,1940.0,1941.0,1940.2
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-06-05 14:15:00,1.0,2019-06-05 15:15:00,517.0,538.0,525.25
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-06-05 18:00:00,1.75,2019-06-05 19:45:00,205.0,236.0,224.14285714285714
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-06-03 17:00:00,1.5,2019-06-03 18:30:00,272.0,345.0,297.8333333333333
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-06-03 18:45:00,6.75,2019-06-04 01:30:00,272.0,326.0,294.14814814814815
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-06-04 02:00:00,2.5,2019-06-04 04:30:00,462.0,1915.0,1321.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-06-04 06:45:00,0.75,2019-06-04 07:30:00,459.0,459.0,459.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-06-04 17:00:00,0.25,2019-06-04 17:15:00,213.0,213.0,213.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-06-04 23:45:00,0.75,2019-06-05 00:30:00,338.0,339.0,338.3333333333333
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-06-05 18:45:00,0.75,2019-06-05 19:30:00,604.0,604.0,604.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-06-05 16:30:00,2.5,2019-06-05 19:00:00,200.0,221.0,217.1
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-06-04 16:30:00,0.75,2019-06-04 17:15:00,840.0,883.0,865.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-06-04 20:00:00,0.75,2019-06-04 20:45:00,899.0,900.0,899.3333333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-06-03 15:15:00,0.5,2019-06-03 15:45:00,258.0,258.0,258.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-06-03 16:00:00,5.25,2019-06-03 21:15:00,259.0,449.0,374.23809523809524
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-06-03 21:30:00,2.75,2019-06-04 00:15:00,302.0,332.0,328.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-06-04 17:15:00,1.25,2019-06-04 18:30:00,295.0,295.0,295.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-06-05 15:45:00,2.5,2019-06-05 18:15:00,278.0,351.0,300.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-06-03 17:00:00,1.5,2019-06-03 18:30:00,231.0,459.0,349.6666666666667
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-06-03 18:45:00,3.25,2019-06-03 22:00:00,204.0,258.0,220.07692307692307
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-06-04 07:45:00,4.5,2019-06-04 12:15:00,422.0,426.0,423.1111111111111
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-06-04 23:30:00,0.75,2019-06-05 00:15:00,231.0,232.0,231.33333333333334
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-06-05 05:00:00,1.0,2019-06-05 06:00:00,558.0,1412.0,1198.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-06-04 01:30:00,11.0,2019-06-04 12:30:00,474.0,536.0,476.47727272727275
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-06-03 02:15:00,11.0,2019-06-03 13:15:00,547.0,1338.0,601.3863636363636
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-03 15:00:00,1.25,2019-06-03 16:15:00,921.0,2665.0,2278.8
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-03 16:45:00,0.25,2019-06-03 17:00:00,239.0,239.0,239.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-03 23:30:00,0.25,2019-06-03 23:45:00,238.0,238.0,238.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-04 00:45:00,3.5,2019-06-04 04:15:00,288.0,3968.0,1865.5
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-04 05:15:00,0.5,2019-06-04 05:45:00,598.0,598.0,598.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-04 07:00:00,0.25,2019-06-04 07:15:00,359.0,359.0,359.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-04 12:45:00,1.5,2019-06-04 14:15:00,381.0,381.0,381.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-04 14:30:00,5.0,2019-06-04 19:30:00,229.0,464.0,301.3
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-04 19:45:00,4.75,2019-06-05 00:30:00,206.0,312.0,257.2631578947368
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-06-05 01:30:00,2.25,2019-06-05 03:45:00,823.0,1597.0,1307.5555555555557
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6101,California,Sutter,2019-06-03 14:15:00,1.5,2019-06-03 15:45:00,1104.0,3266.0,2124.8333333333335
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-06-04 21:45:00,0.5,2019-06-04 22:15:00,205.0,205.0,205.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-06-03 17:00:00,0.25,2019-06-03 17:15:00,1397.0,1397.0,1397.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-06-03 18:15:00,7.25,2019-06-04 01:30:00,211.0,7710.0,1859.1724137931035
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-06-04 04:45:00,3.25,2019-06-04 08:00:00,221.0,288.0,226.15384615384616
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-06-04 14:30:00,0.25,2019-06-04 14:45:00,2339.0,2339.0,2339.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-06-04 16:15:00,0.25,2019-06-04 16:30:00,1415.0,1415.0,1415.0
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-06-04 17:00:00,6.75,2019-06-04 23:45:00,238.0,5399.0,1347.0740740740741
California-6,California,2019-06-02 18:19:00,2019-06-02 20:43:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-06-05 04:30:00,5.75,2019-06-05 10:15:00,232.0,650.0,454.04347826086956
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-04 16:15:00,4.75,2019-10-04 21:00:00,221.0,330.0,251.42105263157896
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-05 01:30:00,8.75,2019-10-05 10:15:00,314.0,1601.0,478.1714285714286
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-05 15:15:00,0.25,2019-10-05 15:30:00,294.0,294.0,294.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-06 16:30:00,0.75,2019-10-06 17:15:00,299.0,299.0,299.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6007,California,Butte,2019-10-05 15:30:00,2.25,2019-10-05 17:45:00,886.0,887.0,886.2222222222222
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6007,California,Butte,2019-10-06 05:30:00,17.5,2019-10-06 23:00:00,428.0,12610.0,9911.285714285714
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-10-05 02:30:00,1.25,2019-10-05 03:45:00,215.0,215.0,215.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-10-05 17:00:00,0.25,2019-10-05 17:15:00,470.0,470.0,470.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-10-06 10:45:00,1.5,2019-10-06 12:15:00,313.0,3980.0,998.8333333333334
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-05 14:00:00,0.25,2019-10-05 14:15:00,218.0,218.0,218.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-05 23:15:00,3.5,2019-10-06 02:45:00,267.0,333.0,303.5
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-06 03:00:00,3.0,2019-10-06 06:00:00,267.0,3731.0,1993.3333333333333
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-06 15:15:00,4.0,2019-10-06 19:15:00,346.0,356.0,352.25
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-06 22:45:00,5.25,2019-10-07 04:00:00,213.0,2075.0,530.952380952381
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6021,California,Glenn,2019-10-06 05:15:00,2.0,2019-10-06 07:15:00,446.0,1181.0,1089.125
