event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6023,California,Humboldt,2019-10-06 01:00:00,0.25,2019-10-06 01:15:00,2485.0,2485.0,2485.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6023,California,Humboldt,2019-10-06 03:15:00,0.75,2019-10-06 04:00:00,2079.0,2079.0,2079.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6029,California,Kern,2019-10-05 14:15:00,5.75,2019-10-05 20:00:00,231.0,5395.0,1675.4347826086957
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-04 17:30:00,4.0,2019-10-04 21:30:00,1070.0,1658.0,1392.6875
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-04 22:15:00,4.25,2019-10-05 02:30:00,316.0,1072.0,572.9411764705883
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-05 04:00:00,9.0,2019-10-05 13:00:00,219.0,1141.0,542.8611111111111
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-05 14:15:00,10.5,2019-10-06 00:45:00,388.0,7322.0,1355.357142857143
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-06 04:15:00,12.5,2019-10-06 16:45:00,561.0,1349.0,1157.72
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-06 17:15:00,0.5,2019-10-06 17:45:00,403.0,403.0,403.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-06 18:00:00,3.5,2019-10-06 21:30:00,459.0,2168.0,1033.142857142857
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-06 22:45:00,1.75,2019-10-07 00:30:00,830.0,1119.0,1065.857142857143
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-07 01:15:00,0.25,2019-10-07 01:30:00,243.0,243.0,243.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6039,California,Madera,2019-10-04 18:00:00,1.0,2019-10-04 19:00:00,255.0,256.0,255.5
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-05 03:00:00,11.0,2019-10-05 14:00:00,411.0,445.0,436.6363636363636
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-05 19:15:00,1.25,2019-10-05 20:30:00,282.0,283.0,282.2
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6051,California,Mono,2019-10-05 10:30:00,12.75,2019-10-05 23:15:00,739.0,15764.0,12159.039215686274
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6053,California,Monterey,2019-10-05 19:30:00,0.75,2019-10-05 20:15:00,294.0,295.0,294.6666666666667
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6055,California,Napa,2019-10-06 01:30:00,27.25,2019-10-07 04:45:00,296.0,2095.0,522.7889908256881
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-06 15:30:00,1.0,2019-10-06 16:30:00,815.0,815.0,815.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-04 16:00:00,0.25,2019-10-04 16:15:00,209.0,209.0,209.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-04 17:30:00,3.0,2019-10-04 20:30:00,204.0,225.0,211.25
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-04 21:15:00,0.25,2019-10-04 21:30:00,1259.0,1259.0,1259.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-04 23:45:00,4.25,2019-10-05 04:00:00,68134.0,83382.0,81156.17647058824
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-05 16:15:00,3.0,2019-10-05 19:15:00,261.0,262.0,261.0833333333333
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-06 03:45:00,9.5,2019-10-06 13:15:00,359.0,3196.0,1385.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-06 16:00:00,0.75,2019-10-06 16:45:00,1000.0,1838.0,1279.3333333333333
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-04 05:30:00,4.5,2019-10-04 10:00:00,205.0,209.0,205.22222222222223
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-04 17:30:00,2.5,2019-10-04 20:00:00,240.0,1620.0,403.5
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-05 03:30:00,0.25,2019-10-05 03:45:00,1000.0,1000.0,1000.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-06 18:00:00,0.25,2019-10-06 18:15:00,296.0,296.0,296.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-06 18:45:00,1.5,2019-10-06 20:15:00,387.0,1306.0,824.6666666666666
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6067,California,Sacramento,2019-10-04 20:15:00,0.75,2019-10-04 21:00:00,1377.0,1721.0,1603.6666666666667
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6067,California,Sacramento,2019-10-05 22:00:00,2.75,2019-10-06 00:45:00,407.0,1948.0,1513.5454545454545
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6067,California,Sacramento,2019-10-06 17:45:00,1.0,2019-10-06 18:45:00,1609.0,1610.0,1609.75
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-04 11:00:00,1.25,2019-10-04 12:15:00,264.0,754.0,603.2
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-04 13:00:00,0.75,2019-10-04 13:45:00,524.0,564.0,548.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-04 14:00:00,0.25,2019-10-04 14:15:00,629.0,629.0,629.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-04 15:00:00,1.25,2019-10-04 16:15:00,744.0,1620.0,1221.6
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-04 17:30:00,4.0,2019-10-04 21:30:00,344.0,535.0,498.125
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-04 23:00:00,15.0,2019-10-05 14:00:00,269.0,1525.0,374.3666666666667
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-05 15:15:00,9.0,2019-10-06 00:15:00,223.0,12780.0,1868.75
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-06 11:15:00,2.5,2019-10-06 13:45:00,664.0,665.0,664.1
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-06 14:15:00,3.5,2019-10-06 17:45:00,264.0,7598.0,3277.3571428571427
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-06 18:00:00,6.25,2019-10-07 00:15:00,213.0,5466.0,3217.52
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-07 03:15:00,2.0,2019-10-07 05:15:00,1441.0,2136.0,1976.625
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6073,California,San Diego,2019-10-04 14:15:00,6.75,2019-10-04 21:00:00,366.0,756.0,480.3333333333333
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6073,California,San Diego,2019-10-05 06:15:00,4.0,2019-10-05 10:15:00,280.0,356.0,284.75
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6073,California,San Diego,2019-10-05 12:00:00,0.25,2019-10-05 12:15:00,884.0,884.0,884.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6073,California,San Diego,2019-10-05 21:30:00,0.25,2019-10-05 21:45:00,217.0,217.0,217.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6073,California,San Diego,2019-10-06 04:15:00,10.0,2019-10-06 14:15:00,221.0,1087.0,837.95
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6075,California,San Francisco,2019-10-04 16:30:00,3.0,2019-10-04 19:30:00,221.0,223.0,222.5
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6077,California,San Joaquin,2019-10-04 14:00:00,1.0,2019-10-04 15:00:00,583.0,583.0,583.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6079,California,San Luis Obispo,2019-10-04 17:45:00,0.25,2019-10-04 18:00:00,300.0,300.0,300.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6079,California,San Luis Obispo,2019-10-05 03:00:00,2.75,2019-10-05 05:45:00,426.0,441.0,439.3636363636364
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-05 17:30:00,7.0,2019-10-06 00:30:00,355.0,422.0,395.42857142857144
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6083,California,Santa Barbara,2019-10-04 17:30:00,2.5,2019-10-04 20:00:00,320.0,335.0,326.8
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6083,California,Santa Barbara,2019-10-05 17:15:00,7.25,2019-10-06 00:30:00,203.0,380.0,237.79310344827587
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-10-04 16:15:00,5.5,2019-10-04 21:45:00,346.0,476.0,415.5
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-10-05 15:30:00,0.5,2019-10-05 16:00:00,877.0,877.0,877.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-10-06 15:15:00,2.0,2019-10-06 17:15:00,705.0,1484.0,943.375
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-10-07 02:45:00,1.5,2019-10-07 04:15:00,313.0,367.0,331.3333333333333
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6087,California,Santa Cruz,2019-10-05 22:00:00,1.75,2019-10-05 23:45:00,339.0,352.0,345.85714285714283
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6087,California,Santa Cruz,2019-10-06 18:30:00,0.75,2019-10-06 19:15:00,214.0,215.0,214.66666666666666
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6089,California,Shasta,2019-10-06 20:15:00,0.25,2019-10-06 20:30:00,546.0,546.0,546.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6093,California,Siskiyou,2019-10-04 22:15:00,0.5,2019-10-04 22:45:00,317.0,317.0,317.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6095,California,Solano,2019-10-04 10:45:00,1.0,2019-10-04 11:45:00,223.0,566.0,394.5
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-10-04 15:45:00,0.25,2019-10-04 16:00:00,235.0,235.0,235.0
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-10-04 20:00:00,1.75,2019-10-04 21:45:00,283.0,413.0,314.85714285714283
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-10-06 01:15:00,4.75,2019-10-06 06:00:00,374.0,383.0,379.2631578947368
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6107,California,Tulare,2019-10-04 17:30:00,4.0,2019-10-04 21:30:00,648.0,679.0,670.125
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6107,California,Tulare,2019-10-04 22:15:00,1.0,2019-10-04 23:15:00,258.0,280.0,270.5
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6111,California,Ventura,2019-10-04 12:15:00,2.25,2019-10-04 14:30:00,737.0,1199.0,993.6666666666666
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6111,California,Ventura,2019-10-04 17:30:00,4.0,2019-10-04 21:30:00,284.0,753.0,399.375
California-7,California,2019-10-04 05:15:00,2019-10-04 05:15:00,Fuel Supply Deficiency,6111,California,Ventura,2019-10-04 22:15:00,2.5,2019-10-05 00:45:00,233.0,343.0,301.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-06 16:30:00,0.75,2019-10-06 17:15:00,299.0,299.0,299.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-07 20:15:00,1.0,2019-10-07 21:15:00,932.0,950.0,944.75
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6007,California,Butte,2019-10-06 05:30:00,17.5,2019-10-06 23:00:00,428.0,12610.0,9911.285714285714
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-10-06 10:45:00,1.5,2019-10-06 12:15:00,313.0,3980.0,998.8333333333334
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-10-07 16:00:00,1.75,2019-10-07 17:45:00,200.0,203.0,200.85714285714286
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,602.0,602.0,602.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6017,California,El Dorado,2019-10-08 18:15:00,1.75,2019-10-08 20:00:00,574.0,1171.0,674.4285714285714
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-06 15:15:00,4.0,2019-10-06 19:15:00,346.0,356.0,352.25
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-06 22:45:00,5.25,2019-10-07 04:00:00,213.0,2075.0,530.952380952381
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6019,California,Fresno,2019-10-07 22:15:00,0.5,2019-10-07 22:45:00,206.0,218.0,212.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6021,California,Glenn,2019-10-06 05:15:00,2.0,2019-10-06 07:15:00,446.0,1181.0,1089.125
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6029,California,Kern,2019-10-07 19:15:00,0.5,2019-10-07 19:45:00,251.0,251.0,251.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6029,California,Kern,2019-10-08 15:30:00,1.5,2019-10-08 17:00:00,250.0,394.0,297.8333333333333
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6029,California,Kern,2019-10-08 17:30:00,7.75,2019-10-09 01:15:00,300.0,455.0,331.9032258064516
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-06 17:15:00,0.5,2019-10-06 17:45:00,403.0,403.0,403.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-06 18:00:00,3.5,2019-10-06 21:30:00,459.0,2168.0,1033.142857142857
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-06 22:45:00,1.75,2019-10-07 00:30:00,830.0,1119.0,1065.857142857143
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-07 01:15:00,0.25,2019-10-07 01:30:00,243.0,243.0,243.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-07 04:15:00,26.5,2019-10-08 06:45:00,212.0,4970.0,1341.801886792453
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-08 09:45:00,2.0,2019-10-08 11:45:00,805.0,1169.0,896.125
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-08 14:00:00,0.25,2019-10-08 14:15:00,897.0,897.0,897.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-08 15:00:00,2.0,2019-10-08 17:00:00,358.0,656.0,473.375
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-10-08 17:30:00,11.0,2019-10-09 04:30:00,261.0,3208.0,937.9772727272727
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-08 17:00:00,5.5,2019-10-08 22:30:00,361.0,980.0,775.5909090909091
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-08 22:45:00,0.5,2019-10-08 23:15:00,402.0,402.0,402.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-08 23:30:00,0.5,2019-10-09 00:00:00,330.0,400.0,365.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-09 00:15:00,0.25,2019-10-09 00:30:00,330.0,330.0,330.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,299.0,299.0,299.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6041,California,Marin,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,1942.0,1942.0,1942.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6045,California,Mendocino,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,306.0,306.0,306.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6045,California,Mendocino,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,306.0,306.0,306.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6051,California,Mono,2019-10-07 15:45:00,8.25,2019-10-08 00:00:00,711.0,828.0,809.8181818181819
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6055,California,Napa,2019-10-08 17:00:00,0.75,2019-10-08 17:45:00,205.0,205.0,205.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-06 15:30:00,1.0,2019-10-06 16:30:00,815.0,815.0,815.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-08 01:15:00,1.75,2019-10-08 03:00:00,498.0,797.0,668.4285714285714
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-08 20:30:00,2.0,2019-10-08 22:30:00,218.0,1334.0,651.875
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-08 22:45:00,0.5,2019-10-08 23:15:00,218.0,218.0,218.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-08 23:30:00,0.5,2019-10-09 00:00:00,218.0,218.0,218.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-09 00:15:00,0.25,2019-10-09 00:30:00,218.0,218.0,218.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,217.0,217.0,217.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6057,California,Nevada,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,217.0,217.0,217.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-06 16:00:00,0.75,2019-10-06 16:45:00,1000.0,1838.0,1279.3333333333333
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-06 18:00:00,36.25,2019-10-08 06:15:00,230.0,2282.0,719.6
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-08 14:15:00,0.75,2019-10-08 15:00:00,1077.0,7896.0,5354.333333333333
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-08 15:30:00,1.5,2019-10-08 17:00:00,205.0,517.0,313.1666666666667
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-08 17:30:00,7.75,2019-10-09 01:15:00,367.0,617.0,403.258064516129
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-09 02:15:00,0.5,2019-10-09 02:45:00,877.0,877.0,877.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6059,California,Orange,2019-10-09 03:45:00,1.25,2019-10-09 05:00:00,498.0,1064.0,821.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-06 18:00:00,0.25,2019-10-06 18:15:00,296.0,296.0,296.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-06 18:45:00,1.5,2019-10-06 20:15:00,387.0,1306.0,824.6666666666666
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-07 10:30:00,0.25,2019-10-07 10:45:00,299.0,299.0,299.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-07 15:30:00,10.5,2019-10-08 02:00:00,215.0,990.0,380.3095238095238
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-08 05:45:00,4.5,2019-10-08 10:15:00,551.0,578.0,558.3333333333334
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-08 16:30:00,0.5,2019-10-08 17:00:00,408.0,408.0,408.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6065,California,Riverside,2019-10-08 17:30:00,11.5,2019-10-09 05:00:00,213.0,1457.0,651.4565217391304
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6067,California,Sacramento,2019-10-06 17:45:00,1.0,2019-10-06 18:45:00,1609.0,1610.0,1609.75
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-06 11:15:00,2.5,2019-10-06 13:45:00,664.0,665.0,664.1
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-06 14:15:00,3.5,2019-10-06 17:45:00,264.0,7598.0,3277.3571428571427
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-06 18:00:00,6.25,2019-10-07 00:15:00,213.0,5466.0,3217.52
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-07 03:15:00,2.0,2019-10-07 05:15:00,1441.0,2136.0,1976.625
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-07 15:30:00,7.25,2019-10-07 22:45:00,347.0,772.0,616.1379310344828
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-08 05:30:00,0.25,2019-10-08 05:45:00,720.0,720.0,720.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-08 15:45:00,1.25,2019-10-08 17:00:00,207.0,918.0,451.6
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-10-08 17:30:00,7.75,2019-10-09 01:15:00,423.0,720.0,453.7096774193548
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6073,California,San Diego,2019-10-08 15:45:00,0.25,2019-10-08 16:00:00,207.0,207.0,207.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6075,California,San Francisco,2019-10-07 22:45:00,1.5,2019-10-08 00:15:00,2079.0,2363.0,2224.6666666666665
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6075,California,San Francisco,2019-10-08 17:00:00,0.25,2019-10-08 17:15:00,254.0,254.0,254.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6075,California,San Francisco,2019-10-08 17:30:00,1.0,2019-10-08 18:30:00,418.0,419.0,418.5
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6075,California,San Francisco,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,1771.0,1771.0,1771.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6079,California,San Luis Obispo,2019-10-08 12:15:00,3.25,2019-10-08 15:30:00,239.0,982.0,702.5384615384615
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6079,California,San Luis Obispo,2019-10-08 16:45:00,3.5,2019-10-08 20:15:00,319.0,358.0,345.35714285714283
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-07 16:45:00,0.5,2019-10-07 17:15:00,201.0,223.0,212.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-07 17:30:00,0.25,2019-10-07 17:45:00,228.0,228.0,228.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-07 23:00:00,1.25,2019-10-08 00:15:00,415.0,2322.0,1286.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-08 23:30:00,0.5,2019-10-09 00:00:00,1297.0,3246.0,2271.5
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-09 00:15:00,0.25,2019-10-09 00:30:00,3248.0,3248.0,3248.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,787.0,787.0,787.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,447.0,447.0,447.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6083,California,Santa Barbara,2019-10-08 19:45:00,5.5,2019-10-09 01:15:00,280.0,826.0,479.45454545454544
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-10-06 15:15:00,2.0,2019-10-06 17:15:00,705.0,1484.0,943.375
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-10-07 02:45:00,1.5,2019-10-07 04:15:00,313.0,367.0,331.3333333333333
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-10-07 14:15:00,1.5,2019-10-07 15:45:00,331.0,331.0,331.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6087,California,Santa Cruz,2019-10-06 18:30:00,0.75,2019-10-06 19:15:00,214.0,215.0,214.66666666666666
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6089,California,Shasta,2019-10-06 20:15:00,0.25,2019-10-06 20:30:00,546.0,546.0,546.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6095,California,Solano,2019-10-07 16:15:00,1.75,2019-10-07 18:00:00,368.0,457.0,443.57142857142856
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-10-07 16:30:00,2.5,2019-10-07 19:00:00,240.0,249.0,244.1
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-10-07 19:15:00,2.25,2019-10-07 21:30:00,203.0,246.0,217.44444444444446
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6099,California,Stanislaus,2019-10-08 01:00:00,2.0,2019-10-08 03:00:00,213.0,213.0,213.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6107,California,Tulare,2019-10-07 17:15:00,0.25,2019-10-07 17:30:00,1018.0,1018.0,1018.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6107,California,Tulare,2019-10-07 18:00:00,0.25,2019-10-07 18:15:00,1021.0,1021.0,1021.0
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6111,California,Ventura,2019-10-07 05:15:00,9.0,2019-10-07 14:15:00,202.0,405.0,376.69444444444446
California-8,California,2019-10-06 05:15:00,2019-10-06 05:15:00,Fuel Supply Deficiency,6111,California,Ventura,2019-10-07 19:45:00,1.75,2019-10-07 21:30:00,208.0,258.0,220.85714285714286
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-09 04:15:00,1.5,2019-10-09 05:45:00,1181.0,1182.0,1181.8333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-09 16:45:00,1.25,2019-10-09 18:00:00,225.0,228.0,226.8
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,224.0,225.0,224.33333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,210.0,210.0,210.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-10 05:45:00,3.75,2019-10-10 09:30:00,2746.0,31714.0,26188.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,18219.0,31906.0,31340.48
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,32135.0,32135.0,32135.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,32280.0,32422.0,32359.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,383.0,32428.0,11740.404255319148
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,581.0,582.0,581.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,487.0,581.0,549.6666666666666
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,255.0,485.0,309.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,256.0,258.0,256.6666666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-11 21:45:00,1.25,2019-10-11 23:00:00,355.0,4784.0,3885.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-09 22:30:00,0.25,2019-10-09 22:45:00,417.0,417.0,417.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-09 07:30:00,5.0,2019-10-09 12:30:00,1674.0,20522.0,17346.45
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,17209.0,17210.0,17209.733333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,17209.0,17209.0,17209.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,17209.0,17209.0,17209.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,17209.0,20214.0,19324.777777777777
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,3735.0,20214.0,13660.333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,15897.0,15897.0,15897.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,15649.0,15657.0,15651.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,12864.0,15657.0,15533.76
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,15642.0,15642.0,15642.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,13789.0,15642.0,14839.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,9543.0,13406.0,10740.446808510638
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,9543.0,9543.0,9543.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,9543.0,9543.0,9543.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,8429.0,9543.0,9473.173913043478
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,7520.0,8202.0,7934.333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-09 07:45:00,4.75,2019-10-09 12:30:00,1896.0,28241.0,20254.42105263158
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,27275.0,28851.0,27659.333333333332
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,27281.0,27283.0,27282.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,22764.0,24152.0,23458.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,21658.0,22265.0,22061.666666666668
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,1634.0,21659.0,14984.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,21659.0,21660.0,21659.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,21655.0,21655.0,21655.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,16920.0,21715.0,21476.52
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,21552.0,21552.0,21552.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,21551.0,21587.0,21579.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,19198.0,22371.0,21382.44680851064
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,21062.0,21062.0,21062.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,21062.0,21062.0,21062.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,17859.0,21067.0,20881.91304347826
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,20174.0,20514.0,20387.666666666668
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-09 09:30:00,3.0,2019-10-09 12:30:00,1405.0,2246.0,2175.9166666666665
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,2246.0,2247.0,2246.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,2246.0,2246.0,2246.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,2247.0,2247.0,2247.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,2246.0,20384.0,15269.222222222223
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,3684.0,22891.0,15653.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,21682.0,23006.0,22344.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,24796.0,24796.0,24796.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,7084.0,24842.0,24111.32
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,24807.0,24807.0,24807.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,22997.0,24807.0,24186.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,8625.0,22480.0,14303.765957446809
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,12485.0,12485.0,12485.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,12485.0,12485.0,12485.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,5066.0,12486.0,11973.08695652174
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,11322.0,11477.0,11425.333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-09 07:45:00,4.75,2019-10-09 12:30:00,759.0,1974.0,1823.4736842105262
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,2025.0,2032.0,2026.1333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,1981.0,1987.0,1983.3333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,1999.0,1999.0,1999.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,1655.0,1998.0,1764.7777777777778
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,434.0,1657.0,1249.3333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,1657.0,1657.0,1657.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,447.0,447.0,447.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,433.0,447.0,446.44
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,446.0,446.0,446.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,446.0,446.0,446.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,385.0,446.0,403.25531914893617
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,386.0,386.0,386.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,386.0,386.0,386.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,373.0,386.0,375.0869565217391
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,374.0,374.0,374.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-11 18:30:00,3.5,2019-10-11 22:00:00,373.0,374.0,373.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,602.0,602.0,602.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-10 06:00:00,3.5,2019-10-10 09:30:00,14233.0,37249.0,34143.142857142855
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,29493.0,37235.0,35163.48
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,32004.0,32004.0,32004.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,31579.0,31800.0,31710.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,3910.0,31506.0,10777.510638297872
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,3910.0,3910.0,3910.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,3908.0,3909.0,3908.6666666666665
