event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,1942.0,3908.0,3624.9565217391305
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,1319.0,1832.0,1660.6666666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-09 07:45:00,4.75,2019-10-09 12:30:00,7505.0,46822.0,29537.894736842107
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,52320.0,52320.0,52320.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,52320.0,52320.0,52320.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,52320.0,52320.0,52320.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,52321.0,52324.0,52322.666666666664
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,4876.0,52324.0,36508.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,52324.0,52327.0,52325.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,52324.0,52324.0,52324.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,26421.0,52324.0,51287.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,52324.0,52324.0,52324.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,52182.0,52325.0,52296.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,23378.0,52182.0,33199.87234042553
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,26564.0,26564.0,26564.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,26564.0,26564.0,26564.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,21423.0,26566.0,26219.956521739132
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,24781.0,25365.0,24986.333333333332
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-09 17:15:00,0.75,2019-10-09 18:00:00,3206.0,3206.0,3206.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,1101.0,2166.0,1683.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-09 07:30:00,5.0,2019-10-09 12:30:00,1033.0,1712.0,1545.1
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,1712.0,1713.0,1712.4666666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,1713.0,1715.0,1714.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,1751.0,1751.0,1751.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,366.0,1751.0,1126.2222222222222
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,349.0,1454.0,723.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,348.0,348.0,348.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,344.0,354.0,345.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 09:45:00,1.75,2019-10-10 11:30:00,344.0,344.0,344.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 11:45:00,4.25,2019-10-10 16:00:00,344.0,344.0,344.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,345.0,345.0,345.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,344.0,344.0,344.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,222.0,344.0,268.3829787234043
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,222.0,222.0,222.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,222.0,222.0,222.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-11 11:30:00,0.5,2019-10-11 12:00:00,222.0,222.0,222.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-11 12:15:00,5.0,2019-10-11 17:15:00,222.0,222.0,222.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,222.0,222.0,222.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-11 18:30:00,0.5,2019-10-11 19:00:00,205.0,222.0,213.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-09 08:15:00,4.25,2019-10-09 12:30:00,278.0,60978.0,35041.82352941176
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,69394.0,69760.0,69603.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,69737.0,69737.0,69737.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,69737.0,69737.0,69737.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,69737.0,69737.0,69737.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,6895.0,69737.0,48789.666666666664
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,69737.0,69737.0,69737.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,34745.0,69737.0,57046.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,3942.0,33909.0,9010.36
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,2352.0,2352.0,2352.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-10-11 07:15:00,3.25,2019-10-11 10:30:00,378.0,391.0,389.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-10-11 10:45:00,0.25,2019-10-11 11:00:00,391.0,391.0,391.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-10 19:00:00,2.5,2019-10-10 21:30:00,891.0,7476.0,4672.8
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,831.0,4500.0,4394.297872340426
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,4472.0,4472.0,4472.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,4473.0,4473.0,4473.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,831.0,4703.0,4351.347826086957
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,4494.0,4660.0,4551.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-09 07:45:00,4.75,2019-10-09 12:30:00,325.0,39556.0,23434.947368421053
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,39556.0,39556.0,39556.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,39555.0,39555.0,39555.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,39555.0,39555.0,39555.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,39555.0,39555.0,39555.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,1350.0,39555.0,26820.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,39555.0,39555.0,39555.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,39555.0,39555.0,39555.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,17374.0,39555.0,38667.76
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,39555.0,39555.0,39555.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,39555.0,39555.0,39555.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,19117.0,39555.0,32686.68085106383
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,19117.0,19117.0,19117.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,19117.0,19117.0,19117.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,15312.0,19117.0,18256.608695652172
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,15038.0,15747.0,15353.666666666666
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-09 05:45:00,7.0,2019-10-09 12:45:00,202.0,359.0,335.4642857142857
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-09 19:45:00,0.25,2019-10-09 20:00:00,3521.0,3521.0,3521.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-10 01:45:00,0.25,2019-10-10 02:00:00,3266.0,3266.0,3266.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-10 04:45:00,4.75,2019-10-10 09:30:00,315.0,971.0,648.1578947368421
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-10 12:00:00,0.5,2019-10-10 12:30:00,435.0,728.0,581.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-10 18:15:00,21.0,2019-10-11 15:15:00,298.0,2804.0,1571.0119047619048
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,299.0,299.0,299.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,1942.0,1942.0,1942.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-09 04:15:00,8.25,2019-10-09 12:30:00,269.0,10202.0,5325.242424242424
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,10019.0,10020.0,10019.066666666668
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,10020.0,10020.0,10020.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,10011.0,10012.0,10011.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,10011.0,10011.0,10011.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,7625.0,10012.0,9216.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,10012.0,10012.0,10012.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,10011.0,10011.0,10011.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,9150.0,10017.0,9977.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,10013.0,10013.0,10013.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,9962.0,10014.0,9993.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,2057.0,17027.0,5319.872340425532
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,2057.0,2057.0,2057.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,2018.0,2057.0,2031.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,1155.0,2161.0,2028.695652173913
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,1772.0,2162.0,2032.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-11 18:30:00,1.25,2019-10-11 19:45:00,635.0,1692.0,1054.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-09 23:00:00,1.5,2019-10-10 00:30:00,882.0,882.0,882.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-10 00:45:00,0.5,2019-10-10 01:15:00,882.0,882.0,882.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,2477.0,2477.0,2477.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,2477.0,2477.0,2477.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,1617.0,2477.0,2442.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,2477.0,2477.0,2477.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,2477.0,2477.0,2477.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,1658.0,2420.0,1849.1489361702127
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,1658.0,1658.0,1658.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,1658.0,1774.0,1696.6666666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,1733.0,1774.0,1771.0434782608695
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-11 17:30:00,0.5,2019-10-11 18:00:00,468.0,741.0,604.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,306.0,306.0,306.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,306.0,306.0,306.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-09 09:45:00,2.75,2019-10-09 12:30:00,3573.0,6173.0,5815.727272727273
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,6645.0,6646.0,6645.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,6644.0,6644.0,6644.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,6645.0,6645.0,6645.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,6644.0,6645.0,6644.777777777777
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,4830.0,6644.0,6039.333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,6644.0,6644.0,6644.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,6644.0,6644.0,6644.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,5428.0,6644.0,6385.48
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,6167.0,6167.0,6167.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,6167.0,6167.0,6167.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,3685.0,6168.0,5041.723404255319
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,3456.0,3582.0,3519.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,3456.0,3456.0,3456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,2099.0,3456.0,3090.782608695652
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,1957.0,2099.0,2051.6666666666665
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-11 18:30:00,4.5,2019-10-11 23:00:00,493.0,1727.0,936.6111111111111
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-09 23:00:00,1.5,2019-10-10 00:30:00,1712.0,1714.0,1713.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,1711.0,1713.0,1712.3333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-11 01:15:00,1.5,2019-10-11 02:45:00,286.0,287.0,286.8333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-11 09:15:00,0.25,2019-10-11 09:30:00,2698.0,2698.0,2698.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6051,California,Mono,2019-10-10 05:45:00,0.75,2019-10-10 06:30:00,201.0,201.0,201.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6051,California,Mono,2019-10-10 14:45:00,0.25,2019-10-10 15:00:00,950.0,950.0,950.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6051,California,Mono,2019-10-11 01:00:00,0.25,2019-10-11 01:15:00,832.0,832.0,832.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6051,California,Mono,2019-10-11 22:45:00,0.5,2019-10-11 23:15:00,1054.0,1054.0,1054.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-11 14:00:00,0.75,2019-10-11 14:45:00,3748.0,3748.0,3748.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-09 07:45:00,4.75,2019-10-09 12:30:00,10134.0,37706.0,30573.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,45471.0,45473.0,45472.86666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,45473.0,45473.0,45473.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,45427.0,45427.0,45427.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,45419.0,45427.0,45421.666666666664
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,22370.0,45419.0,37736.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,45419.0,45434.0,45426.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,45474.0,45484.0,45477.8125
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,43555.0,45759.0,45445.76
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,46266.0,46266.0,46266.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,46264.0,46279.0,46272.8
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,8108.0,46278.0,22995.468085106382
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,10381.0,10473.0,10427.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,9555.0,10085.0,9908.333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,6573.0,9510.0,8886.91304347826
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,5433.0,5951.0,5606.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,217.0,217.0,217.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,217.0,217.0,217.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-09 04:15:00,8.25,2019-10-09 12:30:00,217.0,23386.0,8771.181818181818
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,44195.0,44195.0,44195.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,44195.0,44195.0,44195.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,44195.0,44195.0,44195.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,44195.0,44195.0,44195.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,627.0,44195.0,29672.333333333332
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,43821.0,43833.0,43827.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,43819.0,43819.0,43819.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,16004.0,43819.0,42706.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,43819.0,43819.0,43819.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,43819.0,43930.0,43841.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,31773.0,44115.0,36948.68085106383
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,32614.0,32614.0,32614.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,32614.0,32614.0,32614.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,28099.0,32615.0,31192.82608695652
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,27094.0,27693.0,27294.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-09 02:15:00,0.5,2019-10-09 02:45:00,877.0,877.0,877.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-09 03:45:00,1.25,2019-10-09 05:00:00,498.0,1064.0,821.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-09 05:30:00,8.75,2019-10-09 14:15:00,1003.0,1160.0,1061.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-10 02:00:00,1.0,2019-10-10 03:00:00,858.0,858.0,858.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-10 08:30:00,1.5,2019-10-10 10:00:00,1148.0,1148.0,1148.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-10 10:15:00,2.75,2019-10-10 13:00:00,253.0,291.0,263.54545454545456
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-10 19:00:00,4.25,2019-10-10 23:15:00,209.0,6924.0,788.7647058823529
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-11 02:15:00,0.5,2019-10-11 02:45:00,201.0,201.0,201.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-09 07:30:00,5.0,2019-10-09 12:30:00,15016.0,46564.0,32351.05
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,46585.0,47143.0,46994.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,45766.0,46361.0,45964.333333333336
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,43131.0,43131.0,43131.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,34967.0,39861.0,37468.22222222222
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-10 00:45:00,0.5,2019-10-10 01:15:00,34802.0,34967.0,34884.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,35145.0,35145.0,35145.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,35145.0,35145.0,35145.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,10525.0,35146.0,34159.28
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,35135.0,35135.0,35135.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,35026.0,35336.0,35153.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,13685.0,35027.0,23433.531914893618
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,18309.0,18309.0,18309.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,18309.0,18309.0,18309.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,8663.0,18309.0,17308.956521739132
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,15126.0,15580.0,15428.333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-09 12:15:00,0.25,2019-10-09 12:30:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 00:45:00,0.5,2019-10-10 01:15:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 09:45:00,1.75,2019-10-10 11:30:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 11:45:00,4.25,2019-10-10 16:00:00,456.0,456.0,456.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,457.0,457.0,457.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,457.0,457.0,457.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-10 21:45:00,5.0,2019-10-11 02:45:00,457.0,626.0,583.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-11 03:00:00,6.5,2019-10-11 09:30:00,625.0,625.0,625.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,625.0,625.0,625.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,625.0,625.0,625.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-11 11:30:00,0.5,2019-10-11 12:00:00,625.0,625.0,625.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-11 12:15:00,5.0,2019-10-11 17:15:00,625.0,625.0,625.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,625.0,625.0,625.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-09 19:45:00,0.25,2019-10-09 20:00:00,621.0,621.0,621.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-10 15:00:00,0.25,2019-10-10 15:15:00,1461.0,1461.0,1461.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-10 19:00:00,5.5,2019-10-11 00:30:00,273.0,2835.0,1377.0454545454545
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-11 00:45:00,3.5,2019-10-11 04:15:00,1202.0,4401.0,1750.2857142857142
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-11 05:00:00,0.25,2019-10-11 05:15:00,295.0,295.0,295.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-11 05:45:00,0.75,2019-10-11 06:30:00,449.0,449.0,449.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-11 08:45:00,1.25,2019-10-11 10:00:00,238.0,327.0,291.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-11 15:30:00,0.5,2019-10-11 16:00:00,203.0,217.0,210.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-11 16:45:00,4.0,2019-10-11 20:45:00,226.0,1113.0,749.75
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-11 21:45:00,0.25,2019-10-11 22:00:00,212.0,212.0,212.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-09 08:30:00,1.25,2019-10-09 09:45:00,1678.0,1851.0,1747.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-10 01:30:00,9.0,2019-10-10 10:30:00,216.0,928.0,331.4166666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-09 05:45:00,7.75,2019-10-09 13:30:00,272.0,1580.0,335.7741935483871
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-09 19:45:00,0.25,2019-10-09 20:00:00,802.0,802.0,802.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-10 06:00:00,1.0,2019-10-10 07:00:00,423.0,423.0,423.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-10 14:00:00,1.25,2019-10-10 15:15:00,517.0,527.0,519.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-10 19:00:00,5.5,2019-10-11 00:30:00,243.0,1628.0,1214.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-11 02:30:00,1.25,2019-10-11 03:45:00,224.0,12386.0,3000.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-11 06:45:00,0.5,2019-10-11 07:15:00,340.0,1319.0,829.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-11 15:45:00,6.5,2019-10-11 22:15:00,282.0,1699.0,490.3076923076923
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-09 08:15:00,1.0,2019-10-09 09:15:00,287.0,287.0,287.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-09 11:15:00,2.0,2019-10-09 13:15:00,218.0,873.0,463.625
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-09 14:15:00,10.5,2019-10-10 00:45:00,270.0,616.0,437.3095238095238
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-10 06:30:00,1.5,2019-10-10 08:00:00,1401.0,2766.0,2538.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-10 08:45:00,11.25,2019-10-10 20:00:00,218.0,867.0,408.02222222222224
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-11 04:00:00,20.25,2019-10-12 00:15:00,662.0,4306.0,1324.6296296296296
