event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,1771.0,1771.0,1771.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-09 04:15:00,3.5,2019-10-09 07:45:00,987.0,990.0,987.5714285714286
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-09 10:15:00,1.75,2019-10-09 12:00:00,246.0,595.0,495.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-09 12:15:00,0.25,2019-10-09 12:30:00,252.0,252.0,252.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-10-09 04:15:00,1.75,2019-10-09 06:00:00,249.0,332.0,307.85714285714283
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-09 01:30:00,0.25,2019-10-09 01:45:00,787.0,787.0,787.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-09 02:30:00,0.25,2019-10-09 02:45:00,447.0,447.0,447.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-09 04:15:00,8.25,2019-10-09 12:30:00,448.0,465.0,451.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,501.0,638.0,529.5333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,501.0,504.0,503.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-09 23:45:00,0.75,2019-10-10 00:30:00,1436.0,1436.0,1436.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-10 00:45:00,0.5,2019-10-10 01:15:00,322.0,1436.0,879.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,322.0,322.0,322.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-10 06:00:00,3.5,2019-10-10 09:30:00,485.0,14974.0,11796.57142857143
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,2485.0,14976.0,14475.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,14985.0,14985.0,14985.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,14984.0,14986.0,14985.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,2430.0,14986.0,5588.659574468085
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,2430.0,2430.0,2430.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,2430.0,2430.0,2430.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,2118.0,2432.0,2412.913043478261
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,2353.0,2353.0,2353.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-11 18:30:00,5.5,2019-10-12 00:00:00,515.0,2158.0,1175.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-10 06:00:00,3.5,2019-10-10 09:30:00,5296.0,36001.0,25488.285714285714
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,28915.0,33573.0,33058.36
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,31696.0,31696.0,31696.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,25526.0,28706.0,26760.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,1146.0,25395.0,4640.808510638298
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,1146.0,1146.0,1146.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,1146.0,1240.0,1177.3333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,1095.0,1241.0,1187.4782608695652
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,1077.0,1098.0,1084.6666666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-11 18:30:00,5.25,2019-10-11 23:45:00,342.0,1438.0,644.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-10 06:00:00,3.5,2019-10-10 09:30:00,12530.0,43815.0,37299.78571428572
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,25722.0,43468.0,42756.56
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,43562.0,43562.0,43562.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,42248.0,42930.0,42511.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,12527.0,41538.0,22314.957446808512
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,14554.0,14554.0,14554.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,14554.0,14554.0,14554.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,7803.0,14558.0,14213.304347826086
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,12321.0,13632.0,13012.666666666666
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-09 08:00:00,4.5,2019-10-09 12:30:00,231.0,29067.0,13831.166666666666
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,31672.0,31672.0,31672.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,31672.0,31672.0,31672.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,31671.0,31673.0,31672.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,31671.0,31672.0,31671.555555555555
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,11185.0,31672.0,24843.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,31672.0,31672.0,31672.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,31672.0,31672.0,31672.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,15602.0,31672.0,31029.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,31673.0,31673.0,31673.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,31673.0,31673.0,31673.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,16140.0,31673.0,23212.255319148935
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,16141.0,16141.0,16141.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,16141.0,16141.0,16141.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,12024.0,16143.0,15377.869565217392
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,11300.0,12711.0,12173.666666666666
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-09 09:45:00,2.75,2019-10-09 12:30:00,268.0,1679.0,1385.6363636363637
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-10 00:45:00,0.5,2019-10-10 01:15:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,268.0,1507.0,1457.44
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,672.0,1507.0,1489.2340425531916
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,268.0,1507.0,1453.1304347826087
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,1507.0,1507.0,1507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6093,California,Siskiyou,2019-10-11 07:00:00,1.25,2019-10-11 08:15:00,469.0,473.0,471.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-09 07:30:00,5.0,2019-10-09 12:30:00,12949.0,32750.0,29996.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,31602.0,32784.0,32328.933333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,31723.0,31724.0,31723.333333333332
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,14024.0,14025.0,14024.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,10829.0,14025.0,12329.111111111111
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,8542.0,10835.0,10049.333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,10769.0,10864.0,10816.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,6343.0,6466.0,6397.4375
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,4382.0,6409.0,6302.96
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,5620.0,5620.0,5620.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,5619.0,5620.0,5619.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,921.0,5622.0,3000.255319148936
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,921.0,921.0,921.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,921.0,1451.0,1097.6666666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,911.0,1452.0,1424.7826086956522
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,910.0,911.0,910.3333333333334
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-11 18:30:00,3.5,2019-10-11 22:00:00,246.0,260.0,256.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-09 07:45:00,4.75,2019-10-09 12:30:00,7665.0,67001.0,42098.68421052631
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,53386.0,55167.0,54687.86666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,53344.0,53360.0,53349.333333333336
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,53597.0,53598.0,53597.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,53597.0,53601.0,53599.11111111111
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,28878.0,53601.0,45359.666666666664
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,53580.0,53595.0,53587.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,53540.0,53541.0,53540.0625
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,35370.0,53543.0,52813.76
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,53540.0,53540.0,53540.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,53540.0,53542.0,53540.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,17893.0,53545.0,34932.31914893617
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,17893.0,17893.0,17893.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,17893.0,17893.0,17893.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,15811.0,17894.0,16808.08695652174
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,16990.0,17302.0,17094.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-09 07:30:00,5.0,2019-10-09 12:30:00,1281.0,13882.0,6751.75
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,22505.0,22542.0,22517.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,22505.0,22522.0,22516.333333333332
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,22505.0,22507.0,22506.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,22507.0,22507.0,22507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,16132.0,22507.0,20382.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,22507.0,22507.0,22507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,22507.0,22507.0,22507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,20474.0,22507.0,22425.68
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,22507.0,22507.0,22507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,22507.0,22507.0,22507.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,6339.0,22507.0,13556.170212765957
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,6339.0,6339.0,6339.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,6339.0,6339.0,6339.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,5777.0,6340.0,6276.826086956522
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,4495.0,5656.0,5002.333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-09 09:45:00,2.75,2019-10-09 12:30:00,492.0,1117.0,1002.6363636363636
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,1263.0,1516.0,1381.2
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,1516.0,1516.0,1516.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,1516.0,1516.0,1516.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,1516.0,1516.0,1516.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,825.0,1516.0,1285.6666666666667
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,1516.0,1516.0,1516.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,913.0,971.0,967.375
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,769.0,913.0,797.8
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,769.0,769.0,769.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-09 22:30:00,2.0,2019-10-10 00:30:00,2826.0,35846.0,28043.625
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,12510.0,36209.0,28188.333333333332
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,36209.0,37533.0,36871.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,34540.0,34540.0,34540.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,24574.0,34540.0,34141.36
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,34541.0,34541.0,34541.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,34057.0,34124.0,34070.4
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,18069.0,34124.0,22159.510638297874
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,18070.0,18070.0,18070.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,18070.0,18070.0,18070.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,17341.0,18072.0,18038.782608695652
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,17137.0,18072.0,17480.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-09 08:45:00,0.25,2019-10-09 09:00:00,206.0,206.0,206.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-09 19:45:00,0.25,2019-10-09 20:00:00,421.0,421.0,421.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-10 01:45:00,0.25,2019-10-10 02:00:00,449.0,449.0,449.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-10 10:00:00,2.25,2019-10-10 12:15:00,378.0,388.0,383.55555555555554
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-10 19:00:00,4.75,2019-10-10 23:45:00,413.0,4568.0,3271.8947368421054
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-11 05:45:00,1.0,2019-10-11 06:45:00,718.0,3676.0,2936.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-11 11:45:00,1.25,2019-10-11 13:00:00,2051.0,2438.0,2282.8
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-11 13:15:00,2.75,2019-10-11 16:00:00,536.0,1578.0,739.3636363636364
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-11 17:15:00,5.0,2019-10-11 22:15:00,200.0,347.0,290.65
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-09 07:45:00,4.75,2019-10-09 12:30:00,2984.0,6556.0,6240.105263157895
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,4821.0,8321.0,5055.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,3692.0,7190.0,4858.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,4413.0,4416.0,4414.5
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,2511.0,3689.0,3093.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,1498.0,2511.0,2072.6666666666665
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,866.0,866.0,866.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,863.0,875.0,865.8125
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,505.0,865.0,849.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,865.0,865.0,865.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,865.0,866.0,865.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-10 21:45:00,5.5,2019-10-11 03:15:00,389.0,865.0,634.6818181818181
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-09 07:30:00,5.0,2019-10-09 12:30:00,1948.0,9586.0,3636.15
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-09 14:15:00,3.75,2019-10-09 18:00:00,6785.0,6991.0,6827.6
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-09 18:15:00,0.75,2019-10-09 19:00:00,6788.0,6792.0,6789.333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-09 21:30:00,0.5,2019-10-09 22:00:00,6785.0,6785.0,6785.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-09 22:15:00,2.25,2019-10-10 00:30:00,6785.0,6786.0,6785.444444444444
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-10 00:45:00,0.75,2019-10-10 01:30:00,1966.0,6786.0,4874.333333333333
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-10 02:30:00,0.5,2019-10-10 03:00:00,5871.0,5871.0,5871.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-10 05:30:00,4.0,2019-10-10 09:30:00,5870.0,5870.0,5870.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-10 09:45:00,6.25,2019-10-10 16:00:00,3590.0,5870.0,5772.68
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-10 19:15:00,0.25,2019-10-10 19:30:00,5819.0,5819.0,5819.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-10 20:15:00,1.25,2019-10-10 21:30:00,5819.0,5819.0,5819.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-10 21:45:00,11.75,2019-10-11 09:30:00,3548.0,5820.0,4572.744680851064
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-11 09:45:00,0.5,2019-10-11 10:15:00,3853.0,3853.0,3853.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-11 10:30:00,0.75,2019-10-11 11:15:00,3853.0,3853.0,3853.0
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-11 11:30:00,5.75,2019-10-11 17:15:00,1688.0,3853.0,3722.521739130435
California-9,California,2019-10-09 00:27:00,2019-10-09 00:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-11 17:30:00,0.75,2019-10-11 18:15:00,3512.0,3512.0,3512.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-23 17:30:00,0.5,2019-10-23 18:00:00,1124.0,1230.0,1177.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-23 21:15:00,1.0,2019-10-23 22:15:00,258.0,297.0,280.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,530.0,6310.0,3536.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-24 17:15:00,4.0,2019-10-24 21:15:00,200.0,519.0,279.9375
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-25 20:45:00,0.5,2019-10-25 21:15:00,237.0,237.0,237.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-10-25 23:45:00,0.5,2019-10-26 00:15:00,1109.0,1110.0,1109.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 00:30:00,4.25,2019-10-24 04:45:00,589.0,654.0,650.1764705882352
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-25 01:15:00,0.25,2019-10-25 01:30:00,654.0,654.0,654.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-23 19:30:00,0.25,2019-10-23 19:45:00,1506.0,1506.0,1506.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,668.0,1184.0,1041.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,4176.0,16651.0,11484.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,10594.0,10594.0,10594.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,10594.0,10594.0,10594.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,10594.0,10594.0,10594.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,10594.0,10594.0,10594.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,10594.0,10594.0,10594.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,10594.0,10871.0,10702.416666666666
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,10753.0,10871.0,10800.2
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-24 17:15:00,7.25,2019-10-25 00:30:00,1239.0,10754.0,7533.3448275862065
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,3935.0,14518.0,9963.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,18830.0,20355.0,20098.416666666668
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,20351.0,21687.0,21330.866666666665
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,20563.0,20616.0,20580.666666666668
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,20563.0,20563.0,20563.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,20351.0,20351.0,20351.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,20351.0,20351.0,20351.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,20352.0,20352.0,20352.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,20352.0,20352.0,20352.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,4932.0,20352.0,16448.16129032258
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-25 01:15:00,2.25,2019-10-25 03:30:00,345.0,2277.0,1087.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-25 15:45:00,1.0,2019-10-25 16:45:00,1026.0,1026.0,1026.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,2598.0,4442.0,3980.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,9411.0,14301.0,13128.208333333334
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,14301.0,14301.0,14301.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,14301.0,14301.0,14301.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,14301.0,14301.0,14301.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,14301.0,14301.0,14301.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,14301.0,14301.0,14301.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,14217.0,14301.0,14273.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,14217.0,14217.0,14217.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,2713.0,14217.0,9001.612903225807
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-25 01:15:00,1.75,2019-10-25 03:00:00,1329.0,2009.0,1732.2857142857142
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-24 18:45:00,6.25,2019-10-25 01:00:00,224.0,1076.0,406.08
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-25 01:15:00,1.75,2019-10-25 03:00:00,252.0,353.0,267.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,1784.0,11207.0,5948.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,11325.0,36113.0,31344.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,36114.0,36126.0,36120.4
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,36113.0,36113.0,36113.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,36113.0,36113.0,36113.0
