event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,36113.0,36113.0,36113.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,36113.0,36113.0,36113.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,36113.0,36114.0,36113.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,36114.0,36115.0,36114.2
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,8958.0,36116.0,25458.290322580644
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-25 01:15:00,16.75,2019-10-25 18:00:00,519.0,7732.0,2117.208955223881
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-23 16:30:00,4.75,2019-10-23 21:15:00,1260.0,1374.0,1338.9473684210527
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-26 11:30:00,1.5,2019-10-26 13:00:00,324.0,324.0,324.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-24 19:30:00,1.0,2019-10-24 20:30:00,209.0,210.0,209.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-25 17:15:00,0.5,2019-10-25 17:45:00,2760.0,2760.0,2760.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-23 20:15:00,0.25,2019-10-23 20:30:00,258.0,258.0,258.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-24 10:00:00,0.5,2019-10-24 10:30:00,888.0,888.0,888.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-24 16:00:00,0.25,2019-10-24 16:15:00,204.0,204.0,204.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-24 16:30:00,0.25,2019-10-24 16:45:00,292.0,292.0,292.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-24 18:45:00,0.25,2019-10-24 19:00:00,2260.0,2260.0,2260.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-24 19:45:00,0.25,2019-10-24 20:00:00,237.0,237.0,237.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-10-25 18:00:00,1.0,2019-10-25 19:00:00,298.0,299.0,298.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-23 21:45:00,0.75,2019-10-23 22:30:00,379.0,379.0,379.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,377.0,377.0,377.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,377.0,1470.0,674.7333333333333
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,387.0,387.0,387.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,387.0,387.0,387.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,387.0,387.0,387.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,387.0,387.0,387.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,387.0,388.0,387.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,387.0,389.0,388.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-24 17:15:00,4.75,2019-10-24 22:00:00,386.0,389.0,387.42105263157896
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-23 15:30:00,10.5,2019-10-24 02:00:00,203.0,4904.0,1314.642857142857
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-24 02:15:00,0.25,2019-10-24 02:30:00,268.0,268.0,268.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-24 03:30:00,0.25,2019-10-24 03:45:00,699.0,699.0,699.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-24 06:45:00,0.25,2019-10-24 07:00:00,265.0,265.0,265.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-24 08:30:00,2.0,2019-10-24 10:30:00,567.0,731.0,647.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-24 11:00:00,0.5,2019-10-24 11:30:00,218.0,2910.0,1564.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-24 14:15:00,0.25,2019-10-24 14:30:00,1336.0,1336.0,1336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-24 15:15:00,18.75,2019-10-25 10:00:00,277.0,5705.0,2480.346666666667
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-25 10:30:00,8.5,2019-10-25 19:00:00,3749.0,5373.0,4745.235294117647
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-26 12:00:00,1.0,2019-10-26 13:00:00,4384.0,4478.0,4431.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-26 12:00:00,0.5,2019-10-26 12:30:00,420.0,420.0,420.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-23 14:45:00,3.25,2019-10-23 18:00:00,204.0,3104.0,2804.4615384615386
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-23 21:45:00,0.75,2019-10-23 22:30:00,213.0,244.0,233.66666666666666
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,244.0,262.0,251.625
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,245.0,245.0,245.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,245.0,245.0,245.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,245.0,245.0,245.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,245.0,245.0,245.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,245.0,245.0,245.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,245.0,253.0,247.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,253.0,254.0,253.8
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-24 17:15:00,5.0,2019-10-24 22:15:00,225.0,452.0,293.65
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-25 22:00:00,1.0,2019-10-25 23:00:00,550.0,550.0,550.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6051,California,Mono,2019-10-23 16:30:00,0.25,2019-10-23 16:45:00,1826.0,1826.0,1826.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-24 23:00:00,0.25,2019-10-24 23:15:00,1779.0,1779.0,1779.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,417.0,6963.0,5291.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,6148.0,7586.0,6369.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,6148.0,6149.0,6148.733333333334
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,6148.0,6148.0,6148.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,6148.0,6148.0,6148.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,6148.0,6148.0,6148.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,6148.0,6148.0,6148.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,6148.0,6172.0,6152.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,6173.0,6173.0,6173.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,3238.0,6198.0,5338.935483870968
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-25 01:15:00,16.5,2019-10-25 17:45:00,467.0,3794.0,1076.7878787878788
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,1992.0,17070.0,9880.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,20688.0,41958.0,38398.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,39849.0,39849.0,39849.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,39849.0,39849.0,39849.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,39849.0,39849.0,39849.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,39849.0,39849.0,39849.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,39849.0,39849.0,39849.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,39849.0,40753.0,40150.083333333336
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,40737.0,40754.0,40740.6
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,9652.0,40739.0,30591.451612903227
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-25 01:15:00,21.75,2019-10-25 23:00:00,258.0,6529.0,3186.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-23 16:30:00,10.25,2019-10-24 02:45:00,202.0,383.0,262.1463414634146
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-24 03:00:00,0.5,2019-10-24 03:30:00,205.0,205.0,205.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-24 05:30:00,0.25,2019-10-24 05:45:00,620.0,620.0,620.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-24 12:15:00,2.5,2019-10-24 14:45:00,296.0,1656.0,926.2
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-24 15:15:00,0.75,2019-10-24 16:00:00,2830.0,4516.0,3941.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-24 16:30:00,8.0,2019-10-25 00:30:00,220.0,3597.0,996.0625
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-25 05:30:00,2.0,2019-10-25 07:30:00,207.0,3015.0,578.125
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-25 07:45:00,1.5,2019-10-25 09:15:00,285.0,292.0,290.8333333333333
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-25 10:30:00,4.0,2019-10-25 14:30:00,226.0,5251.0,567.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-25 15:15:00,0.25,2019-10-25 15:30:00,4318.0,4318.0,4318.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-25 16:00:00,3.0,2019-10-25 19:00:00,206.0,1939.0,822.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,1554.0,5625.0,4327.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,5626.0,14639.0,13271.333333333334
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,14638.0,14638.0,14638.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,14638.0,14638.0,14638.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,14638.0,14638.0,14638.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,14638.0,14638.0,14638.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,14638.0,14638.0,14638.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,10753.0,14638.0,13346.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,10753.0,10754.0,10753.4
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-24 17:15:00,7.5,2019-10-25 00:45:00,336.0,12594.0,9057.6
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-25 01:45:00,1.0,2019-10-25 02:45:00,360.0,360.0,360.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-23 15:30:00,7.0,2019-10-23 22:30:00,215.0,1577.0,567.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-24 15:30:00,8.25,2019-10-24 23:45:00,500.0,2227.0,1020.5757575757576
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-25 06:30:00,1.0,2019-10-25 07:30:00,568.0,628.0,598.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-25 07:45:00,1.5,2019-10-25 09:15:00,628.0,628.0,628.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-25 10:30:00,0.75,2019-10-25 11:15:00,630.0,630.0,630.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-25 15:15:00,3.75,2019-10-25 19:00:00,212.0,3253.0,1745.6666666666667
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-24 14:45:00,0.75,2019-10-24 15:30:00,349.0,349.0,349.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-23 15:30:00,8.75,2019-10-24 00:15:00,312.0,1201.0,765.5142857142857
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-24 02:00:00,0.75,2019-10-24 02:45:00,1192.0,1192.0,1192.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-24 11:15:00,0.25,2019-10-24 11:30:00,2461.0,2461.0,2461.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-24 12:00:00,1.5,2019-10-24 13:30:00,1526.0,2713.0,2431.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-24 15:30:00,9.0,2019-10-25 00:30:00,283.0,1494.0,851.8888888888889
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-25 02:00:00,5.5,2019-10-25 07:30:00,969.0,5106.0,2310.2727272727275
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-25 07:45:00,1.5,2019-10-25 09:15:00,879.0,1116.0,956.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-25 10:30:00,8.5,2019-10-25 19:00:00,310.0,1930.0,748.4705882352941
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-26 12:00:00,1.0,2019-10-26 13:00:00,463.0,579.0,493.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-26 13:30:00,0.25,2019-10-26 13:45:00,389.0,389.0,389.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-24 07:15:00,2.75,2019-10-24 10:00:00,248.0,841.0,357.72727272727275
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-24 13:45:00,47.25,2019-10-26 13:00:00,320.0,24293.0,12570.42328042328
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-23 17:00:00,5.5,2019-10-23 22:30:00,288.0,6509.0,1168.409090909091
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-23 22:45:00,0.25,2019-10-23 23:00:00,260.0,260.0,260.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-24 16:15:00,0.75,2019-10-24 17:00:00,257.0,279.0,271.6666666666667
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-24 17:15:00,3.25,2019-10-24 20:30:00,213.0,327.0,270.6923076923077
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-25 18:45:00,1.75,2019-10-25 20:30:00,1492.0,1556.0,1518.4285714285713
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-26 06:00:00,7.0,2019-10-26 13:00:00,249.0,325.0,302.60714285714283
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-26 13:30:00,1.0,2019-10-26 14:30:00,313.0,313.0,313.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-10-24 14:15:00,1.25,2019-10-24 15:30:00,275.0,275.0,275.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-10-24 15:45:00,1.0,2019-10-24 16:45:00,275.0,335.0,304.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-10-24 20:30:00,1.5,2019-10-24 22:00:00,321.0,1365.0,842.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-10-24 22:30:00,1.5,2019-10-25 00:00:00,2035.0,2045.0,2039.3333333333333
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-10-25 18:30:00,8.75,2019-10-26 03:15:00,220.0,431.0,307.48571428571427
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-23 16:45:00,0.25,2019-10-23 17:00:00,252.0,252.0,252.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-23 19:00:00,1.0,2019-10-23 20:00:00,640.0,684.0,672.75
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-23 22:45:00,2.5,2019-10-24 01:15:00,234.0,840.0,502.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 08:15:00,0.5,2019-10-24 08:45:00,939.0,939.0,939.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,963.0,1037.0,1012.3333333333334
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,1037.0,1037.0,1037.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,1037.0,1037.0,1037.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,1037.0,1037.0,1037.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,1037.0,1040.0,1037.5
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,1040.0,1105.0,1075.6
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-24 17:15:00,5.0,2019-10-24 22:15:00,257.0,1105.0,931.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-25 17:15:00,4.0,2019-10-25 21:15:00,218.0,312.0,236.4375
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-23 16:30:00,3.25,2019-10-23 19:45:00,240.0,339.0,297.6923076923077
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-24 06:00:00,0.25,2019-10-24 06:15:00,206.0,206.0,206.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-24 09:15:00,0.5,2019-10-24 09:45:00,500.0,500.0,500.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,500.0,500.0,500.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,352.0,352.0,352.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,352.0,352.0,352.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-24 12:30:00,0.25,2019-10-24 12:45:00,352.0,352.0,352.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-25 02:30:00,2.75,2019-10-25 05:15:00,245.0,435.0,339.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-26 01:30:00,0.75,2019-10-26 02:15:00,1566.0,1567.0,1566.6666666666667
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-26 08:15:00,0.25,2019-10-26 08:30:00,1028.0,1028.0,1028.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-26 08:45:00,1.0,2019-10-26 09:45:00,223.0,223.0,223.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-25 01:45:00,2.25,2019-10-25 04:00:00,422.0,509.0,451.3333333333333
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-23 16:15:00,0.75,2019-10-23 17:00:00,678.0,678.0,678.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,933.0,1679.0,1491.625
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,1378.0,1378.0,1378.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,1378.0,1378.0,1378.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,1378.0,1378.0,1378.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,1378.0,1378.0,1378.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,1378.0,1378.0,1378.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,1378.0,1378.0,1378.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,1378.0,1378.0,1378.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,870.0,1378.0,1084.741935483871
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-25 01:15:00,20.5,2019-10-25 21:45:00,413.0,870.0,594.3658536585366
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-25 04:00:00,4.0,2019-10-25 08:00:00,450.0,2815.0,748.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,12440.0,25685.0,19695.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,26709.0,27494.0,27358.541666666668
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,27473.0,27490.0,27479.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,27484.0,27484.0,27484.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,27484.0,27484.0,27484.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,27484.0,27484.0,27484.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,27484.0,27484.0,27484.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,27484.0,28407.0,28074.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,28401.0,28463.0,28426.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,12118.0,28471.0,23928.290322580644
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-25 01:15:00,35.75,2019-10-26 13:00:00,850.0,10676.0,3634.5804195804194
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6101,California,Sutter,2019-10-23 22:00:00,0.25,2019-10-23 22:15:00,404.0,404.0,404.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-23 21:45:00,0.75,2019-10-23 22:30:00,343.0,345.0,344.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,783.0,784.0,783.1666666666666
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,783.0,783.0,783.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,783.0,783.0,783.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,783.0,783.0,783.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,783.0,783.0,783.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,783.0,783.0,783.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,783.0,783.0,783.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,783.0,783.0,783.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,775.0,785.0,779.516129032258
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-24 12:45:00,2.75,2019-10-24 15:30:00,304.0,304.0,304.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,304.0,304.0,304.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-24 17:15:00,1.5,2019-10-24 18:45:00,304.0,308.0,305.1666666666667
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-23 15:30:00,0.25,2019-10-23 15:45:00,210.0,210.0,210.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-24 13:15:00,0.25,2019-10-24 13:30:00,914.0,914.0,914.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-24 16:00:00,6.0,2019-10-24 22:00:00,246.0,392.0,304.4583333333333
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-25 14:15:00,4.75,2019-10-25 19:00:00,243.0,322.0,293.57894736842104
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-23 17:00:00,4.0,2019-10-23 21:00:00,309.0,368.0,340.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-23 22:45:00,0.75,2019-10-23 23:30:00,569.0,639.0,592.3333333333334
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-24 00:00:00,0.5,2019-10-24 00:30:00,210.0,370.0,290.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-24 07:00:00,0.5,2019-10-24 07:30:00,2685.0,2685.0,2685.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-24 08:45:00,0.25,2019-10-24 09:00:00,5519.0,5519.0,5519.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-24 13:30:00,0.5,2019-10-24 14:00:00,259.0,379.0,319.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-24 14:30:00,0.25,2019-10-24 14:45:00,270.0,270.0,270.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-24 18:30:00,13.0,2019-10-25 07:30:00,339.0,6577.0,1536.3461538461538
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-25 07:45:00,1.5,2019-10-25 09:15:00,2010.0,2128.0,2069.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-25 10:30:00,3.0,2019-10-25 13:30:00,1798.0,1809.0,1806.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-25 16:30:00,2.5,2019-10-25 19:00:00,236.0,580.0,449.6
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-26 12:00:00,1.0,2019-10-26 13:00:00,1653.0,1653.0,1653.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-23 15:15:00,0.75,2019-10-23 16:00:00,2756.0,3148.0,2887.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-24 04:30:00,0.25,2019-10-24 04:45:00,336.0,336.0,336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,336.0,336.0,336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,336.0,336.0,336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,336.0,336.0,336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,336.0,336.0,336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,336.0,336.0,336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-24 12:30:00,2.25,2019-10-24 14:45:00,336.0,336.0,336.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-23 21:30:00,1.0,2019-10-23 22:30:00,231.0,4491.0,2274.25
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-23 22:45:00,6.0,2019-10-24 04:45:00,3912.0,3913.0,3912.0833333333335
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 05:00:00,3.75,2019-10-24 08:45:00,3912.0,3912.0,3912.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,3912.0,3912.0,3912.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,3912.0,3912.0,3912.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,3912.0,3912.0,3912.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,3912.0,3912.0,3912.0
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,3912.0,6881.0,4901.666666666667
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,6880.0,6881.0,6880.4
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,2238.0,6880.0,4830.129032258064
California-10,California,2019-10-23 14:36:00,2019-10-23 14:36:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-25 01:15:00,1.75,2019-10-25 03:00:00,373.0,2238.0,868.4285714285714
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,530.0,6310.0,3536.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-24 17:15:00,4.0,2019-10-24 21:15:00,200.0,519.0,279.9375
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-25 20:45:00,0.5,2019-10-25 21:15:00,237.0,237.0,237.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-25 23:45:00,0.5,2019-10-26 00:15:00,1109.0,1110.0,1109.5
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6001,California,Alameda,2019-10-26 17:15:00,1.25,2019-10-26 18:30:00,345.0,2617.0,1084.2
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-24 15:45:00,1.25,2019-10-24 17:00:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-24 17:15:00,7.75,2019-10-25 01:00:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-25 01:15:00,0.25,2019-10-25 01:30:00,654.0,654.0,654.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-27 01:00:00,0.25,2019-10-27 01:15:00,430.0,430.0,430.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6003,California,Alpine,2019-10-27 03:15:00,2.0,2019-10-27 05:15:00,589.0,654.0,645.875
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6005,California,Amador,2019-10-24 09:00:00,0.75,2019-10-24 09:45:00,10594.0,10594.0,10594.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6005,California,Amador,2019-10-24 10:00:00,0.75,2019-10-24 10:45:00,10594.0,10594.0,10594.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6005,California,Amador,2019-10-24 11:00:00,0.75,2019-10-24 11:45:00,10594.0,10594.0,10594.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6005,California,Amador,2019-10-24 12:00:00,0.25,2019-10-24 12:15:00,10594.0,10594.0,10594.0
California-11,California,2019-10-24 05:15:00,2019-10-24 05:15:00,Fuel Supply Deficiency,6005,California,Amador,2019-10-24 12:30:00,3.0,2019-10-24 15:30:00,10594.0,10871.0,10702.416666666666
