event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 14:30:00,1.0,2019-10-29 15:30:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,654.0,654.0,654.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6003,California,Alpine,2019-10-30 22:00:00,1.0,2019-10-30 23:00:00,289.0,654.0,562.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 01:00:00,4.75,2019-10-27 05:45:00,448.0,20886.0,16331.684210526315
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,16580.0,19378.0,17279.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,19378.0,22136.0,20067.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,22136.0,22136.0,22136.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,22136.0,22136.0,22136.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,22136.0,22136.0,22136.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,20829.0,22136.0,21555.444444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,20829.0,20830.0,20829.583333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,20829.0,20829.0,20829.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,20829.0,20829.0,20829.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,19873.0,20829.0,20793.59259259259
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,20829.0,20829.0,20829.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,20829.0,20829.0,20829.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,20829.0,20829.0,20829.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,8502.0,20829.0,14630.923076923076
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,8502.0,8502.0,8502.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,8502.0,8502.0,8502.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,8502.0,8502.0,8502.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,8502.0,8502.0,8502.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,5829.0,8502.0,7967.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,8080.0,8080.0,8080.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,7703.0,8080.0,7874.7692307692305
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,614.0,10246.0,8185.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,10245.0,10245.0,10245.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,10245.0,10245.0,10245.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10245.0,10245.0,10245.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10245.0,10245.0,10245.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10245.0,10245.0,10245.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10245.0,10245.0,10245.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10244.0,10245.0,10244.823529411764
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,6292.0,10246.0,9482.416666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,5734.0,6054.0,5947.333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-30 22:00:00,2.25,2019-10-31 00:15:00,203.0,4437.0,2266.1111111111113
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6005,California,Amador,2019-10-31 19:00:00,2.75,2019-10-31 21:45:00,298.0,302.0,300.6363636363636
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,293.0,20703.0,15540.454545454546
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,20703.0,20703.0,20703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,20703.0,20703.0,20703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,20703.0,20703.0,20703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,20703.0,20703.0,20703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,20703.0,20703.0,20703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,20703.0,20705.0,20703.777777777777
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,20638.0,20705.0,20699.083333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,20637.0,20637.0,20637.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,20637.0,20637.0,20637.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,17869.0,20637.0,20534.48148148148
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,20637.0,20638.0,20637.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,20357.0,20638.0,20506.714285714286
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,15481.0,19202.0,18227.18181818182
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,7180.0,15484.0,10597.807692307691
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,7130.0,7146.0,7137.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,7130.0,7130.0,7130.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,7130.0,12942.0,10204.555555555555
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,16178.0,16229.0,16195.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,13303.0,17165.0,16392.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,17166.0,17166.0,17166.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,17165.0,17168.0,17166.76923076923
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,17167.0,17168.0,17167.666666666668
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,17165.0,17171.0,17167.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,17168.0,17168.0,17168.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,17167.0,17168.0,17167.384615384617
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,17167.0,17167.0,17167.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,17167.0,17167.0,17167.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,17167.0,17167.0,17167.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,17167.0,17167.0,17167.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,17167.0,17205.0,17179.058823529413
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10580.0,17095.0,13928.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6205.0,6910.0,6540.333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,872.0,5438.0,1861.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-31 03:15:00,2.25,2019-10-31 05:30:00,265.0,268.0,267.3333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,531.0,532.0,531.3333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,203.0,203.0,203.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 03:15:00,2.0,2019-10-27 05:15:00,2280.0,5628.0,3878.125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 05:30:00,0.25,2019-10-27 05:45:00,3666.0,3666.0,3666.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,3666.0,3666.0,3666.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,29514.0,32384.0,30231.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,32021.0,32384.0,32072.85714285714
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,32021.0,32021.0,32021.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,32021.0,32021.0,32021.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,28339.0,32021.0,29937.38888888889
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,30501.0,30502.0,30501.166666666668
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,30502.0,30502.0,30502.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,30502.0,30502.0,30502.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,20074.0,30502.0,30115.777777777777
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,30502.0,30502.0,30502.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,30501.0,30501.0,30501.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,30501.0,30501.0,30501.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,23674.0,30501.0,27394.73076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,18835.0,20372.0,19051.4375
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,18836.0,18836.0,18836.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,18836.0,18836.0,18836.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,18835.0,18836.0,18835.333333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,5759.0,18836.0,16220.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,18836.0,18836.0,18836.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,18036.0,18837.0,18435.53846153846
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,1222.0,17846.0,13740.8125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,12544.0,12544.0,12544.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,12544.0,12544.0,12544.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,12544.0,12544.0,12544.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,12544.0,12544.0,12544.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,12544.0,12544.0,12544.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,12544.0,12544.0,12544.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5894.0,12566.0,12164.35294117647
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,8705.0,11671.0,10593.583333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6724.0,6799.0,6749.333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,970.0,5542.0,3329.05
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,970.0,1156.0,1070.85
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6009,California,Calaveras,2019-10-31 08:30:00,10.25,2019-10-31 18:45:00,349.0,1156.0,1080.6097560975609
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-27 06:45:00,0.75,2019-10-27 07:30:00,1421.0,1569.0,1519.6666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,2430.0,2611.0,2516.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,3638.0,3893.0,3787.285714285714
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,3638.0,3639.0,3638.1111111111113
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,3640.0,4001.0,3817.866666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,2265.0,5612.0,3665.6666666666665
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,271.0,2143.0,673.5833333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-10-28 01:30:00,2.5,2019-10-28 04:00:00,269.0,278.0,271.3
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 03:15:00,2.5,2019-10-27 05:45:00,2907.0,35865.0,19090.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,38238.0,39288.0,38842.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,40227.0,40247.0,40242.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,40247.0,40444.0,40326.142857142855
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,41168.0,43354.0,42480.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,43422.0,46611.0,43828.73333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,47282.0,64075.0,55525.333333333336
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,61157.0,70267.0,64359.583333333336
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,49129.0,61163.0,53264.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,48712.0,49075.0,48946.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,43597.0,48920.0,48011.444444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,46392.0,46398.0,46395.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,46267.0,47210.0,46689.57142857143
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,43986.0,46074.0,44823.818181818184
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,12245.0,41006.0,25093.73076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,11840.0,12014.0,11906.5625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,11836.0,11837.0,11836.333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,11760.0,11819.0,11767.111111111111
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,11799.0,11799.0,11799.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,6716.0,11915.0,10854.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,11329.0,11329.0,11329.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,7369.0,11352.0,9520.692307692309
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,471.0,6335.0,4257.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,2471.0,2474.0,2472.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,2266.0,2383.0,2335.923076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2235.0,2265.0,2250.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2234.0,2234.0,2234.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1894.0,2230.0,1979.7142857142858
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1850.0,1883.0,1861.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,323.0,718.0,565.7647058823529
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,252.0,15042.0,4486.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,285.0,290.0,287.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-30 22:00:00,1.25,2019-10-30 23:15:00,222.0,390.0,291.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-10-31 17:15:00,1.0,2019-10-31 18:15:00,221.0,224.0,222.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-01 01:45:00,1.25,2019-11-01 03:00:00,1739.0,1740.0,1739.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-01 14:15:00,2.5,2019-11-01 16:45:00,270.0,317.0,311.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-01 23:30:00,5.5,2019-11-02 05:00:00,297.0,320.0,302.1363636363636
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6015,California,Del Norte,2019-10-30 06:00:00,11.25,2019-10-30 17:15:00,531.0,9352.0,1718.3555555555556
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,5817.0,52176.0,32961.318181818184
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,52290.0,52290.0,52290.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,52290.0,52290.0,52290.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,52290.0,52291.0,52290.42857142857
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,52293.0,57150.0,55531.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,57150.0,57150.0,57150.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,57150.0,57169.0,57164.11111111111
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,57169.0,57169.0,57169.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,57169.0,57169.0,57169.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,57169.0,57169.0,57169.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,43172.0,57169.0,56650.59259259259
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,57169.0,57169.0,57169.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,56175.0,66493.0,58994.28571428572
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,50914.0,62216.0,52698.181818181816
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,24165.0,50078.0,38730.846153846156
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,23451.0,24063.0,23960.5625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,23451.0,23451.0,23451.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,23445.0,23450.0,23448.333333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,23445.0,23445.0,23445.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,14104.0,23445.0,21576.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,23445.0,23445.0,23445.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,28289.0,36560.0,33169.692307692305
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,3708.0,35408.0,34072.625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,35038.0,35038.0,35038.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,35038.0,35038.0,35038.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,35038.0,35038.0,35038.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,35038.0,35038.0,35038.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,35038.0,35038.0,35038.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,35038.0,35038.0,35038.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,33832.0,35040.0,34916.529411764706
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,18645.0,33832.0,27126.083333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,17319.0,17838.0,17592.666666666668
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4711.0,17030.0,12702.7
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4763.0,4796.0,4786.05
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-10-31 08:30:00,11.0,2019-10-31 19:30:00,231.0,4809.0,4110.204545454545
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-01 15:15:00,2.25,2019-11-01 17:30:00,368.0,1071.0,598.6666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-02 01:45:00,2.25,2019-11-02 04:00:00,229.0,796.0,355.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-27 15:30:00,1.5,2019-10-27 17:00:00,553.0,555.0,553.8333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-27 20:45:00,1.25,2019-10-27 22:00:00,499.0,1865.0,1465.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-27 22:15:00,16.75,2019-10-28 15:00:00,797.0,4634.0,4119.835820895522
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,3814.0,3814.0,3814.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,3850.0,5290.0,4878.428571428572
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,5272.0,5348.0,5312.636363636364
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,538.0,5291.0,2888.8846153846152
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,538.0,564.0,552.6875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,538.0,538.0,538.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,521.0,539.0,536.8888888888889
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,521.0,521.0,521.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 14:30:00,1.0,2019-10-29 15:30:00,538.0,538.0,538.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,500.0,500.0,500.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,224.0,501.0,447.2307692307692
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-29 20:15:00,1.25,2019-10-29 21:30:00,233.0,234.0,233.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-10-31 17:00:00,0.5,2019-10-31 17:30:00,1321.0,1321.0,1321.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-01 16:30:00,1.5,2019-11-01 18:00:00,265.0,339.0,278.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-02 12:30:00,2.0,2019-11-02 14:30:00,382.0,718.0,550.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-02 23:15:00,1.0,2019-11-03 00:15:00,389.0,3472.0,2424.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,402.0,418.0,406.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,419.0,507.0,461.85714285714283
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,432.0,507.0,460.55555555555554
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,420.0,438.0,433.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,420.0,440.0,427.72222222222223
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,414.0,437.0,425.0833333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,276.0,414.0,284.5882352941176
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,276.0,276.0,276.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,276.0,276.0,276.0
