event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,276.0,276.0,276.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,276.0,278.0,277.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-10-28 18:00:00,2.0,2019-10-28 20:00:00,279.0,279.0,279.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 04:30:00,0.75,2019-10-27 05:15:00,388.0,388.0,388.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 05:30:00,0.25,2019-10-27 05:45:00,389.0,389.0,389.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,13037.0,13046.0,13041.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,13047.0,51365.0,35723.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,61530.0,70846.0,69515.14285714286
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,70846.0,70846.0,70846.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,70846.0,70846.0,70846.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,70840.0,70846.0,70842.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,70489.0,70840.0,70664.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,70363.0,70489.0,70377.82352941176
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,70363.0,70363.0,70363.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,48556.0,70363.0,69550.85185185185
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,70066.0,70074.0,70070.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,70066.0,70066.0,70066.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,31817.0,70066.0,46561.09090909091
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,1491.0,22650.0,6702.423076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,1097.0,1491.0,1170.875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,1097.0,1097.0,1097.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,470.0,470.0,470.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,470.0,470.0,470.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 14:30:00,1.0,2019-10-29 15:30:00,469.0,470.0,469.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,469.0,469.0,469.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,458.0,470.0,463.9230769230769
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,244.0,459.0,364.3333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-29 22:00:00,1.5,2019-10-29 23:30:00,242.0,243.0,242.16666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-10-31 17:00:00,1.5,2019-10-31 18:30:00,253.0,256.0,254.83333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-28 17:15:00,0.25,2019-10-28 17:30:00,854.0,854.0,854.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-28 19:00:00,0.25,2019-10-28 19:15:00,3124.0,3124.0,3124.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-29 12:15:00,0.75,2019-10-29 13:00:00,248.0,249.0,248.33333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,248.0,249.0,248.66666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-29 14:30:00,0.25,2019-10-29 14:45:00,248.0,248.0,248.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-29 22:45:00,1.0,2019-10-29 23:45:00,349.0,603.0,532.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,702.0,702.0,702.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,702.0,1544.0,767.0769230769231
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,702.0,702.0,702.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,702.0,702.0,702.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 10:15:00,7.25,2019-10-30 17:30:00,702.0,17294.0,5368.6551724137935
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,4338.0,8058.0,6296.833333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,3390.0,4349.0,4029.3333333333335
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,773.0,4128.0,2667.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1210.0,1448.0,1302.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-10-31 08:30:00,13.5,2019-10-31 22:00:00,783.0,1168.0,1064.0740740740741
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-02 00:00:00,8.0,2019-11-02 08:00:00,441.0,9228.0,2480.03125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-02 10:15:00,0.5,2019-11-02 10:45:00,1460.0,1460.0,1460.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-02 18:15:00,4.0,2019-11-02 22:15:00,204.0,548.0,480.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,232.0,232.0,232.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-10-30 01:15:00,0.25,2019-10-30 01:30:00,703.0,703.0,703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 01:15:00,4.5,2019-10-27 05:45:00,1311.0,39556.0,15937.333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,39552.0,39556.0,39555.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,25636.0,39552.0,39036.59259259259
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,36671.0,36671.0,36671.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,36671.0,36671.0,36671.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,22828.0,39552.0,35054.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,1985.0,39552.0,38378.03125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,39552.0,39552.0,39552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,39552.0,39573.0,39566.82352941176
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,39573.0,39573.0,39573.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,38457.0,39573.0,39201.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,5258.0,37985.0,19793.9
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-31 03:15:00,2.0,2019-10-31 05:15:00,248.0,2389.0,1095.625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-10-31 17:45:00,0.5,2019-10-31 18:15:00,318.0,318.0,318.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-27 08:30:00,0.25,2019-10-27 08:45:00,209.0,209.0,209.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-27 09:30:00,0.25,2019-10-27 09:45:00,205.0,205.0,205.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-27 10:00:00,0.5,2019-10-27 10:30:00,212.0,221.0,216.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-27 12:30:00,12.5,2019-10-28 01:00:00,1455.0,6367.0,2581.28
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-28 01:15:00,4.75,2019-10-28 06:00:00,1515.0,2885.0,2001.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-28 07:15:00,26.25,2019-10-29 09:30:00,240.0,25529.0,2249.209523809524
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-29 10:00:00,3.75,2019-10-29 13:45:00,213.0,696.0,568.3333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-29 14:30:00,0.25,2019-10-29 14:45:00,1463.0,1463.0,1463.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-10-29 15:30:00,85.0,2019-11-02 04:30:00,263.0,29765.0,2834.6029411764707
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-02 05:00:00,4.5,2019-11-02 09:30:00,383.0,1848.0,1476.5555555555557
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-02 09:45:00,4.25,2019-11-02 14:00:00,643.0,4434.0,2583.176470588235
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-02 15:00:00,8.0,2019-11-02 23:00:00,341.0,2777.0,1256.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-02 23:30:00,1.5,2019-11-03 01:00:00,886.0,1127.0,1034.6666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-27 20:45:00,1.25,2019-10-27 22:00:00,205.0,9602.0,5267.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,17929.0,17954.0,17951.916666666668
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,17531.0,17954.0,17656.70588235294
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,17542.0,17542.0,17542.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,15396.0,17542.0,17457.703703703704
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,17534.0,17534.0,17534.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,17536.0,17544.0,17540.571428571428
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,17542.0,17545.0,17543.272727272728
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,6915.0,17541.0,11568.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,5478.0,6507.0,5655.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,5479.0,5479.0,5479.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,5479.0,5479.0,5479.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,5477.0,5477.0,5477.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,4415.0,5478.0,5265.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,5415.0,5415.0,5415.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,4905.0,5278.0,5141.153846153846
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,3807.0,4567.0,4185.666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-29 22:00:00,4.0,2019-10-30 02:00:00,557.0,2884.0,1645.625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,293.0,293.0,293.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,293.0,293.0,293.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-10-30 10:15:00,0.25,2019-10-30 10:30:00,293.0,293.0,293.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-11-02 13:15:00,1.25,2019-11-02 14:30:00,1053.0,1053.0,1053.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,5533.0,55893.0,29022.409090909092
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,57704.0,61219.0,59028.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,67698.0,98318.0,85551.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,105326.0,122798.0,119766.85714285714
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,122798.0,122798.0,122798.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,122798.0,122798.0,122798.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,122798.0,122798.0,122798.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,122798.0,122816.0,122802.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,122816.0,122816.0,122816.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,122816.0,122875.0,122830.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,120884.0,122875.0,122801.25925925926
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,122875.0,122875.0,122875.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,122875.0,122875.0,122875.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,122875.0,122875.0,122875.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,88454.0,122875.0,109905.80769230769
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,77918.0,88377.0,79141.6875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,77925.0,78174.0,78008.33333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,78174.0,78176.0,78175.77777777778
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,78177.0,78178.0,78177.33333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,75629.0,78475.0,77900.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,78767.0,78767.0,78767.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,77924.0,78974.0,78648.84615384616
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,22937.0,73358.0,47699.21875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,21056.0,21069.0,21062.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,10735.0,18321.0,14562.23076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10735.0,10735.0,10735.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10735.0,10735.0,10735.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10735.0,10735.0,10735.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10735.0,10735.0,10735.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10633.0,10736.0,10675.29411764706
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10642.0,10648.0,10645.333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,10645.0,10646.0,10645.333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,535.0,9426.0,2739.05
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,525.0,531.0,526.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-10-31 08:30:00,16.25,2019-11-01 00:45:00,487.0,1057.0,640.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-11-01 19:30:00,2.0,2019-11-01 21:30:00,1201.0,3113.0,1680.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-27 08:00:00,0.75,2019-10-27 08:45:00,820.0,820.0,820.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,820.0,820.0,820.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,820.0,820.0,820.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,820.0,820.0,820.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,820.0,3195.0,1087.2777777777778
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,3131.0,3257.0,3225.6666666666665
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,3256.0,3679.0,3510.5882352941176
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,3554.0,3554.0,3554.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,2634.0,3554.0,3519.925925925926
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,3554.0,3554.0,3554.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,3554.0,3554.0,3554.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,3554.0,3555.0,3554.3636363636365
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,3133.0,3556.0,3442.1153846153848
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,3132.0,3132.0,3132.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,3132.0,3132.0,3132.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,3132.0,3132.0,3132.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,3132.0,3132.0,3132.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,335.0,3132.0,2572.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,3131.0,3131.0,3131.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,3131.0,3131.0,3131.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,615.0,3131.0,1943.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-10-29 22:00:00,1.0,2019-10-29 23:00:00,615.0,615.0,615.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6043,California,Mariposa,2019-11-01 21:15:00,6.25,2019-11-02 03:30:00,527.0,2289.0,1725.16
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 01:00:00,4.75,2019-10-27 05:45:00,671.0,38747.0,19364.842105263157
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,38161.0,38161.0,38161.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,38103.0,38161.0,38117.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,38104.0,41120.0,38915.142857142855
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,41122.0,41473.0,41297.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,41473.0,41599.0,41584.17647058824
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,41599.0,41599.0,41599.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,40742.0,41599.0,41567.25925925926
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,41599.0,41599.0,41599.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,41599.0,41599.0,41599.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,41599.0,41599.0,41599.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,41573.0,41599.0,41591.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,41573.0,41573.0,41573.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,41573.0,41573.0,41573.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,41573.0,41573.0,41573.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,41573.0,41573.0,41573.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,26819.0,41573.0,38622.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,41573.0,41573.0,41573.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,41122.0,41573.0,41347.692307692305
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,16597.0,41123.0,40355.65625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,41122.0,41122.0,41122.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,40660.0,41122.0,41094.82352941176
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,37971.0,41122.0,40623.166666666664
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,35140.0,36151.0,35580.333333333336
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,15340.0,33590.0,22513.65
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,8023.0,17055.0,13268.1
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-10-31 08:30:00,7.75,2019-10-31 16:15:00,762.0,5410.0,2885.5806451612902
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-27 23:00:00,0.25,2019-10-27 23:15:00,229.0,229.0,229.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-29 13:30:00,0.5,2019-10-29 14:00:00,208.0,208.0,208.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,208.0,209.0,208.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,209.0,209.0,209.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 05:00:00,0.75,2019-10-27 05:45:00,1654.0,1865.0,1791.3333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,7948.0,10778.0,9728.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,9419.0,9552.0,9452.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,9552.0,9552.0,9552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,9552.0,9552.0,9552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,9552.0,9552.0,9552.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,9552.0,9562.0,9555.944444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,9188.0,10171.0,9435.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,9553.0,10360.0,10065.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,9552.0,9553.0,9552.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,9552.0,9582.0,9556.444444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,9583.0,9583.0,9583.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,9221.0,9552.0,9316.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,3367.0,9223.0,8673.09090909091
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-10-28 21:00:00,0.75,2019-10-28 21:45:00,706.0,2612.0,1374.3333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,615.0,13260.0,7979.045454545455
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,9977.0,9977.0,9977.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,9977.0,9978.0,9977.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,9978.0,11136.0,10969.714285714286
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,11465.0,11993.0,11859.333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,15291.0,31090.0,27658.666666666668
