event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,26455.0,27871.0,26924.666666666668
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,24357.0,26617.0,26083.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,18659.0,23784.0,19680.58823529412
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,18658.0,18658.0,18658.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,15286.0,18658.0,18426.185185185186
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,18510.0,18511.0,18510.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,18513.0,18515.0,18513.85714285714
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,18472.0,18515.0,18491.363636363636
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,10710.0,16016.0,13681.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,10718.0,10720.0,10719.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,10719.0,10719.0,10719.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,10719.0,10719.0,10719.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,10719.0,10721.0,10720.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,8207.0,12756.0,11477.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,12726.0,12726.0,12726.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,12675.0,12945.0,12770.76923076923
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,636.0,12858.0,11764.21875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,11213.0,11213.0,11213.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,11213.0,11213.0,11213.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,11213.0,11213.0,11213.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,11213.0,11213.0,11213.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,11213.0,11213.0,11213.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,11213.0,11213.0,11213.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10082.0,11213.0,11140.35294117647
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10992.0,11170.0,11054.083333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,9818.0,10964.0,10418.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4785.0,8641.0,6987.3
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,2512.0,4269.0,3263.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-10-31 08:30:00,21.0,2019-11-01 05:30:00,382.0,4223.0,2219.535714285714
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,2682.0,44081.0,22650.090909090908
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,40655.0,40656.0,40655.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,40656.0,40656.0,40656.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,40656.0,40656.0,40656.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,40656.0,40656.0,40656.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,40655.0,40657.0,40655.73333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,40657.0,40662.0,40661.72222222222
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,40662.0,41980.0,40991.833333333336
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,40663.0,40664.0,40663.82352941176
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,40664.0,40664.0,40664.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,37827.0,40664.0,40558.92592592593
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,40664.0,40664.0,40664.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,39191.0,40664.0,40452.857142857145
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,35204.0,39160.0,37753.63636363636
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,8303.0,27470.0,15968.576923076924
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,8330.0,8332.0,8330.875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,8330.0,8330.0,8330.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,8330.0,8330.0,8330.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,8330.0,8330.0,8330.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,3365.0,8331.0,7337.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,12355.0,12355.0,12355.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,12084.0,53330.0,38873.230769230766
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,2308.0,53330.0,51734.8125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,53328.0,53328.0,53328.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,53328.0,53328.0,53328.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,53328.0,53328.0,53328.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,53328.0,53328.0,53328.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,53328.0,53328.0,53328.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,53328.0,53328.0,53328.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,48050.0,53328.0,52376.35294117647
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,20669.0,47206.0,32910.333333333336
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,15487.0,17855.0,16685.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,1292.0,16228.0,4313.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1297.0,1333.0,1313.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-10-31 08:30:00,13.25,2019-10-31 21:45:00,260.0,1334.0,1141.9433962264152
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-27 04:00:00,1.25,2019-10-27 05:15:00,357.0,1137.0,825.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-27 05:30:00,0.25,2019-10-27 05:45:00,203.0,203.0,203.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-27 06:30:00,7.5,2019-10-27 14:00:00,227.0,756.0,448.1333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-28 04:30:00,1.5,2019-10-28 06:00:00,234.0,246.0,238.33333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-28 07:15:00,1.25,2019-10-28 08:30:00,246.0,753.0,456.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-28 17:00:00,4.75,2019-10-28 21:45:00,498.0,1386.0,1089.842105263158
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-29 07:00:00,3.25,2019-10-29 10:15:00,234.0,707.0,409.46153846153845
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-29 13:00:00,9.0,2019-10-29 22:00:00,221.0,3332.0,655.1111111111111
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-29 22:30:00,0.25,2019-10-29 22:45:00,209.0,209.0,209.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-29 23:00:00,0.75,2019-10-29 23:45:00,882.0,1737.0,1167.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-30 00:00:00,0.25,2019-10-30 00:15:00,686.0,686.0,686.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-30 06:45:00,5.0,2019-10-30 11:45:00,2651.0,2706.0,2678.7
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-30 14:00:00,12.25,2019-10-31 02:15:00,227.0,3096.0,1051.7142857142858
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-31 06:45:00,3.25,2019-10-31 10:00:00,425.0,444.0,434.53846153846155
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-31 14:30:00,0.5,2019-10-31 15:00:00,294.0,294.0,294.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-10-31 21:30:00,0.25,2019-10-31 21:45:00,205.0,205.0,205.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-01 20:30:00,0.75,2019-11-01 21:15:00,382.0,2580.0,1843.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-01 22:15:00,20.25,2019-11-02 18:30:00,203.0,2539.0,1156.4074074074074
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-02 18:45:00,0.25,2019-11-02 19:00:00,203.0,203.0,203.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-02 19:30:00,0.25,2019-11-02 19:45:00,459.0,459.0,459.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 00:15:00,5.0,2019-10-27 05:15:00,1230.0,33117.0,20808.05
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 05:30:00,0.25,2019-10-27 05:45:00,33118.0,33118.0,33118.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,33118.0,33118.0,33118.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,33118.0,33118.0,33118.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,33118.0,33118.0,33118.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,33118.0,33118.0,33118.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,33119.0,33122.0,33119.73333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,33143.0,33307.0,33212.61111111111
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,33305.0,33310.0,33308.416666666664
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,33203.0,33306.0,33231.529411764706
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,33204.0,33204.0,33204.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,19321.0,33205.0,32690.037037037036
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,33115.0,33202.0,33158.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,22027.0,32838.0,29592.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,21459.0,31055.0,28754.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,8604.0,28483.0,18806.46153846154
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,8263.0,8265.0,8263.5625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,8000.0,8263.0,8175.333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,8000.0,8000.0,8000.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,8001.0,8001.0,8001.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,4264.0,8031.0,7271.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,8296.0,8296.0,8296.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,8838.0,16296.0,14382.538461538461
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,14526.0,15925.0,15151.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,14061.0,14402.0,14270.96
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,13920.0,13920.0,13920.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,13920.0,13920.0,13920.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,13920.0,13920.0,13920.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,13920.0,13920.0,13920.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,13920.0,13920.0,13920.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,13920.0,13920.0,13920.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,12808.0,13921.0,13834.529411764706
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,9679.0,16878.0,13625.416666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,7102.0,10433.0,9322.666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,1451.0,7999.0,4423.15
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1337.0,1340.0,1337.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-10-31 08:30:00,11.25,2019-10-31 19:45:00,678.0,1338.0,1212.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,287.0,912.0,737.8181818181819
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,1941.0,11918.0,10670.875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,7183.0,11918.0,11742.62962962963
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,11918.0,11918.0,11918.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,1248.0,1447.0,1327.4285714285713
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,947.0,948.0,947.4545454545455
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,456.0,912.0,820.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,912.0,912.0,912.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 22:00:00,1.5,2019-10-30 23:30:00,456.0,912.0,636.1666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-30 23:45:00,1.75,2019-10-31 01:30:00,449.0,456.0,455.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6063,California,Plumas,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,340.0,340.0,340.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-27 05:45:00,4.75,2019-10-27 10:30:00,346.0,532.0,386.2631578947368
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-28 07:15:00,25.5,2019-10-29 08:45:00,228.0,2011.0,533.0294117647059
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-29 13:00:00,7.5,2019-10-29 20:30:00,279.0,8281.0,1345.4666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-30 16:30:00,17.75,2019-10-31 10:15:00,311.0,2670.0,877.7042253521126
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-10-31 10:45:00,11.5,2019-10-31 22:15:00,257.0,1782.0,1164.4565217391305
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-01 12:45:00,0.25,2019-11-01 13:00:00,10199.0,10199.0,10199.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-01 13:45:00,1.0,2019-11-01 14:45:00,560.0,560.0,560.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-01 15:45:00,12.25,2019-11-02 04:00:00,225.0,10744.0,997.8979591836735
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-02 05:00:00,12.0,2019-11-02 17:00:00,377.0,9387.0,1592.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-02 18:00:00,1.0,2019-11-02 19:00:00,821.0,1177.0,1023.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-02 19:15:00,0.75,2019-11-02 20:00:00,465.0,577.0,502.3333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-02 20:15:00,0.5,2019-11-02 20:45:00,334.0,438.0,386.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-27 09:00:00,32.75,2019-10-28 17:45:00,232.0,23615.0,4354.7099236641225
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-28 18:00:00,2.0,2019-10-28 20:00:00,232.0,254.0,241.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-29 00:30:00,1.5,2019-10-29 02:00:00,207.0,263.0,229.66666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-29 20:15:00,1.75,2019-10-29 22:00:00,494.0,1759.0,803.1428571428571
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-29 23:30:00,0.75,2019-10-30 00:15:00,363.0,364.0,363.3333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-30 08:15:00,2.0,2019-10-30 10:15:00,574.0,1656.0,1069.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-10-31 11:30:00,15.75,2019-11-01 03:15:00,328.0,3238.0,632.0793650793651
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-11-01 22:30:00,0.25,2019-11-01 22:45:00,2106.0,2106.0,2106.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 03:30:00,1.75,2019-10-27 05:15:00,384.0,669.0,601.2857142857143
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 05:30:00,0.25,2019-10-27 05:45:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,669.0,670.0,669.1666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,669.0,669.0,669.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,669.0,670.0,669.3333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,670.0,670.0,670.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,406.0,492.0,462.42857142857144
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6069,California,San Benito,2019-10-28 18:00:00,1.75,2019-10-28 19:45:00,361.0,406.0,399.42857142857144
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-27 04:30:00,5.25,2019-10-27 09:45:00,1023.0,2716.0,1264.047619047619
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-27 10:30:00,11.75,2019-10-27 22:15:00,239.0,2954.0,1448.787234042553
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-28 00:30:00,0.25,2019-10-28 00:45:00,1692.0,1692.0,1692.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-28 04:30:00,1.5,2019-10-28 06:00:00,1619.0,1635.0,1622.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-28 07:15:00,1.0,2019-10-28 08:15:00,312.0,369.0,340.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-28 12:00:00,0.25,2019-10-28 12:15:00,2050.0,2050.0,2050.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-28 13:15:00,0.5,2019-10-28 13:45:00,529.0,2989.0,1759.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-28 14:30:00,0.5,2019-10-28 15:00:00,1287.0,1287.0,1287.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-28 16:45:00,8.5,2019-10-29 01:15:00,230.0,3491.0,1864.4411764705883
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-29 06:30:00,18.25,2019-10-30 00:45:00,548.0,3127.0,908.5616438356165
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-30 09:00:00,0.25,2019-10-30 09:15:00,3855.0,3855.0,3855.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-30 10:30:00,0.25,2019-10-30 10:45:00,695.0,695.0,695.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-30 13:45:00,14.25,2019-10-31 04:00:00,208.0,3629.0,1056.701754385965
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-31 08:45:00,1.5,2019-10-31 10:15:00,1184.0,1206.0,1194.6666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-10-31 11:00:00,19.0,2019-11-01 06:00:00,341.0,1985.0,987.7631578947369
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-01 15:15:00,9.75,2019-11-02 01:00:00,285.0,5656.0,1886.948717948718
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-27 02:45:00,1.5,2019-10-27 04:15:00,235.0,237.0,236.66666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-28 01:30:00,2.0,2019-10-28 03:30:00,222.0,228.0,225.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-28 14:00:00,4.0,2019-10-28 18:00:00,236.0,356.0,310.625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-28 18:45:00,0.5,2019-10-28 19:15:00,204.0,204.0,204.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-28 22:30:00,1.25,2019-10-28 23:45:00,232.0,286.0,243.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-29 01:00:00,0.75,2019-10-29 01:45:00,1268.0,1268.0,1268.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-29 12:00:00,2.25,2019-10-29 14:15:00,429.0,1788.0,881.7777777777778
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-29 19:45:00,0.75,2019-10-29 20:30:00,237.0,240.0,239.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-10-30 02:30:00,46.5,2019-11-01 01:00:00,824.0,27587.0,16340.564516129032
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-01 13:00:00,3.25,2019-11-01 16:15:00,218.0,1046.0,434.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-01 21:30:00,0.25,2019-11-01 21:45:00,245.0,245.0,245.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-02 17:30:00,0.75,2019-11-02 18:15:00,369.0,369.0,369.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,434.0,435.0,434.2857142857143
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-27 11:00:00,1.5,2019-10-27 12:30:00,333.0,435.0,400.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-27 14:00:00,3.25,2019-10-27 17:15:00,290.0,742.0,547.2307692307693
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-27 17:45:00,1.25,2019-10-27 19:00:00,208.0,240.0,227.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-30 03:15:00,1.0,2019-10-30 04:15:00,254.0,331.0,311.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-10-31 01:00:00,0.75,2019-10-31 01:45:00,225.0,226.0,225.66666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-26 23:45:00,0.75,2019-10-27 00:30:00,2256.0,2256.0,2256.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-27 09:00:00,1.5,2019-10-27 10:30:00,736.0,1297.0,942.6666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-27 12:30:00,0.75,2019-10-27 13:15:00,209.0,210.0,209.33333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,210.0,423.0,339.46666666666664
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,427.0,8013.0,4381.777777777777
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,3856.0,5852.0,4451.666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,2197.0,3698.0,2929.470588235294
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,2184.0,2192.0,2187.375
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,1956.0,2192.0,2176.5925925925926
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,2190.0,2210.0,2200.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,2061.0,2193.0,2154.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,1908.0,2060.0,1976.7272727272727
