event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,262.0,1917.0,1133.923076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-29 04:00:00,2.25,2019-10-29 06:15:00,227.0,237.0,229.22222222222223
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,703.0,703.0,703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-29 16:30:00,2.25,2019-10-29 18:45:00,278.0,698.0,423.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-30 22:00:00,0.75,2019-10-30 22:45:00,224.0,225.0,224.33333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-31 19:15:00,1.25,2019-10-31 20:30:00,252.0,323.0,308.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-10-31 20:45:00,0.25,2019-10-31 21:00:00,228.0,228.0,228.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-11-01 19:30:00,3.5,2019-11-01 23:00:00,823.0,1744.0,1296.2142857142858
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-10-29 22:15:00,1.25,2019-10-29 23:30:00,209.0,210.0,209.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-11-01 01:00:00,2.0,2019-11-01 03:00:00,320.0,366.0,326.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-11-02 20:15:00,3.5,2019-11-02 23:45:00,276.0,276.0,276.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 03:15:00,2.5,2019-10-27 05:45:00,1940.0,54280.0,37057.3
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,55021.0,55023.0,55022.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,55070.0,55113.0,55091.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,55070.0,55071.0,55070.42857142857
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,55045.0,55136.0,55097.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,55047.0,55866.0,55161.53333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,55076.0,56555.0,55629.944444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,55098.0,56196.0,55471.833333333336
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,55076.0,55098.0,55089.76470588235
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,55042.0,55062.0,55046.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,51576.0,55688.0,54937.555555555555
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,55049.0,55690.0,55369.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,53584.0,54337.0,53773.857142857145
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,44921.0,50649.0,48206.09090909091
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,4499.0,42951.0,19437.96153846154
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,4382.0,4417.0,4387.375
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,4382.0,4382.0,4382.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,4382.0,4382.0,4382.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,4382.0,4382.0,4382.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,4383.0,4745.0,4599.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,4931.0,4931.0,4931.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,3340.0,4973.0,4227.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,1462.0,1725.0,1669.1666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-29 22:00:00,1.0,2019-10-29 23:00:00,324.0,988.0,492.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-30 14:45:00,2.0,2019-10-30 16:45:00,233.0,240.0,238.125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-10-30 21:15:00,0.5,2019-10-30 21:45:00,201.0,205.0,203.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-10-27 09:30:00,7.75,2019-10-27 17:15:00,231.0,450.0,402.8709677419355
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-10-28 15:30:00,1.25,2019-10-28 16:45:00,205.0,395.0,251.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-10-28 17:30:00,5.25,2019-10-28 22:45:00,242.0,349.0,324.04761904761904
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-10-29 23:45:00,0.25,2019-10-30 00:00:00,224.0,224.0,224.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-10-30 16:45:00,0.25,2019-10-30 17:00:00,235.0,235.0,235.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-10-31 20:30:00,1.25,2019-10-31 21:45:00,205.0,233.0,224.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-11-02 19:00:00,1.0,2019-11-02 20:00:00,204.0,204.0,204.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 03:15:00,2.5,2019-10-27 05:45:00,2681.0,26688.0,18955.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,25602.0,26594.0,26116.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,19656.0,26935.0,25040.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,19510.0,19572.0,19519.428571428572
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,19511.0,19959.0,19823.444444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,19602.0,28320.0,24151.533333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,19917.0,28159.0,22897.944444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,25102.0,29100.0,26265.333333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,22881.0,25077.0,23837.470588235294
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,22019.0,22029.0,22026.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,21363.0,22025.0,21597.48148148148
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,21369.0,21369.0,21369.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,21280.0,21368.0,21322.714285714286
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,17789.0,20483.0,19128.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,5139.0,15238.0,11378.23076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,4345.0,6673.0,5080.875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,4342.0,4342.0,4342.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,4342.0,4490.0,4393.222222222223
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,4341.0,4342.0,4341.333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,3107.0,4345.0,4096.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,4185.0,4185.0,4185.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,3272.0,4188.0,3927.923076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-29 20:15:00,5.75,2019-10-30 02:00:00,292.0,3242.0,2397.086956521739
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-30 15:30:00,1.25,2019-10-30 16:45:00,1031.0,1611.0,1491.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-31 20:00:00,1.0,2019-10-31 21:00:00,566.0,568.0,567.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-10-31 22:00:00,0.5,2019-10-31 22:30:00,427.0,843.0,635.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-01 21:45:00,0.75,2019-11-01 22:30:00,1078.0,2346.0,1708.3333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-02 15:30:00,0.75,2019-11-02 16:15:00,911.0,1179.0,1001.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-02 16:30:00,2.5,2019-11-02 19:00:00,352.0,1083.0,543.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 03:30:00,2.25,2019-10-27 05:45:00,6627.0,47661.0,30077.333333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,46802.0,48540.0,47681.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,48412.0,56237.0,50400.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,56322.0,56322.0,56322.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,56322.0,56322.0,56322.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,48412.0,56322.0,52103.933333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,56324.0,56327.0,56325.88888888889
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,56627.0,57052.0,57006.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,56464.0,56627.0,56512.294117647056
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,56167.0,56464.0,56426.875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,42611.0,56643.0,55735.62962962963
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,56342.0,56342.0,56342.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,54127.0,56342.0,55480.42857142857
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,45251.0,52961.0,49536.27272727273
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,13916.0,44274.0,26022.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,9927.0,9935.0,9931.625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,9932.0,9932.0,9932.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,9913.0,9932.0,9929.222222222223
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,9912.0,9913.0,9912.666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,3982.0,10090.0,8788.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,9892.0,9892.0,9892.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,7131.0,9489.0,8417.538461538461
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-29 20:15:00,6.5,2019-10-30 02:45:00,1001.0,6870.0,4161.7307692307695
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-10-31 14:45:00,2.75,2019-10-31 17:30:00,523.0,527.0,525.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,2504.0,33565.0,19764.81818181818
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,33828.0,33861.0,33844.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,33861.0,33861.0,33861.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,33861.0,33862.0,33861.71428571428
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,33862.0,33862.0,33862.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,33862.0,33885.0,33870.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,32627.0,33893.0,33565.444444444445
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,31707.0,32675.0,32546.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,30591.0,31707.0,31045.941176470587
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,30591.0,30591.0,30591.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,20956.0,30591.0,30234.14814814815
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,30591.0,30591.0,30591.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,30585.0,30585.0,30585.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,27362.0,30585.0,28296.363636363636
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,19727.0,27237.0,23391.46153846154
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,14765.0,16388.0,14882.8125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,14766.0,14767.0,14766.666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,14767.0,23639.0,19054.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,24508.0,28152.0,26091.333333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,16883.0,28439.0,26127.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,28437.0,28437.0,28437.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,27979.0,28028.0,28016.615384615383
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,4230.0,28028.0,26419.1875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,25456.0,25456.0,25456.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,25455.0,25456.0,25455.384615384617
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,25455.0,25455.0,25455.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,25455.0,25455.0,25455.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,25455.0,25455.0,25455.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,25455.0,25455.0,25455.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,20015.0,25455.0,25112.41176470588
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,19203.0,25327.0,23268.166666666668
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,16333.0,17508.0,17017.666666666668
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4048.0,15691.0,8708.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4040.0,4048.0,4042.55
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-10-31 08:30:00,14.0,2019-10-31 22:30:00,853.0,4053.0,3405.5178571428573
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-01 13:30:00,1.0,2019-11-01 14:30:00,703.0,703.0,703.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 02:00:00,3.25,2019-10-27 05:15:00,1507.0,1679.0,1559.923076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 05:30:00,0.25,2019-10-27 05:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,268.0,1507.0,1461.111111111111
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,1289.0,1507.0,1448.3076923076924
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,1289.0,1289.0,1289.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,1289.0,1289.0,1289.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,1289.0,1289.0,1289.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,1289.0,1289.0,1289.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,268.0,1289.0,1084.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,1289.0,1289.0,1289.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,1289.0,1507.0,1323.3076923076924
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,1138.0,1507.0,1485.2941176470588
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1507.0,1507.0,1507.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,939.0,1507.0,1391.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1289.0,1289.0,1289.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6091,California,Sierra,2019-10-31 08:30:00,17.0,2019-11-01 01:30:00,220.0,1289.0,1060.0735294117646
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 00:30:00,5.25,2019-10-27 05:45:00,2297.0,23804.0,11119.666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,27433.0,27433.0,27433.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,27553.0,27555.0,27554.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,27724.0,27853.0,27742.571428571428
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,27854.0,28091.0,27933.777777777777
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,28091.0,50374.0,39047.6
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,43213.0,45781.0,44612.72222222222
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,43618.0,44400.0,43920.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,36262.0,44258.0,39187.117647058825
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,40586.0,41012.0,40766.875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,21478.0,40586.0,39700.555555555555
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,40399.0,40422.0,40410.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,38835.0,39211.0,39004.71428571428
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,35229.0,36463.0,36037.36363636364
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,30853.0,32139.0,31582.884615384617
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,28463.0,28494.0,28470.3125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,28302.0,28310.0,28307.333333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,28302.0,28302.0,28302.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,28302.0,28302.0,28302.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,10509.0,28429.0,24794.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,28569.0,28569.0,28569.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,28435.0,28568.0,28526.153846153848
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,3692.0,28436.0,11507.53125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,6332.0,6460.0,6396.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,6330.0,6574.0,6370.384615384615
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,6164.0,6164.0,6164.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,5930.0,5930.0,5930.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,5891.0,5930.0,5896.571428571428
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,5891.0,5891.0,5891.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5667.0,5891.0,5832.823529411765
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3670.0,5618.0,4573.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,2416.0,2697.0,2510.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,454.0,2345.0,1464.55
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,422.0,452.0,435.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-10-31 08:30:00,19.25,2019-11-01 03:45:00,313.0,932.0,537.987012987013
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-01 08:00:00,3.75,2019-11-01 11:45:00,258.0,5523.0,870.3333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-01 15:15:00,0.5,2019-11-01 15:45:00,204.0,204.0,204.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-01 17:15:00,5.0,2019-11-01 22:15:00,230.0,302.0,264.65
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-01 22:30:00,2.75,2019-11-02 01:15:00,201.0,766.0,426.1818181818182
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,96361.0,96366.0,96362.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,96365.0,96503.0,96399.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,96732.0,102064.0,99093.57142857143
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,102143.0,105823.0,104197.44444444444
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,99567.0,103718.0,102504.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,96990.0,99629.0,97290.22222222222
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,96897.0,97090.0,96949.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,96437.0,97032.0,96589.58823529411
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,96910.0,96965.0,96951.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,95691.0,98773.0,98315.33333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,98769.0,98769.0,98769.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,98762.0,98772.0,98767.28571428571
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,96212.0,98763.0,97719.63636363637
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,85624.0,96420.0,92889.73076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,86382.0,87151.0,86587.9375
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,86382.0,86382.0,86382.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,86382.0,86382.0,86382.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,86382.0,86382.0,86382.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,56148.0,87794.0,81464.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,87884.0,87884.0,87884.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,88053.0,88563.0,88164.53846153847
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,45677.0,87837.0,86073.96875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,87256.0,87376.0,87316.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,87083.0,87376.0,87150.69230769231
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,87084.0,87084.0,87084.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,87083.0,87083.0,87083.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,87083.0,87083.0,87083.0
