event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,87083.0,87083.0,87083.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,86780.0,87085.0,87043.11764705883
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,73871.0,86779.0,82193.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,65847.0,67113.0,66303.33333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,28836.0,63045.0,45612.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,24869.0,26670.0,25291.85
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6099,California,Stanislaus,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,280.0,634.0,435.27777777777777
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6099,California,Stanislaus,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,209.0,348.0,276.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6099,California,Stanislaus,2019-10-28 01:30:00,0.5,2019-10-28 02:00:00,251.0,254.0,252.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6101,California,Sutter,2019-10-27 17:30:00,0.25,2019-10-27 17:45:00,624.0,624.0,624.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,290.0,16465.0,9996.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,16722.0,16789.0,16771.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,16765.0,16890.0,16827.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,16765.0,16773.0,16768.428571428572
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,16707.0,16773.0,16736.333333333332
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,16707.0,16711.0,16708.466666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,16446.0,16723.0,16620.722222222223
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,16023.0,16438.0,16392.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,14148.0,15471.0,14357.529411764706
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,14148.0,14148.0,14148.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,14147.0,14148.0,14147.962962962964
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,14149.0,14149.0,14149.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,14148.0,14149.0,14148.857142857143
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,9979.0,14145.0,13392.90909090909
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,1656.0,9265.0,4821.038461538462
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,1656.0,1657.0,1656.0625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,1656.0,1656.0,1656.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,1656.0,1683.0,1671.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,1683.0,1683.0,1683.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,1473.0,1683.0,1641.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,1683.0,1683.0,1683.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,1683.0,3412.0,2506.153846153846
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,3427.0,3555.0,3470.6666666666665
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,2257.0,3555.0,2558.28
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,2257.0,2257.0,2257.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,2257.0,2257.0,2257.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2257.0,2257.0,2257.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2257.0,2257.0,2257.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,2257.0,2257.0,2257.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,2257.0,2257.0,2257.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,2210.0,2260.0,2245.294117647059
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1348.0,2233.0,2011.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1347.0,1347.0,1347.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,544.0,1514.0,818.0666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-27 07:15:00,0.25,2019-10-27 07:30:00,265.0,265.0,265.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,756.0,801.0,789.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,755.0,893.0,794.4285714285714
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,893.0,899.0,897.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-29 13:30:00,0.5,2019-10-29 14:00:00,538.0,753.0,645.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,899.0,899.0,899.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,893.0,899.0,894.44
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,893.0,893.0,893.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,870.0,893.0,875.75
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,870.0,870.0,870.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6105,California,Trinity,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,724.0,870.0,733.7333333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-29 15:30:00,0.25,2019-10-29 15:45:00,350.0,350.0,350.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-29 16:00:00,2.5,2019-10-29 18:30:00,200.0,620.0,260.9
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-29 19:30:00,0.25,2019-10-29 19:45:00,444.0,444.0,444.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-30 19:15:00,1.25,2019-10-30 20:30:00,252.0,401.0,322.4
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-10-31 05:45:00,2.0,2019-10-31 07:45:00,206.0,270.0,238.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-01 20:15:00,0.25,2019-11-01 20:30:00,1593.0,1593.0,1593.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-27 07:15:00,0.25,2019-10-27 07:30:00,3603.0,3603.0,3603.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,23232.0,35729.0,31887.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,32859.0,33222.0,33170.142857142855
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,33222.0,33222.0,33222.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,33222.0,33222.0,33222.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,33222.0,35067.0,34133.61111111111
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,34546.0,34546.0,34546.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,34546.0,34546.0,34546.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,34546.0,34546.0,34546.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,34546.0,34546.0,34546.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,34546.0,34546.0,34546.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,34546.0,34546.0,34546.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,22988.0,32772.0,27368.18181818182
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,8750.0,22793.0,15388.615384615385
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,8605.0,8607.0,8605.9375
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,8605.0,8605.0,8605.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,8605.0,8605.0,8605.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,8605.0,8605.0,8605.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,5183.0,8606.0,7920.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,8606.0,8606.0,8606.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,5193.0,8606.0,7481.461538461538
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,2970.0,3186.0,3010.3333333333335
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 22:00:00,0.75,2019-10-29 22:45:00,321.0,1476.0,1034.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-29 23:30:00,4.75,2019-10-30 04:15:00,1449.0,9676.0,8999.684210526315
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,9674.0,9674.0,9674.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,9674.0,9675.0,9674.692307692309
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,9675.0,9675.0,9675.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,9675.0,9675.0,9675.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,9675.0,9675.0,9675.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,9675.0,9675.0,9675.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,9370.0,9675.0,9619.35294117647
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,2381.0,9266.0,6596.25
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,944.0,1773.0,1496.6666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-27 19:30:00,0.75,2019-10-27 20:15:00,489.0,2378.0,1124.6666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-28 05:45:00,0.25,2019-10-28 06:00:00,659.0,659.0,659.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-28 07:15:00,6.0,2019-10-28 13:15:00,658.0,3246.0,995.625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-28 16:15:00,0.5,2019-10-28 16:45:00,229.0,1268.0,748.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-28 17:15:00,4.5,2019-10-28 21:45:00,235.0,292.0,275.77777777777777
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-29 14:45:00,0.75,2019-10-29 15:30:00,982.0,983.0,982.6666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-29 16:30:00,6.75,2019-10-29 23:15:00,210.0,471.0,388.7037037037037
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-10-30 10:15:00,41.75,2019-11-01 04:00:00,308.0,17178.0,4878.203592814371
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-01 08:15:00,27.75,2019-11-02 12:00:00,250.0,1238.0,412.85585585585585
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-02 16:45:00,0.75,2019-11-02 17:30:00,200.0,200.0,200.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-02 19:45:00,3.75,2019-11-02 23:30:00,206.0,319.0,269.93333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 00:45:00,5.0,2019-10-27 05:45:00,487.0,5981.0,3041.65
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,853.0,866.0,859.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,1073.0,6478.0,3242.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,7355.0,12995.0,10447.57142857143
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,11453.0,12006.0,11802.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,6369.0,11846.0,8662.8
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,6425.0,12239.0,9025.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,5955.0,6312.0,6145.666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,5225.0,6020.0,5460.35294117647
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,5006.0,5007.0,5006.875
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,4367.0,5015.0,4973.962962962963
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,4797.0,4808.0,4802.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,3747.0,4251.0,4069.714285714286
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,3430.0,3488.0,3456.4545454545455
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,2015.0,3344.0,2366.230769230769
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,1962.0,2207.0,2007.125
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,1815.0,1839.0,1831.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,1787.0,1787.0,1787.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,1788.0,1788.0,1788.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,988.0,1795.0,1628.2
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,1793.0,1793.0,1793.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,1463.0,1783.0,1505.3076923076924
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-29 20:15:00,8.0,2019-10-30 04:15:00,558.0,1427.0,1245.9375
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,944.0,945.0,944.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,939.0,943.0,940.6923076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,939.0,939.0,939.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,939.0,939.0,939.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,939.0,940.0,939.8571428571429
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,940.0,940.0,940.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,939.0,1126.0,983.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,552.0,1058.0,900.6666666666666
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,763.0,782.0,769.3333333333334
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,252.0,768.0,484.6666666666667
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-10-31 16:45:00,0.25,2019-10-31 17:00:00,460.0,460.0,460.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 00:15:00,5.5,2019-10-27 05:45:00,203.0,8472.0,2347.409090909091
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 06:30:00,1.0,2019-10-27 07:30:00,3458.0,3458.0,3458.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 07:45:00,1.0,2019-10-27 08:45:00,3636.0,3636.0,3636.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 09:00:00,1.75,2019-10-27 10:45:00,3636.0,3637.0,3636.1428571428573
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 11:00:00,2.25,2019-10-27 13:15:00,3636.0,3637.0,3636.4444444444443
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 13:30:00,3.75,2019-10-27 17:15:00,3512.0,3648.0,3612.6666666666665
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 17:30:00,4.5,2019-10-27 22:00:00,3512.0,7166.0,5618.777777777777
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-27 22:15:00,3.0,2019-10-28 01:15:00,3649.0,3826.0,3702.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-28 01:30:00,4.25,2019-10-28 05:45:00,3582.0,3650.0,3604.705882352941
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-28 06:00:00,2.0,2019-10-28 08:00:00,3497.0,3582.0,3507.625
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-28 08:15:00,6.75,2019-10-28 15:00:00,1828.0,3497.0,3435.185185185185
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-28 15:15:00,0.5,2019-10-28 15:45:00,3498.0,3498.0,3498.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-28 16:00:00,1.75,2019-10-28 17:45:00,3496.0,3498.0,3497.285714285714
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-28 18:00:00,2.75,2019-10-28 20:45:00,3496.0,3499.0,3496.3636363636365
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-28 21:00:00,6.5,2019-10-29 03:30:00,3607.0,5677.0,4817.461538461538
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 04:00:00,4.0,2019-10-29 08:00:00,3040.0,3040.0,3040.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 09:15:00,0.75,2019-10-29 10:00:00,3040.0,3040.0,3040.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 10:45:00,2.25,2019-10-29 13:00:00,3040.0,3289.0,3206.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 13:15:00,0.75,2019-10-29 14:00:00,4043.0,4094.0,4077.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 14:30:00,1.25,2019-10-29 15:45:00,1393.0,4043.0,3513.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 16:00:00,0.25,2019-10-29 16:15:00,4043.0,4043.0,4043.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 16:30:00,3.25,2019-10-29 19:45:00,4569.0,4930.0,4792.923076923077
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 20:15:00,1.5,2019-10-29 21:45:00,4727.0,4802.0,4739.833333333333
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-29 22:00:00,6.25,2019-10-30 04:15:00,4806.0,4848.0,4832.44
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 04:45:00,0.5,2019-10-30 05:15:00,4728.0,4728.0,4728.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 05:30:00,3.25,2019-10-30 08:45:00,4727.0,4727.0,4727.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,4727.0,4727.0,4727.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,4727.0,4727.0,4727.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,4727.0,4727.0,4727.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,4727.0,4727.0,4727.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,4727.0,4727.0,4727.0
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3942.0,4727.0,4242.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,4041.0,4110.0,4064.3333333333335
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-10-30 22:00:00,3.0,2019-10-31 01:00:00,537.0,3841.0,1945.5
California-12,California,2019-10-26 18:20:00,2019-10-31 01:27:00,Severe Weather/Transmission Interruption,6115,California,Yuba,2019-11-01 00:30:00,1.0,2019-11-01 01:30:00,469.0,1110.0,629.25
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6001,California,Alameda,2019-11-08 17:15:00,9.0,2019-11-09 02:15:00,214.0,833.0,390.22222222222223
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6001,California,Alameda,2019-11-10 06:45:00,1.5,2019-11-10 08:15:00,2392.0,2547.0,2495.1666666666665
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6001,California,Alameda,2019-11-10 22:15:00,5.25,2019-11-11 03:30:00,206.0,2184.0,896.3333333333334
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6009,California,Calaveras,2019-11-08 15:15:00,2.0,2019-11-08 17:15:00,240.0,422.0,299.75
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6013,California,Contra Costa,2019-11-08 15:30:00,5.25,2019-11-08 20:45:00,316.0,346.0,325.0952380952381
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6013,California,Contra Costa,2019-11-09 08:00:00,7.0,2019-11-09 15:00:00,393.0,2657.0,915.4642857142857
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6013,California,Contra Costa,2019-11-09 17:15:00,0.25,2019-11-09 17:30:00,216.0,216.0,216.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6013,California,Contra Costa,2019-11-09 18:30:00,1.75,2019-11-09 20:15:00,261.0,262.0,261.2857142857143
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6019,California,Fresno,2019-11-09 15:45:00,1.5,2019-11-09 17:15:00,225.0,230.0,227.33333333333334
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6019,California,Fresno,2019-11-10 01:15:00,0.25,2019-11-10 01:30:00,17639.0,17639.0,17639.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6019,California,Fresno,2019-11-10 23:00:00,1.25,2019-11-11 00:15:00,264.0,264.0,264.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6019,California,Fresno,2019-11-11 02:30:00,0.5,2019-11-11 03:00:00,483.0,483.0,483.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6029,California,Kern,2019-11-08 18:00:00,0.75,2019-11-08 18:45:00,210.0,210.0,210.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6029,California,Kern,2019-11-08 20:00:00,0.75,2019-11-08 20:45:00,380.0,382.0,381.3333333333333
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6029,California,Kern,2019-11-08 22:15:00,0.5,2019-11-08 22:45:00,4847.0,4879.0,4863.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6029,California,Kern,2019-11-10 04:00:00,1.0,2019-11-10 05:00:00,1122.0,1130.0,1126.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6029,California,Kern,2019-11-10 23:30:00,1.0,2019-11-11 00:30:00,908.0,1012.0,986.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6031,California,Kings,2019-11-08 12:30:00,3.5,2019-11-08 16:00:00,538.0,2890.0,1592.4285714285713
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6033,California,Lake,2019-11-09 16:30:00,1.75,2019-11-09 18:15:00,884.0,886.0,885.7142857142857
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6037,California,Los Angeles,2019-11-08 15:00:00,10.5,2019-11-09 01:30:00,219.0,6008.0,2011.095238095238
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6037,California,Los Angeles,2019-11-09 02:45:00,27.0,2019-11-10 05:45:00,205.0,3741.0,981.5833333333334
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6037,California,Los Angeles,2019-11-10 16:00:00,6.5,2019-11-10 22:30:00,211.0,3509.0,873.2307692307693
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6037,California,Los Angeles,2019-11-11 02:45:00,1.0,2019-11-11 03:45:00,991.0,1029.0,1018.5
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6037,California,Los Angeles,2019-11-11 04:15:00,1.5,2019-11-11 05:45:00,785.0,796.0,793.5
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6041,California,Marin,2019-11-08 17:30:00,5.5,2019-11-08 23:00:00,214.0,227.0,217.63636363636363
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6041,California,Marin,2019-11-10 18:45:00,2.0,2019-11-10 20:45:00,286.0,4396.0,1599.5
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6041,California,Marin,2019-11-11 02:30:00,2.0,2019-11-11 04:30:00,1184.0,4417.0,2219.25
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6045,California,Mendocino,2019-11-08 17:15:00,8.5,2019-11-09 01:45:00,319.0,352.0,325.47058823529414
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6057,California,Nevada,2019-11-09 22:00:00,2.0,2019-11-10 00:00:00,219.0,221.0,220.625
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6057,California,Nevada,2019-11-10 07:15:00,3.75,2019-11-10 11:00:00,434.0,1153.0,1009.2
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6059,California,Orange,2019-11-09 07:15:00,13.5,2019-11-09 20:45:00,421.0,2296.0,536.074074074074
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6059,California,Orange,2019-11-10 23:30:00,0.25,2019-11-10 23:45:00,950.0,950.0,950.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6059,California,Orange,2019-11-11 03:00:00,1.75,2019-11-11 04:45:00,2182.0,2374.0,2291.285714285714
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6065,California,Riverside,2019-11-08 06:30:00,5.75,2019-11-08 12:15:00,210.0,729.0,412.69565217391306
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6065,California,Riverside,2019-11-08 13:30:00,1.75,2019-11-08 15:15:00,232.0,232.0,232.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6065,California,Riverside,2019-11-08 15:45:00,3.5,2019-11-08 19:15:00,203.0,2447.0,802.7857142857143
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6065,California,Riverside,2019-11-08 20:00:00,5.25,2019-11-09 01:15:00,228.0,306.0,246.04761904761904
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6065,California,Riverside,2019-11-09 16:00:00,7.5,2019-11-09 23:30:00,278.0,530.0,288.93333333333334
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6065,California,Riverside,2019-11-10 06:00:00,0.5,2019-11-10 06:30:00,215.0,215.0,215.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6065,California,Riverside,2019-11-10 17:30:00,1.0,2019-11-10 18:30:00,202.0,202.0,202.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6067,California,Sacramento,2019-11-09 18:30:00,6.25,2019-11-10 00:45:00,612.0,1230.0,824.48
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6067,California,Sacramento,2019-11-10 22:00:00,0.5,2019-11-10 22:30:00,614.0,614.0,614.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6071,California,San Bernardino,2019-11-08 07:45:00,3.25,2019-11-08 11:00:00,295.0,440.0,417.9230769230769
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6071,California,San Bernardino,2019-11-08 12:30:00,0.75,2019-11-08 13:15:00,217.0,227.0,220.33333333333334
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6071,California,San Bernardino,2019-11-08 14:45:00,12.5,2019-11-09 03:15:00,336.0,2167.0,741.42
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6071,California,San Bernardino,2019-11-09 03:45:00,0.25,2019-11-09 04:00:00,264.0,264.0,264.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6071,California,San Bernardino,2019-11-10 16:00:00,3.0,2019-11-10 19:00:00,328.0,333.0,332.1666666666667
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6073,California,San Diego,2019-11-09 06:30:00,6.5,2019-11-09 13:00:00,203.0,272.0,242.34615384615384
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6073,California,San Diego,2019-11-09 17:00:00,4.25,2019-11-09 21:15:00,200.0,361.0,230.88235294117646
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6073,California,San Diego,2019-11-10 08:15:00,0.75,2019-11-10 09:00:00,469.0,6076.0,4207.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6073,California,San Diego,2019-11-11 01:30:00,1.5,2019-11-11 03:00:00,473.0,473.0,473.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6075,California,San Francisco,2019-11-08 07:15:00,2.25,2019-11-08 09:30:00,201.0,253.0,240.77777777777777
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6075,California,San Francisco,2019-11-08 17:30:00,15.25,2019-11-09 08:45:00,208.0,412.0,327.672131147541
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6079,California,San Luis Obispo,2019-11-08 14:30:00,2.25,2019-11-08 16:45:00,276.0,431.0,328.0
