event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6079,California,San Luis Obispo,2019-11-10 08:30:00,2.75,2019-11-10 11:15:00,680.0,2105.0,1327.7272727272727
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6079,California,San Luis Obispo,2019-11-10 17:45:00,1.5,2019-11-10 19:15:00,259.0,261.0,260.3333333333333
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6081,California,San Mateo,2019-11-08 13:45:00,16.0,2019-11-09 05:45:00,221.0,1060.0,309.109375
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6081,California,San Mateo,2019-11-09 16:30:00,1.25,2019-11-09 17:45:00,3095.0,4058.0,3673.2
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6081,California,San Mateo,2019-11-10 07:30:00,0.5,2019-11-10 08:00:00,249.0,266.0,257.5
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6081,California,San Mateo,2019-11-10 18:00:00,7.5,2019-11-11 01:30:00,334.0,451.0,374.76666666666665
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6083,California,Santa Barbara,2019-11-08 16:45:00,0.5,2019-11-08 17:15:00,1436.0,1454.0,1445.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6083,California,Santa Barbara,2019-11-08 18:30:00,1.25,2019-11-08 19:45:00,347.0,355.0,353.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6083,California,Santa Barbara,2019-11-09 23:15:00,2.0,2019-11-10 01:15:00,283.0,283.0,283.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6087,California,Santa Cruz,2019-11-08 09:15:00,0.25,2019-11-08 09:30:00,2255.0,2255.0,2255.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6095,California,Solano,2019-11-09 18:00:00,4.75,2019-11-09 22:45:00,281.0,1344.0,571.9473684210526
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6095,California,Solano,2019-11-10 00:00:00,8.5,2019-11-10 08:30:00,221.0,226.0,222.14705882352942
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6097,California,Sonoma,2019-11-08 14:45:00,1.5,2019-11-08 16:15:00,301.0,1811.0,1056.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6097,California,Sonoma,2019-11-08 16:30:00,0.75,2019-11-08 17:15:00,455.0,458.0,456.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6097,California,Sonoma,2019-11-08 18:30:00,5.5,2019-11-09 00:00:00,248.0,267.0,257.04545454545456
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6097,California,Sonoma,2019-11-09 01:45:00,0.25,2019-11-09 02:00:00,346.0,346.0,346.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6097,California,Sonoma,2019-11-09 16:45:00,1.25,2019-11-09 18:00:00,266.0,541.0,322.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6099,California,Stanislaus,2019-11-08 18:45:00,1.0,2019-11-08 19:45:00,3319.0,3320.0,3319.75
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6105,California,Trinity,2019-11-09 18:00:00,2.0,2019-11-09 20:00:00,747.0,747.0,747.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6107,California,Tulare,2019-11-08 17:30:00,4.75,2019-11-08 22:15:00,201.0,3169.0,483.3157894736842
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6107,California,Tulare,2019-11-09 21:00:00,0.5,2019-11-09 21:30:00,1077.0,1077.0,1077.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6107,California,Tulare,2019-11-09 22:00:00,0.25,2019-11-09 22:15:00,1075.0,1075.0,1075.0
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6111,California,Ventura,2019-11-08 11:45:00,1.25,2019-11-08 13:00:00,228.0,283.0,257.2
California-13,California,2019-11-08 05:50:00,2019-11-08 06:10:00,System Operations,6111,California,Ventura,2019-11-09 17:45:00,5.5,2019-11-09 23:15:00,390.0,718.0,585.3636363636364
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6001,California,Alameda,2019-11-26 23:00:00,1.75,2019-11-27 00:45:00,221.0,4083.0,2749.285714285714
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6001,California,Alameda,2019-11-27 01:30:00,21.25,2019-11-27 22:45:00,218.0,15434.0,1389.4470588235295
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6001,California,Alameda,2019-11-29 19:15:00,0.75,2019-11-29 20:00:00,230.0,231.0,230.66666666666666
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6005,California,Amador,2019-11-27 14:45:00,0.5,2019-11-27 15:15:00,297.0,298.0,297.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6005,California,Amador,2019-11-27 16:00:00,24.75,2019-11-28 16:45:00,538.0,5766.0,1770.6363636363637
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6005,California,Amador,2019-11-28 17:00:00,11.0,2019-11-29 04:00:00,247.0,3378.0,1451.090909090909
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6005,California,Amador,2019-11-29 05:15:00,0.25,2019-11-29 05:30:00,271.0,271.0,271.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6005,California,Amador,2019-11-29 06:15:00,0.75,2019-11-29 07:00:00,386.0,386.0,386.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6005,California,Amador,2019-11-29 16:30:00,5.75,2019-11-29 22:15:00,275.0,388.0,305.3478260869565
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6007,California,Butte,2019-11-26 23:15:00,0.75,2019-11-27 00:00:00,212.0,280.0,235.33333333333334
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6007,California,Butte,2019-11-27 02:45:00,22.75,2019-11-28 01:30:00,213.0,2736.0,1217.142857142857
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6009,California,Calaveras,2019-11-27 03:45:00,0.5,2019-11-27 04:15:00,3516.0,3516.0,3516.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6009,California,Calaveras,2019-11-27 07:45:00,33.0,2019-11-28 16:45:00,253.0,4132.0,1650.9924242424242
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6009,California,Calaveras,2019-11-28 17:00:00,33.25,2019-11-30 02:15:00,269.0,2098.0,858.9774436090225
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-27 00:00:00,23.25,2019-11-27 23:15:00,206.0,11957.0,2038.8494623655913
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-28 00:00:00,0.5,2019-11-28 00:30:00,251.0,257.0,254.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-28 01:00:00,0.75,2019-11-28 01:45:00,203.0,205.0,204.33333333333334
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-28 03:30:00,1.75,2019-11-28 05:15:00,207.0,209.0,208.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-28 19:15:00,0.5,2019-11-28 19:45:00,1635.0,1636.0,1635.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-28 20:15:00,0.25,2019-11-28 20:30:00,404.0,404.0,404.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-29 12:45:00,3.75,2019-11-29 16:30:00,211.0,211.0,211.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6013,California,Contra Costa,2019-11-30 01:45:00,0.25,2019-11-30 02:00:00,1792.0,1792.0,1792.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6015,California,Del Norte,2019-11-26 20:30:00,33.25,2019-11-28 05:45:00,219.0,11663.0,3696.466165413534
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6015,California,Del Norte,2019-11-28 07:45:00,0.75,2019-11-28 08:30:00,349.0,349.0,349.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6015,California,Del Norte,2019-11-28 12:45:00,3.5,2019-11-28 16:15:00,292.0,343.0,332.85714285714283
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6017,California,El Dorado,2019-11-27 05:00:00,0.75,2019-11-27 05:45:00,204.0,336.0,248.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6017,California,El Dorado,2019-11-27 06:00:00,23.5,2019-11-28 05:30:00,208.0,7756.0,3026.3297872340427
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6017,California,El Dorado,2019-11-28 08:00:00,8.75,2019-11-28 16:45:00,524.0,1442.0,1168.057142857143
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6017,California,El Dorado,2019-11-28 17:00:00,12.5,2019-11-29 05:30:00,456.0,2231.0,897.4
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6017,California,El Dorado,2019-11-29 09:00:00,9.0,2019-11-29 18:00:00,221.0,544.0,241.27777777777777
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6019,California,Fresno,2019-11-27 07:15:00,23.25,2019-11-28 06:30:00,223.0,11399.0,2127.1505376344085
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6019,California,Fresno,2019-11-28 08:30:00,0.75,2019-11-28 09:15:00,230.0,230.0,230.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6019,California,Fresno,2019-11-28 18:15:00,24.25,2019-11-29 18:30:00,316.0,1905.0,464.82474226804123
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6021,California,Glenn,2019-11-27 01:00:00,0.5,2019-11-27 01:30:00,431.0,432.0,431.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6023,California,Humboldt,2019-11-26 18:30:00,46.25,2019-11-28 16:45:00,615.0,22806.0,13884.335135135136
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6023,California,Humboldt,2019-11-28 17:00:00,33.25,2019-11-30 02:15:00,956.0,7534.0,2933.5187969924814
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6029,California,Kern,2019-11-27 16:00:00,9.5,2019-11-28 01:30:00,219.0,900.0,397.86842105263156
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6029,California,Kern,2019-11-28 04:45:00,1.25,2019-11-28 06:00:00,214.0,3113.0,813.6
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6031,California,Kings,2019-11-27 13:15:00,5.5,2019-11-27 18:45:00,233.0,1505.0,390.22727272727275
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6033,California,Lake,2019-11-29 03:00:00,1.0,2019-11-29 04:00:00,1241.0,1242.0,1241.25
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6037,California,Los Angeles,2019-11-27 04:30:00,0.5,2019-11-27 05:00:00,255.0,257.0,256.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6037,California,Los Angeles,2019-11-27 05:15:00,8.5,2019-11-27 13:45:00,215.0,1632.0,828.7352941176471
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6037,California,Los Angeles,2019-11-27 14:00:00,0.25,2019-11-27 14:15:00,237.0,237.0,237.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6037,California,Los Angeles,2019-11-27 16:00:00,1.0,2019-11-27 17:00:00,429.0,829.0,537.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6037,California,Los Angeles,2019-11-27 18:00:00,13.75,2019-11-28 07:45:00,613.0,5880.0,1634.0181818181818
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6037,California,Los Angeles,2019-11-28 08:30:00,0.25,2019-11-28 08:45:00,210.0,210.0,210.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6039,California,Madera,2019-11-27 07:00:00,15.5,2019-11-27 22:30:00,334.0,1941.0,746.9677419354839
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6039,California,Madera,2019-11-28 04:30:00,1.25,2019-11-28 05:45:00,238.0,238.0,238.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6039,California,Madera,2019-11-28 15:15:00,1.5,2019-11-28 16:45:00,1456.0,1457.0,1456.6666666666667
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6039,California,Madera,2019-11-28 17:00:00,3.5,2019-11-28 20:30:00,225.0,1635.0,515.8571428571429
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6039,California,Madera,2019-11-29 15:00:00,1.5,2019-11-29 16:30:00,270.0,429.0,345.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6039,California,Madera,2019-11-29 17:00:00,0.5,2019-11-29 17:30:00,515.0,515.0,515.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6039,California,Madera,2019-11-30 02:30:00,1.25,2019-11-30 03:45:00,466.0,466.0,466.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6041,California,Marin,2019-11-27 00:45:00,0.25,2019-11-27 01:00:00,200.0,200.0,200.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6041,California,Marin,2019-11-27 01:45:00,9.25,2019-11-27 11:00:00,200.0,2601.0,960.7567567567568
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6041,California,Marin,2019-11-29 19:30:00,0.5,2019-11-29 20:00:00,1184.0,1186.0,1185.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6043,California,Mariposa,2019-11-27 09:15:00,31.5,2019-11-28 16:45:00,255.0,1399.0,600.9206349206349
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6043,California,Mariposa,2019-11-28 17:00:00,3.25,2019-11-28 20:15:00,437.0,439.0,438.46153846153845
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6045,California,Mendocino,2019-11-26 22:30:00,0.5,2019-11-26 23:00:00,353.0,354.0,353.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6045,California,Mendocino,2019-11-26 23:45:00,41.0,2019-11-28 16:45:00,206.0,3539.0,1375.5426829268292
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6045,California,Mendocino,2019-11-28 17:00:00,2.0,2019-11-28 19:00:00,208.0,296.0,230.375
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6047,California,Merced,2019-11-27 06:00:00,2.25,2019-11-27 08:15:00,782.0,803.0,797.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6047,California,Merced,2019-11-27 08:30:00,0.5,2019-11-27 09:00:00,571.0,572.0,571.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6047,California,Merced,2019-11-27 10:45:00,0.75,2019-11-27 11:30:00,1263.0,2606.0,1711.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6051,California,Mono,2019-11-27 08:00:00,6.0,2019-11-27 14:00:00,215.0,215.0,215.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6053,California,Monterey,2019-11-27 04:15:00,19.0,2019-11-27 23:15:00,221.0,6295.0,2170.9868421052633
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6053,California,Monterey,2019-11-28 00:45:00,2.0,2019-11-28 02:45:00,213.0,355.0,263.25
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6053,California,Monterey,2019-11-28 03:30:00,1.0,2019-11-28 04:30:00,213.0,215.0,213.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6053,California,Monterey,2019-11-28 08:15:00,1.25,2019-11-28 09:30:00,210.0,211.0,210.4
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6053,California,Monterey,2019-11-28 22:45:00,0.5,2019-11-28 23:15:00,674.0,703.0,688.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6057,California,Nevada,2019-11-27 02:30:00,38.25,2019-11-28 16:45:00,291.0,2454.0,1072.4183006535948
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6057,California,Nevada,2019-11-28 17:00:00,5.5,2019-11-28 22:30:00,221.0,575.0,360.54545454545456
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-26 19:30:00,1.75,2019-11-26 21:15:00,222.0,222.0,222.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-27 19:30:00,4.5,2019-11-28 00:00:00,223.0,2879.0,741.3333333333334
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-28 09:15:00,1.5,2019-11-28 10:45:00,239.0,239.0,239.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-28 16:15:00,2.25,2019-11-28 18:30:00,630.0,2508.0,1749.5555555555557
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-28 22:30:00,1.75,2019-11-29 00:15:00,240.0,357.0,273.42857142857144
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-29 00:45:00,1.0,2019-11-29 01:45:00,732.0,739.0,737.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-29 02:30:00,2.5,2019-11-29 05:00:00,234.0,252.0,242.1
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-29 06:30:00,5.75,2019-11-29 12:15:00,203.0,395.0,298.7391304347826
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-29 19:15:00,8.0,2019-11-30 03:15:00,390.0,3443.0,2438.78125
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6059,California,Orange,2019-11-30 03:45:00,4.5,2019-11-30 08:15:00,346.0,445.0,381.3888888888889
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6061,California,Placer,2019-11-27 02:30:00,23.5,2019-11-28 02:00:00,242.0,2664.0,1011.9787234042553
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6061,California,Placer,2019-11-28 20:30:00,6.0,2019-11-29 02:30:00,330.0,379.0,344.1666666666667
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6063,California,Plumas,2019-11-27 04:30:00,0.5,2019-11-27 05:00:00,1570.0,1570.0,1570.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-27 08:45:00,0.25,2019-11-27 09:00:00,247.0,247.0,247.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-27 15:00:00,1.5,2019-11-27 16:30:00,325.0,325.0,325.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-27 22:30:00,9.25,2019-11-28 07:45:00,378.0,3164.0,964.2432432432432
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-28 11:30:00,0.25,2019-11-28 11:45:00,205.0,205.0,205.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-28 12:00:00,2.0,2019-11-28 14:00:00,2308.0,25264.0,12990.25
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-28 17:45:00,1.25,2019-11-28 19:00:00,2932.0,3015.0,2966.8
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-28 19:45:00,0.5,2019-11-28 20:15:00,667.0,1855.0,1261.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-28 21:30:00,1.0,2019-11-28 22:30:00,1309.0,7501.0,5904.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-28 22:45:00,30.0,2019-11-30 04:45:00,230.0,13381.0,3613.483333333333
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6065,California,Riverside,2019-11-30 05:00:00,3.75,2019-11-30 08:45:00,3288.0,5811.0,5639.933333333333
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6067,California,Sacramento,2019-11-27 00:00:00,1.0,2019-11-27 01:00:00,638.0,789.0,720.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6067,California,Sacramento,2019-11-27 01:45:00,15.75,2019-11-27 17:30:00,228.0,23335.0,4762.333333333333
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6067,California,Sacramento,2019-11-28 11:45:00,1.75,2019-11-28 13:30:00,562.0,1150.0,1058.7142857142858
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6069,California,San Benito,2019-11-27 03:00:00,0.75,2019-11-27 03:45:00,388.0,388.0,388.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6069,California,San Benito,2019-11-27 06:45:00,2.75,2019-11-27 09:30:00,559.0,650.0,569.9090909090909
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6069,California,San Benito,2019-11-27 14:15:00,0.75,2019-11-27 15:00:00,204.0,204.0,204.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-26 22:30:00,0.25,2019-11-26 22:45:00,615.0,615.0,615.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-27 11:15:00,4.0,2019-11-27 15:15:00,545.0,657.0,559.125
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-27 20:45:00,0.75,2019-11-27 21:30:00,2403.0,2403.0,2403.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-27 22:00:00,0.25,2019-11-27 22:15:00,396.0,396.0,396.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-28 10:00:00,5.5,2019-11-28 15:30:00,244.0,244.0,244.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-28 17:30:00,6.25,2019-11-28 23:45:00,577.0,3692.0,1395.64
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-29 00:15:00,0.25,2019-11-29 00:30:00,2524.0,2524.0,2524.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-29 06:30:00,3.5,2019-11-29 10:00:00,286.0,6379.0,2566.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6073,California,San Diego,2019-11-29 17:45:00,7.75,2019-11-30 01:30:00,296.0,5245.0,579.6451612903226
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6075,California,San Francisco,2019-11-26 22:45:00,1.5,2019-11-27 00:15:00,1175.0,2189.0,1952.8333333333333
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6075,California,San Francisco,2019-11-27 02:30:00,3.0,2019-11-27 05:30:00,449.0,6659.0,2520.3333333333335
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6075,California,San Francisco,2019-11-28 19:00:00,0.25,2019-11-28 19:15:00,1972.0,1972.0,1972.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6075,California,San Francisco,2019-11-28 19:45:00,1.0,2019-11-28 20:45:00,5501.0,5548.0,5513.75
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6075,California,San Francisco,2019-11-29 20:15:00,0.75,2019-11-29 21:00:00,514.0,516.0,514.6666666666666
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6077,California,San Joaquin,2019-11-27 00:45:00,1.25,2019-11-27 02:00:00,827.0,859.0,846.6
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6077,California,San Joaquin,2019-11-27 02:15:00,19.25,2019-11-27 21:30:00,231.0,5231.0,779.5064935064935
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6077,California,San Joaquin,2019-11-28 01:00:00,1.25,2019-11-28 02:15:00,374.0,376.0,375.2
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6077,California,San Joaquin,2019-11-28 02:30:00,2.25,2019-11-28 04:45:00,207.0,217.0,215.22222222222223
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6077,California,San Joaquin,2019-11-28 06:30:00,6.0,2019-11-28 12:30:00,261.0,1030.0,406.4166666666667
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6079,California,San Luis Obispo,2019-11-27 08:00:00,3.25,2019-11-27 11:15:00,443.0,1475.0,949.4615384615385
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6079,California,San Luis Obispo,2019-11-27 15:15:00,3.75,2019-11-27 19:00:00,203.0,243.0,217.86666666666667
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6079,California,San Luis Obispo,2019-11-28 01:15:00,1.0,2019-11-28 02:15:00,1025.0,1029.0,1026.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6081,California,San Mateo,2019-11-26 22:30:00,0.25,2019-11-26 22:45:00,1873.0,1873.0,1873.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6081,California,San Mateo,2019-11-27 02:00:00,29.25,2019-11-28 07:15:00,206.0,6225.0,1273.6752136752136
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6081,California,San Mateo,2019-11-29 23:45:00,0.5,2019-11-30 00:15:00,3135.0,3136.0,3135.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6083,California,Santa Barbara,2019-11-26 22:45:00,8.75,2019-11-27 07:30:00,339.0,1725.0,1321.6857142857143
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6083,California,Santa Barbara,2019-11-27 09:00:00,15.0,2019-11-28 00:00:00,350.0,4312.0,1004.6833333333333
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6083,California,Santa Barbara,2019-11-28 08:00:00,0.25,2019-11-28 08:15:00,3538.0,3538.0,3538.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6083,California,Santa Barbara,2019-11-29 21:30:00,7.75,2019-11-30 05:15:00,3611.0,4472.0,4411.322580645161
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6085,California,Santa Clara,2019-11-27 02:45:00,12.25,2019-11-27 15:00:00,237.0,9315.0,1277.8163265306123
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6085,California,Santa Clara,2019-11-27 15:30:00,7.5,2019-11-27 23:00:00,206.0,2523.0,1006.7666666666667
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6085,California,Santa Clara,2019-11-28 00:00:00,0.5,2019-11-28 00:30:00,201.0,201.0,201.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6085,California,Santa Clara,2019-11-28 10:30:00,2.0,2019-11-28 12:30:00,234.0,237.0,235.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6085,California,Santa Clara,2019-11-28 15:15:00,1.25,2019-11-28 16:30:00,431.0,1984.0,742.6
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6085,California,Santa Clara,2019-11-29 17:30:00,1.25,2019-11-29 18:45:00,551.0,596.0,564.2
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6087,California,Santa Cruz,2019-11-27 01:45:00,1.25,2019-11-27 03:00:00,368.0,437.0,388.6
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6087,California,Santa Cruz,2019-11-27 03:30:00,37.25,2019-11-28 16:45:00,243.0,14250.0,3079.8926174496646
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6087,California,Santa Cruz,2019-11-28 17:00:00,3.25,2019-11-28 20:15:00,244.0,326.0,257.7692307692308
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6089,California,Shasta,2019-11-27 01:00:00,39.75,2019-11-28 16:45:00,583.0,5300.0,2707.5974842767296
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6089,California,Shasta,2019-11-28 17:00:00,33.25,2019-11-30 02:15:00,359.0,1560.0,709.7744360902255
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6091,California,Sierra,2019-11-27 05:00:00,35.75,2019-11-28 16:45:00,440.0,1681.0,998.1678321678322
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6091,California,Sierra,2019-11-28 17:00:00,11.25,2019-11-29 04:15:00,551.0,552.0,551.2666666666667
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6093,California,Siskiyou,2019-11-26 23:30:00,8.5,2019-11-27 08:00:00,263.0,2000.0,919.6176470588235
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6095,California,Solano,2019-11-27 01:45:00,18.0,2019-11-27 19:45:00,359.0,1312.0,636.75
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6095,California,Solano,2019-11-29 17:45:00,3.0,2019-11-29 20:45:00,514.0,515.0,514.5833333333334
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6095,California,Solano,2019-11-29 21:15:00,0.25,2019-11-29 21:30:00,395.0,395.0,395.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6095,California,Solano,2019-11-29 22:45:00,3.0,2019-11-30 01:45:00,393.0,514.0,423.6666666666667
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6097,California,Sonoma,2019-11-26 22:15:00,27.0,2019-11-28 01:15:00,442.0,11542.0,3185.712962962963
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6097,California,Sonoma,2019-11-28 02:15:00,4.75,2019-11-28 07:00:00,201.0,1594.0,507.89473684210526
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6099,California,Stanislaus,2019-11-27 09:45:00,2.0,2019-11-27 11:45:00,745.0,763.0,754.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6101,California,Sutter,2019-11-27 01:30:00,17.25,2019-11-27 18:45:00,352.0,3868.0,839.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6103,California,Tehama,2019-11-26 23:30:00,1.0,2019-11-27 00:30:00,236.0,279.0,257.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6103,California,Tehama,2019-11-27 00:45:00,0.75,2019-11-27 01:30:00,328.0,328.0,328.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6103,California,Tehama,2019-11-27 02:00:00,4.0,2019-11-27 06:00:00,227.0,2795.0,842.75
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6107,California,Tulare,2019-11-27 08:45:00,0.25,2019-11-27 09:00:00,267.0,267.0,267.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6107,California,Tulare,2019-11-27 09:15:00,3.0,2019-11-27 12:15:00,209.0,403.0,274.25
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6107,California,Tulare,2019-11-27 18:30:00,22.25,2019-11-28 16:45:00,361.0,2304.0,891.1011235955057
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6107,California,Tulare,2019-11-28 17:00:00,1.5,2019-11-28 18:30:00,400.0,410.0,402.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6107,California,Tulare,2019-11-29 07:30:00,1.75,2019-11-29 09:15:00,1421.0,1459.0,1429.857142857143
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6107,California,Tulare,2019-11-29 09:30:00,1.5,2019-11-29 11:00:00,558.0,558.0,558.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6107,California,Tulare,2019-11-29 16:45:00,3.0,2019-11-29 19:45:00,235.0,236.0,235.5
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6109,California,Tuolumne,2019-11-27 02:45:00,4.5,2019-11-27 07:15:00,355.0,1260.0,1056.4444444444443
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6109,California,Tuolumne,2019-11-27 16:00:00,24.75,2019-11-28 16:45:00,295.0,3857.0,1458.1616161616162
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6109,California,Tuolumne,2019-11-28 17:00:00,5.0,2019-11-28 22:00:00,493.0,865.0,738.15
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6109,California,Tuolumne,2019-11-30 01:15:00,1.0,2019-11-30 02:15:00,312.0,369.0,326.25
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6109,California,Tuolumne,2019-11-30 02:30:00,0.5,2019-11-30 03:00:00,312.0,312.0,312.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6111,California,Ventura,2019-11-27 11:30:00,0.5,2019-11-27 12:00:00,1825.0,2281.0,2053.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6111,California,Ventura,2019-11-27 12:30:00,10.0,2019-11-27 22:30:00,373.0,3198.0,1383.875
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6111,California,Ventura,2019-11-28 18:00:00,2.25,2019-11-28 20:15:00,221.0,442.0,275.44444444444446
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6111,California,Ventura,2019-11-28 21:30:00,1.25,2019-11-28 22:45:00,1104.0,1175.0,1142.2
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6111,California,Ventura,2019-11-29 02:00:00,4.75,2019-11-29 06:45:00,228.0,1652.0,806.3684210526316
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6111,California,Ventura,2019-11-29 07:00:00,4.75,2019-11-29 11:45:00,203.0,203.0,203.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6111,California,Ventura,2019-11-29 15:45:00,2.0,2019-11-29 17:45:00,222.0,222.0,222.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6113,California,Yolo,2019-11-27 00:30:00,18.5,2019-11-27 19:00:00,204.0,5323.0,671.2837837837837
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6113,California,Yolo,2019-11-29 04:30:00,0.25,2019-11-29 04:45:00,389.0,389.0,389.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6115,California,Yuba,2019-11-27 02:15:00,0.25,2019-11-27 02:30:00,2757.0,2757.0,2757.0
California-14,California,2019-11-26 18:07:00,2019-11-27 12:27:00,Severe Weather,6115,California,Yuba,2019-11-27 03:30:00,23.5,2019-11-28 03:00:00,203.0,1137.0,763.4148936170212
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6001,California,Alameda,2019-09-29 14:45:00,3.5,2019-09-29 18:15:00,319.0,50480.0,32907.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6001,California,Alameda,2019-09-30 02:30:00,0.75,2019-09-30 03:15:00,388.0,390.0,389.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6001,California,Alameda,2019-09-30 16:15:00,0.75,2019-09-30 17:00:00,207.0,347.0,254.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6001,California,Alameda,2019-09-30 20:00:00,3.0,2019-09-30 23:00:00,249.0,1376.0,835.4166666666666
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6001,California,Alameda,2019-10-01 01:30:00,0.25,2019-10-01 01:45:00,264.0,264.0,264.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6001,California,Alameda,2019-10-01 17:00:00,4.5,2019-10-01 21:30:00,386.0,555.0,428.8333333333333
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6001,California,Alameda,2019-10-01 23:45:00,1.5,2019-10-02 01:15:00,310.0,334.0,328.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6007,California,Butte,2019-09-30 02:15:00,2.25,2019-09-30 04:30:00,1624.0,2998.0,2844.222222222222
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6009,California,Calaveras,2019-10-01 16:30:00,2.25,2019-10-01 18:45:00,917.0,1850.0,1021.4444444444445
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6013,California,Contra Costa,2019-09-29 14:45:00,0.25,2019-09-29 15:00:00,3564.0,3564.0,3564.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6013,California,Contra Costa,2019-09-29 15:15:00,0.75,2019-09-29 16:00:00,19648.0,50204.0,29834.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6013,California,Contra Costa,2019-09-30 02:00:00,0.25,2019-09-30 02:15:00,2567.0,2567.0,2567.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6013,California,Contra Costa,2019-10-01 18:45:00,4.25,2019-10-01 23:00:00,292.0,1144.0,559.4705882352941
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6017,California,El Dorado,2019-10-01 23:15:00,1.0,2019-10-02 00:15:00,726.0,727.0,726.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6019,California,Fresno,2019-09-29 13:00:00,0.5,2019-09-29 13:30:00,280.0,281.0,280.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6019,California,Fresno,2019-09-30 15:30:00,7.0,2019-09-30 22:30:00,604.0,839.0,652.2142857142857
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6019,California,Fresno,2019-10-01 07:00:00,0.25,2019-10-01 07:15:00,274.0,274.0,274.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6019,California,Fresno,2019-10-01 16:45:00,0.5,2019-10-01 17:15:00,224.0,231.0,227.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6023,California,Humboldt,2019-09-29 23:15:00,2.75,2019-09-30 02:00:00,277.0,288.0,284.54545454545456
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6029,California,Kern,2019-09-30 14:00:00,0.5,2019-09-30 14:30:00,390.0,402.0,396.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6029,California,Kern,2019-09-30 16:15:00,0.25,2019-09-30 16:30:00,210.0,210.0,210.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6029,California,Kern,2019-09-30 16:45:00,0.25,2019-09-30 17:00:00,454.0,454.0,454.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6037,California,Los Angeles,2019-09-29 14:15:00,22.5,2019-09-30 12:45:00,275.0,6896.0,2800.7555555555555
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6037,California,Los Angeles,2019-09-30 13:15:00,0.25,2019-09-30 13:30:00,241.0,241.0,241.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6037,California,Los Angeles,2019-09-30 15:30:00,11.25,2019-10-01 02:45:00,287.0,3281.0,1327.7555555555555
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6037,California,Los Angeles,2019-10-01 04:45:00,6.25,2019-10-01 11:00:00,234.0,1614.0,1005.72
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6037,California,Los Angeles,2019-10-01 15:15:00,4.0,2019-10-01 19:15:00,205.0,5597.0,1707.125
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6037,California,Los Angeles,2019-10-01 19:30:00,5.0,2019-10-02 00:30:00,269.0,1712.0,848.15
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6039,California,Madera,2019-09-30 05:15:00,1.75,2019-09-30 07:00:00,237.0,237.0,237.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6045,California,Mendocino,2019-09-29 14:30:00,6.25,2019-09-29 20:45:00,218.0,296.0,239.84
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6047,California,Merced,2019-09-30 22:00:00,0.25,2019-09-30 22:15:00,203.0,203.0,203.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6047,California,Merced,2019-10-02 00:00:00,0.25,2019-10-02 00:15:00,650.0,650.0,650.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6051,California,Mono,2019-10-01 16:45:00,0.25,2019-10-01 17:00:00,249.0,249.0,249.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6051,California,Mono,2019-10-01 17:15:00,0.5,2019-10-01 17:45:00,249.0,249.0,249.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6051,California,Mono,2019-10-01 18:00:00,0.25,2019-10-01 18:15:00,258.0,258.0,258.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6051,California,Mono,2019-10-01 18:45:00,0.5,2019-10-01 19:15:00,241.0,250.0,245.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6051,California,Mono,2019-10-01 19:30:00,1.75,2019-10-01 21:15:00,241.0,241.0,241.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6053,California,Monterey,2019-09-29 18:00:00,0.75,2019-09-29 18:45:00,212.0,228.0,222.66666666666666
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6053,California,Monterey,2019-09-30 23:30:00,0.25,2019-09-30 23:45:00,492.0,492.0,492.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6055,California,Napa,2019-09-29 22:00:00,0.25,2019-09-29 22:15:00,353.0,353.0,353.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6055,California,Napa,2019-10-01 10:30:00,0.25,2019-10-01 10:45:00,505.0,505.0,505.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6057,California,Nevada,2019-09-29 10:00:00,0.25,2019-09-29 10:15:00,650.0,650.0,650.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6059,California,Orange,2019-09-30 16:00:00,8.0,2019-10-01 00:00:00,225.0,2303.0,651.65625
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6059,California,Orange,2019-10-01 15:15:00,1.75,2019-10-01 17:00:00,223.0,1002.0,528.2857142857143
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6059,California,Orange,2019-10-01 17:15:00,0.5,2019-10-01 17:45:00,894.0,917.0,905.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6059,California,Orange,2019-10-01 18:00:00,0.25,2019-10-01 18:15:00,909.0,909.0,909.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6059,California,Orange,2019-10-01 18:45:00,0.5,2019-10-01 19:15:00,686.0,881.0,783.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6059,California,Orange,2019-10-01 19:30:00,2.25,2019-10-01 21:45:00,392.0,4157.0,1172.2222222222222
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6059,California,Orange,2019-10-01 23:30:00,0.5,2019-10-02 00:00:00,214.0,218.0,216.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6065,California,Riverside,2019-09-30 15:30:00,6.0,2019-09-30 21:30:00,592.0,1196.0,850.2083333333334
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6065,California,Riverside,2019-10-01 15:15:00,1.75,2019-10-01 17:00:00,349.0,995.0,599.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6065,California,Riverside,2019-10-01 17:15:00,0.5,2019-10-01 17:45:00,1015.0,1031.0,1023.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6065,California,Riverside,2019-10-01 18:00:00,0.25,2019-10-01 18:15:00,1024.0,1024.0,1024.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6065,California,Riverside,2019-10-01 18:45:00,0.5,2019-10-01 19:15:00,596.0,596.0,596.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6067,California,Sacramento,2019-09-29 09:45:00,1.5,2019-09-29 11:15:00,898.0,928.0,911.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6067,California,Sacramento,2019-09-29 13:45:00,1.25,2019-09-29 15:00:00,287.0,932.0,538.2
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6067,California,Sacramento,2019-09-30 12:45:00,1.25,2019-09-30 14:00:00,1074.0,1487.0,1321.8
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-09-29 15:45:00,7.75,2019-09-29 23:30:00,204.0,3910.0,753.1612903225806
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-09-30 01:30:00,0.25,2019-09-30 01:45:00,201.0,201.0,201.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-09-30 15:30:00,9.75,2019-10-01 01:15:00,373.0,1505.0,1186.8974358974358
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-10-01 16:15:00,0.75,2019-10-01 17:00:00,349.0,508.0,429.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-10-01 17:15:00,0.5,2019-10-01 17:45:00,534.0,841.0,687.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-10-01 18:00:00,0.25,2019-10-01 18:15:00,834.0,834.0,834.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-10-01 18:45:00,0.5,2019-10-01 19:15:00,805.0,834.0,819.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6071,California,San Bernardino,2019-10-01 19:30:00,5.25,2019-10-02 00:45:00,210.0,2544.0,1722.8095238095239
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6073,California,San Diego,2019-09-29 16:15:00,4.0,2019-09-29 20:15:00,481.0,567.0,512.25
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6073,California,San Diego,2019-09-29 21:30:00,0.25,2019-09-29 21:45:00,4622.0,4622.0,4622.0
