event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6073,California,San Diego,2019-09-30 10:15:00,3.5,2019-09-30 13:45:00,211.0,1331.0,1029.5714285714287
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6073,California,San Diego,2019-09-30 15:15:00,9.25,2019-10-01 00:30:00,235.0,2575.0,814.2702702702703
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6075,California,San Francisco,2019-09-29 18:45:00,2.5,2019-09-29 21:15:00,1450.0,13315.0,6308.6
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6075,California,San Francisco,2019-09-30 18:30:00,1.5,2019-09-30 20:00:00,1311.0,6445.0,5569.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6075,California,San Francisco,2019-10-01 04:15:00,9.5,2019-10-01 13:45:00,330.0,645.0,576.8947368421053
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6077,California,San Joaquin,2019-09-29 21:45:00,2.25,2019-09-30 00:00:00,247.0,1333.0,1209.6666666666667
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6077,California,San Joaquin,2019-09-30 10:30:00,2.0,2019-09-30 12:30:00,351.0,351.0,351.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6077,California,San Joaquin,2019-09-30 13:30:00,0.75,2019-09-30 14:15:00,374.0,374.0,374.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6077,California,San Joaquin,2019-09-30 14:45:00,0.25,2019-09-30 15:00:00,376.0,376.0,376.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6077,California,San Joaquin,2019-09-30 17:00:00,0.25,2019-09-30 17:15:00,211.0,211.0,211.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6077,California,San Joaquin,2019-09-30 18:00:00,0.75,2019-09-30 18:45:00,828.0,853.0,836.3333333333334
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6079,California,San Luis Obispo,2019-10-01 11:15:00,1.75,2019-10-01 13:00:00,970.0,970.0,970.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6079,California,San Luis Obispo,2019-10-01 15:15:00,5.75,2019-10-01 21:00:00,202.0,348.0,284.95652173913044
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6079,California,San Luis Obispo,2019-10-01 23:15:00,0.25,2019-10-01 23:30:00,3220.0,3220.0,3220.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6081,California,San Mateo,2019-09-29 15:15:00,2.25,2019-09-29 17:30:00,221.0,270.0,258.1111111111111
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6081,California,San Mateo,2019-09-29 17:45:00,0.25,2019-09-29 18:00:00,212.0,212.0,212.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6081,California,San Mateo,2019-09-30 16:30:00,0.75,2019-09-30 17:15:00,239.0,338.0,295.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6081,California,San Mateo,2019-10-01 17:00:00,0.25,2019-10-01 17:15:00,257.0,257.0,257.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6083,California,Santa Barbara,2019-09-29 08:45:00,0.75,2019-09-29 09:30:00,628.0,628.0,628.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6083,California,Santa Barbara,2019-10-01 11:30:00,3.5,2019-10-01 15:00:00,1186.0,5885.0,2846.8571428571427
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6083,California,Santa Barbara,2019-10-01 17:30:00,0.25,2019-10-01 17:45:00,276.0,276.0,276.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6083,California,Santa Barbara,2019-10-01 18:00:00,0.25,2019-10-01 18:15:00,270.0,270.0,270.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6083,California,Santa Barbara,2019-10-01 18:45:00,0.5,2019-10-01 19:15:00,269.0,269.0,269.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6083,California,Santa Barbara,2019-10-01 19:30:00,1.75,2019-10-01 21:15:00,268.0,279.0,275.85714285714283
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6085,California,Santa Clara,2019-09-30 16:30:00,5.25,2019-09-30 21:45:00,209.0,361.0,242.61904761904762
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6085,California,Santa Clara,2019-09-30 23:00:00,1.0,2019-10-01 00:00:00,220.0,221.0,220.75
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6085,California,Santa Clara,2019-10-01 12:30:00,0.5,2019-10-01 13:00:00,2710.0,2721.0,2715.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6085,California,Santa Clara,2019-10-01 16:45:00,6.75,2019-10-01 23:30:00,232.0,319.0,277.9259259259259
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6085,California,Santa Clara,2019-10-02 02:00:00,1.5,2019-10-02 03:30:00,209.0,323.0,255.16666666666666
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6089,California,Shasta,2019-10-01 16:00:00,0.25,2019-10-01 16:15:00,1739.0,1739.0,1739.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6095,California,Solano,2019-09-29 18:00:00,0.5,2019-09-29 18:30:00,588.0,588.0,588.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6095,California,Solano,2019-09-29 23:00:00,1.5,2019-09-30 00:30:00,262.0,262.0,262.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6097,California,Sonoma,2019-09-29 15:00:00,2.0,2019-09-29 17:00:00,251.0,253.0,252.625
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6097,California,Sonoma,2019-10-01 16:15:00,1.5,2019-10-01 17:45:00,233.0,241.0,237.5
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6107,California,Tulare,2019-09-29 09:30:00,1.0,2019-09-29 10:30:00,1071.0,1736.0,1447.25
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6107,California,Tulare,2019-09-29 15:30:00,0.25,2019-09-29 15:45:00,220.0,220.0,220.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6107,California,Tulare,2019-09-29 16:15:00,5.0,2019-09-29 21:15:00,220.0,1988.0,308.4
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6107,California,Tulare,2019-09-30 17:00:00,2.25,2019-09-30 19:15:00,206.0,231.0,227.22222222222223
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-09-29 19:00:00,0.75,2019-09-29 19:45:00,4106.0,4462.0,4224.666666666667
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-09-30 07:00:00,0.25,2019-09-30 07:15:00,248.0,248.0,248.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-09-30 16:30:00,5.75,2019-09-30 22:15:00,294.0,618.0,486.8695652173913
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-10-01 15:15:00,1.75,2019-10-01 17:00:00,424.0,540.0,458.14285714285717
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-10-01 17:15:00,0.5,2019-10-01 17:45:00,507.0,515.0,511.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-10-01 18:00:00,0.25,2019-10-01 18:15:00,539.0,539.0,539.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-10-01 18:45:00,0.5,2019-10-01 19:15:00,512.0,512.0,512.0
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6111,California,Ventura,2019-10-01 19:30:00,3.25,2019-10-01 22:45:00,500.0,520.0,508.6923076923077
California-15,California,2019-09-29 07:38:00,2019-09-29 07:38:00,Distribution Interruption,6113,California,Yolo,2019-09-29 12:15:00,0.25,2019-09-29 12:30:00,336.0,336.0,336.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 15:15:00,5.75,2019-09-25 21:00:00,207.0,1853.0,552.2608695652174
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 22:15:00,1.25,2019-09-25 23:30:00,209.0,295.0,262.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 23:45:00,0.5,2019-09-26 00:15:00,269.0,270.0,269.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-26 07:45:00,0.5,2019-09-26 08:15:00,234.0,234.0,234.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-26 14:00:00,1.0,2019-09-26 15:00:00,1168.0,1169.0,1168.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-27 16:30:00,6.5,2019-09-27 23:00:00,218.0,780.0,468.84615384615387
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-28 10:30:00,0.25,2019-09-28 10:45:00,1968.0,1968.0,1968.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6005,California,Amador,2019-09-26 17:00:00,1.75,2019-09-26 18:45:00,523.0,1067.0,756.4285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6007,California,Butte,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,4558.0,34117.0,32111.51851851852
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6007,California,Butte,2019-09-25 23:45:00,18.5,2019-09-26 18:15:00,2381.0,19552.0,5207.22972972973
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6013,California,Contra Costa,2019-09-26 04:30:00,5.0,2019-09-26 09:30:00,213.0,223.0,220.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6013,California,Contra Costa,2019-09-27 16:15:00,2.75,2019-09-27 19:00:00,245.0,277.0,262.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6017,California,El Dorado,2019-09-28 00:15:00,0.75,2019-09-28 01:00:00,1028.0,1029.0,1028.6666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6019,California,Fresno,2019-09-25 18:30:00,1.5,2019-09-25 20:00:00,386.0,401.0,393.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6019,California,Fresno,2019-09-25 20:30:00,0.75,2019-09-25 21:15:00,328.0,357.0,337.6666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6023,California,Humboldt,2019-09-26 16:30:00,3.5,2019-09-26 20:00:00,203.0,209.0,205.64285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6025,California,Imperial,2019-09-25 23:15:00,1.5,2019-09-26 00:45:00,756.0,756.0,756.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-25 21:45:00,4.0,2019-09-26 01:45:00,861.0,4595.0,4263.9375
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-26 16:30:00,1.25,2019-09-26 17:45:00,809.0,4620.0,2334.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-27 15:15:00,2.75,2019-09-27 18:00:00,1025.0,1137.0,1096.5454545454545
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6031,California,Kings,2019-09-26 08:30:00,0.25,2019-09-26 08:45:00,333.0,333.0,333.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 05:45:00,0.5,2019-09-25 06:15:00,200.0,205.0,202.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 07:45:00,2.5,2019-09-25 10:15:00,200.0,1164.0,451.8
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 15:30:00,11.25,2019-09-26 02:45:00,202.0,3453.0,1365.3777777777777
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 05:00:00,6.5,2019-09-26 11:30:00,204.0,2566.0,906.0384615384615
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 12:45:00,1.5,2019-09-26 14:15:00,1260.0,1432.0,1321.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 15:30:00,42.25,2019-09-28 09:45:00,258.0,8069.0,2854.4615384615386
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-25 05:00:00,0.5,2019-09-25 05:30:00,208.0,208.0,208.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-25 20:00:00,0.5,2019-09-25 20:30:00,296.0,296.0,296.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-26 12:15:00,1.25,2019-09-26 13:30:00,254.0,254.0,254.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6045,California,Mendocino,2019-09-26 15:45:00,4.75,2019-09-26 20:30:00,243.0,357.0,327.10526315789474
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6047,California,Merced,2019-09-27 15:00:00,0.75,2019-09-27 15:45:00,1308.0,1309.0,1308.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6053,California,Monterey,2019-09-28 03:00:00,1.0,2019-09-28 04:00:00,5494.0,5496.0,5495.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6055,California,Napa,2019-09-26 14:45:00,3.25,2019-09-26 18:00:00,350.0,355.0,352.6923076923077
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6055,California,Napa,2019-09-26 22:00:00,4.5,2019-09-27 02:30:00,351.0,353.0,352.3888888888889
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-25 10:30:00,0.5,2019-09-25 11:00:00,210.0,223.0,216.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-25 11:15:00,15.75,2019-09-26 03:00:00,702.0,16593.0,12259.222222222223
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-26 15:30:00,0.75,2019-09-26 16:15:00,1184.0,1192.0,1189.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-25 05:15:00,17.5,2019-09-25 22:45:00,334.0,9638.0,1786.057142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 05:30:00,0.25,2019-09-26 05:45:00,457.0,457.0,457.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 06:45:00,0.25,2019-09-26 07:00:00,201.0,201.0,201.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 07:15:00,1.0,2019-09-26 08:15:00,201.0,201.0,201.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 13:00:00,0.75,2019-09-26 13:45:00,205.0,301.0,268.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 16:00:00,6.5,2019-09-26 22:30:00,216.0,1760.0,689.1538461538462
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 23:45:00,0.25,2019-09-27 00:00:00,205.0,205.0,205.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-27 05:45:00,17.5,2019-09-27 23:15:00,202.0,989.0,562.1142857142858
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-28 14:45:00,0.25,2019-09-28 15:00:00,3420.0,3420.0,3420.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6061,California,Placer,2019-09-25 10:15:00,12.75,2019-09-25 23:00:00,501.0,12194.0,3369.823529411765
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6061,California,Placer,2019-09-26 17:45:00,1.25,2019-09-26 19:00:00,339.0,340.0,339.6
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-25 09:15:00,3.5,2019-09-25 12:45:00,342.0,1079.0,702.2857142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-25 16:00:00,9.0,2019-09-26 01:00:00,211.0,2017.0,834.6111111111111
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-26 04:45:00,10.0,2019-09-26 14:45:00,489.0,849.0,615.975
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-26 15:45:00,7.5,2019-09-26 23:15:00,207.0,1481.0,549.7
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-27 09:45:00,0.75,2019-09-27 10:30:00,431.0,554.0,472.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-27 15:15:00,9.75,2019-09-28 01:00:00,203.0,1597.0,806.7948717948718
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-28 01:45:00,0.5,2019-09-28 02:15:00,227.0,227.0,227.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-28 06:15:00,1.75,2019-09-28 08:00:00,768.0,923.0,862.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-25 11:45:00,0.75,2019-09-25 12:30:00,211.0,211.0,211.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-25 21:15:00,1.0,2019-09-25 22:15:00,350.0,1417.0,1062.75
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 15:15:00,0.75,2019-09-26 16:00:00,210.0,252.0,224.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 22:45:00,0.25,2019-09-26 23:00:00,4197.0,4197.0,4197.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 23:30:00,1.25,2019-09-27 00:45:00,295.0,297.0,296.6
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-27 23:15:00,0.75,2019-09-28 00:00:00,240.0,241.0,240.66666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-28 08:00:00,1.75,2019-09-28 09:45:00,213.0,1796.0,693.8571428571429
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-26 08:30:00,0.5,2019-09-26 09:00:00,699.0,737.0,718.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-26 15:30:00,19.0,2019-09-27 10:30:00,240.0,3578.0,1071.6315789473683
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-27 13:45:00,1.5,2019-09-27 15:15:00,2313.0,2521.0,2347.6666666666665
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-27 15:45:00,8.25,2019-09-28 00:00:00,202.0,1002.0,607.7575757575758
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-28 07:45:00,1.0,2019-09-28 08:45:00,233.0,233.0,233.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 10:00:00,0.5,2019-09-25 10:30:00,1593.0,1593.0,1593.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 16:15:00,6.25,2019-09-25 22:30:00,263.0,486.0,374.48
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 23:00:00,0.5,2019-09-25 23:30:00,203.0,203.0,203.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-26 14:00:00,32.25,2019-09-27 22:15:00,258.0,1824.0,714.2093023255813
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-28 11:15:00,0.5,2019-09-28 11:45:00,321.0,321.0,321.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-25 16:30:00,1.75,2019-09-25 18:15:00,228.0,251.0,241.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-25 19:15:00,1.25,2019-09-25 20:30:00,350.0,350.0,350.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-26 06:15:00,0.5,2019-09-26 06:45:00,239.0,239.0,239.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-28 04:30:00,2.75,2019-09-28 07:15:00,234.0,286.0,275.1818181818182
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-25 04:30:00,1.0,2019-09-25 05:30:00,379.0,379.0,379.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-25 12:30:00,2.25,2019-09-25 14:45:00,261.0,263.0,262.1111111111111
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-26 23:00:00,1.0,2019-09-27 00:00:00,859.0,869.0,861.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-27 04:30:00,0.25,2019-09-27 04:45:00,387.0,387.0,387.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-27 15:00:00,2.25,2019-09-27 17:15:00,219.0,287.0,253.88888888888889
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-28 07:15:00,0.25,2019-09-28 07:30:00,718.0,718.0,718.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-28 12:00:00,2.0,2019-09-28 14:00:00,242.0,242.0,242.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6079,California,San Luis Obispo,2019-09-25 17:30:00,0.5,2019-09-25 18:00:00,207.0,207.0,207.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6079,California,San Luis Obispo,2019-09-26 16:15:00,4.0,2019-09-26 20:15:00,270.0,292.0,288.875
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-26 00:15:00,0.5,2019-09-26 00:45:00,532.0,630.0,581.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-26 01:00:00,3.5,2019-09-26 04:30:00,600.0,818.0,733.2857142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-27 15:45:00,9.75,2019-09-28 01:30:00,206.0,1405.0,441.87179487179486
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-28 03:00:00,0.25,2019-09-28 03:15:00,207.0,207.0,207.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-25 04:45:00,2.5,2019-09-25 07:15:00,202.0,203.0,202.8
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-25 17:15:00,6.0,2019-09-25 23:15:00,237.0,452.0,326.0833333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-26 21:15:00,4.0,2019-09-27 01:15:00,420.0,872.0,802.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-27 20:15:00,0.75,2019-09-27 21:00:00,517.0,517.0,517.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-27 21:15:00,1.5,2019-09-27 22:45:00,247.0,289.0,275.1666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-28 04:00:00,0.25,2019-09-28 04:15:00,333.0,333.0,333.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-28 10:00:00,1.75,2019-09-28 11:45:00,672.0,1475.0,901.4285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-25 16:00:00,5.5,2019-09-25 21:30:00,204.0,334.0,293.77272727272725
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 00:45:00,4.0,2019-09-26 04:45:00,356.0,4605.0,3277.5625
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 14:00:00,0.25,2019-09-26 14:15:00,4862.0,4862.0,4862.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 15:15:00,8.25,2019-09-26 23:30:00,417.0,5966.0,1280.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 03:00:00,0.25,2019-09-27 03:15:00,205.0,205.0,205.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 03:45:00,1.5,2019-09-27 05:15:00,229.0,234.0,230.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 06:45:00,2.25,2019-09-27 09:00:00,209.0,265.0,221.44444444444446
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 11:00:00,0.5,2019-09-27 11:30:00,267.0,267.0,267.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6095,California,Solano,2019-09-25 04:15:00,2.75,2019-09-25 07:00:00,253.0,427.0,355.8181818181818
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6095,California,Solano,2019-09-27 08:30:00,0.25,2019-09-27 08:45:00,209.0,209.0,209.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-25 11:30:00,12.0,2019-09-25 23:30:00,1147.0,7045.0,2252.4375
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-25 23:45:00,0.5,2019-09-26 00:15:00,393.0,572.0,482.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-26 01:45:00,6.5,2019-09-26 08:15:00,299.0,464.0,339.34615384615387
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-26 18:00:00,4.0,2019-09-26 22:00:00,379.0,877.0,518.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-27 16:00:00,8.75,2019-09-28 00:45:00,298.0,480.0,365.74285714285713
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-28 10:00:00,3.5,2019-09-28 13:30:00,219.0,1306.0,839.5714285714286
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-25 17:15:00,0.25,2019-09-25 17:30:00,266.0,266.0,266.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 00:30:00,1.75,2019-09-28 02:15:00,481.0,481.0,481.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 07:30:00,2.75,2019-09-28 10:15:00,211.0,2215.0,1668.4545454545455
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 09:30:00,2.25,2019-09-27 11:45:00,373.0,1811.0,1651.2222222222222
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 12:15:00,0.75,2019-09-27 13:00:00,1339.0,1339.0,1339.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:15:00,0.25,2019-09-27 13:30:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:45:00,0.25,2019-09-27 14:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 14:45:00,0.25,2019-09-27 15:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-26 16:00:00,4.25,2019-09-26 20:15:00,211.0,277.0,244.94117647058823
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 11:00:00,1.5,2019-09-27 12:30:00,200.0,224.0,204.66666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 16:45:00,1.25,2019-09-27 18:00:00,231.0,243.0,239.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 21:30:00,2.0,2019-09-25 23:30:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 23:45:00,1.25,2019-09-26 01:00:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 05:15:00,0.25,2019-09-25 05:30:00,1695.0,1695.0,1695.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 09:15:00,2.0,2019-09-25 11:15:00,211.0,888.0,323.25
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 16:15:00,12.0,2019-09-26 04:15:00,326.0,1175.0,894.1666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 04:45:00,10.25,2019-09-26 15:00:00,436.0,845.0,654.2682926829268
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 16:00:00,8.25,2019-09-27 00:15:00,237.0,1016.0,795.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 04:30:00,5.75,2019-09-27 10:15:00,268.0,335.0,308.7826086956522
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 15:30:00,11.75,2019-09-28 03:15:00,219.0,1502.0,856.0212765957447
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-28 05:30:00,2.25,2019-09-28 07:45:00,297.0,297.0,297.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6113,California,Yolo,2019-09-26 16:30:00,4.5,2019-09-26 21:00:00,284.0,287.0,285.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,270.0,9649.0,5532.092592592592
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 23:45:00,2.5,2019-09-26 02:15:00,538.0,3518.0,1851.9
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-08-31 22:45:00,0.5,2019-08-31 23:15:00,830.0,831.0,830.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-08-31 23:45:00,0.25,2019-09-01 00:00:00,831.0,831.0,831.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-01 01:30:00,0.25,2019-09-01 01:45:00,726.0,726.0,726.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-01 03:00:00,0.25,2019-09-01 03:15:00,670.0,670.0,670.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-01 06:45:00,0.5,2019-09-01 07:15:00,256.0,338.0,297.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-02 15:30:00,1.75,2019-09-02 17:15:00,295.0,3839.0,1477.5714285714287
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-03 13:00:00,1.5,2019-09-03 14:30:00,3751.0,3824.0,3763.3333333333335
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-03 14:45:00,0.25,2019-09-03 15:00:00,340.0,340.0,340.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-04 21:00:00,1.0,2019-09-04 22:00:00,1886.0,3946.0,2401.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6001,California,Alameda,2019-09-05 00:15:00,4.75,2019-09-05 05:00:00,602.0,735.0,656.8947368421053
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6011,California,Colusa,2019-09-05 00:30:00,3.75,2019-09-05 04:15:00,510.0,511.0,510.93333333333334
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6013,California,Contra Costa,2019-09-01 21:45:00,1.25,2019-09-01 23:00:00,211.0,212.0,211.6
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6013,California,Contra Costa,2019-09-01 23:45:00,1.75,2019-09-02 01:30:00,211.0,256.0,249.57142857142858
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6013,California,Contra Costa,2019-09-02 12:30:00,0.25,2019-09-02 12:45:00,804.0,804.0,804.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6013,California,Contra Costa,2019-09-03 04:30:00,0.25,2019-09-03 04:45:00,273.0,273.0,273.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6013,California,Contra Costa,2019-09-03 16:45:00,0.75,2019-09-03 17:30:00,738.0,739.0,738.3333333333334
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6017,California,El Dorado,2019-09-03 21:30:00,13.25,2019-09-04 10:45:00,441.0,833.0,610.4150943396227
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6019,California,Fresno,2019-09-01 20:15:00,0.25,2019-09-01 20:30:00,1637.0,1637.0,1637.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6019,California,Fresno,2019-09-02 00:00:00,1.75,2019-09-02 01:45:00,1919.0,1920.0,1919.4285714285713
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6019,California,Fresno,2019-09-03 17:15:00,0.25,2019-09-03 17:30:00,990.0,990.0,990.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6019,California,Fresno,2019-09-03 20:15:00,1.0,2019-09-03 21:15:00,664.0,665.0,664.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6019,California,Fresno,2019-09-04 03:30:00,2.25,2019-09-04 05:45:00,612.0,1030.0,705.3333333333334
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6019,California,Fresno,2019-09-04 16:30:00,0.25,2019-09-04 16:45:00,206.0,206.0,206.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6025,California,Imperial,2019-09-05 03:45:00,1.25,2019-09-05 05:00:00,379.0,379.0,379.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-01 11:00:00,1.0,2019-09-01 12:00:00,4638.0,4638.0,4638.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-01 12:45:00,0.75,2019-09-01 13:30:00,228.0,228.0,228.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-02 23:30:00,0.5,2019-09-03 00:00:00,1201.0,1201.0,1201.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-03 05:15:00,2.0,2019-09-03 07:15:00,317.0,333.0,323.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-03 15:30:00,4.75,2019-09-03 20:15:00,226.0,261.0,238.89473684210526
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-03 20:45:00,3.0,2019-09-03 23:45:00,212.0,291.0,237.75
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-04 15:15:00,2.5,2019-09-04 17:45:00,230.0,298.0,254.3
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-04 18:00:00,1.75,2019-09-04 19:45:00,230.0,781.0,319.7142857142857
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6029,California,Kern,2019-09-04 20:00:00,1.5,2019-09-04 21:30:00,239.0,289.0,263.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6033,California,Lake,2019-09-04 13:45:00,2.0,2019-09-04 15:45:00,725.0,1563.0,1350.625
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6033,California,Lake,2019-09-04 16:30:00,1.25,2019-09-04 17:45:00,219.0,220.0,219.6
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6033,California,Lake,2019-09-04 18:00:00,0.25,2019-09-04 18:15:00,219.0,219.0,219.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6033,California,Lake,2019-09-04 23:45:00,1.0,2019-09-05 00:45:00,1485.0,1490.0,1486.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6037,California,Los Angeles,2019-08-31 20:30:00,1.0,2019-08-31 21:30:00,202.0,960.0,392.75
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6037,California,Los Angeles,2019-09-01 00:00:00,68.5,2019-09-03 20:30:00,208.0,7602.0,1622.4598540145985
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6037,California,Los Angeles,2019-09-03 20:45:00,23.0,2019-09-04 19:45:00,2728.0,5351.0,3322.8695652173915
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6041,California,Marin,2019-09-01 11:00:00,16.75,2019-09-02 03:45:00,263.0,1832.0,683.9253731343283
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6045,California,Mendocino,2019-09-02 06:15:00,2.5,2019-09-02 08:45:00,243.0,243.0,243.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6053,California,Monterey,2019-09-02 01:45:00,5.75,2019-09-02 07:30:00,206.0,234.0,220.7391304347826
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6053,California,Monterey,2019-09-02 16:30:00,2.75,2019-09-02 19:15:00,399.0,5222.0,1393.8181818181818
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6055,California,Napa,2019-09-03 16:15:00,1.0,2019-09-03 17:15:00,228.0,229.0,228.75
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6055,California,Napa,2019-09-04 00:15:00,0.5,2019-09-04 00:45:00,215.0,215.0,215.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6057,California,Nevada,2019-09-04 17:00:00,0.75,2019-09-04 17:45:00,1158.0,1158.0,1158.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6057,California,Nevada,2019-09-04 18:00:00,3.0,2019-09-04 21:00:00,1162.0,1170.0,1165.6666666666667
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-01 18:00:00,4.25,2019-09-01 22:15:00,212.0,1045.0,388.52941176470586
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-02 00:00:00,2.5,2019-09-02 02:30:00,244.0,244.0,244.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-02 02:45:00,0.25,2019-09-02 03:00:00,323.0,323.0,323.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-02 04:45:00,2.75,2019-09-02 07:30:00,206.0,214.0,211.8181818181818
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-03 02:30:00,9.25,2019-09-03 11:45:00,429.0,1035.0,518.3243243243244
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-03 15:30:00,5.0,2019-09-03 20:30:00,368.0,1368.0,1148.1
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-03 20:45:00,23.0,2019-09-04 19:45:00,1320.0,1411.0,1345.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-04 20:00:00,3.5,2019-09-04 23:30:00,206.0,1320.0,711.7857142857143
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6059,California,Orange,2019-09-05 03:00:00,1.75,2019-09-05 04:45:00,310.0,332.0,316.2857142857143
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6061,California,Placer,2019-09-04 14:15:00,2.5,2019-09-04 16:45:00,238.0,290.0,259.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-08-31 22:30:00,0.25,2019-08-31 22:45:00,2418.0,2418.0,2418.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-01 09:15:00,1.75,2019-09-01 11:00:00,274.0,274.0,274.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-01 16:15:00,1.25,2019-09-01 17:30:00,240.0,373.0,325.8
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-01 22:00:00,0.25,2019-09-01 22:15:00,2084.0,2084.0,2084.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-02 05:15:00,22.5,2019-09-03 03:45:00,571.0,11399.0,4231.833333333333
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-03 09:00:00,2.0,2019-09-03 11:00:00,211.0,230.0,225.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-03 15:15:00,5.25,2019-09-03 20:30:00,456.0,1657.0,1430.5238095238096
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-03 20:45:00,23.0,2019-09-04 19:45:00,1631.0,1631.0,1631.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6065,California,Riverside,2019-09-04 20:00:00,1.5,2019-09-04 21:30:00,1631.0,1631.0,1631.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-01 03:15:00,0.5,2019-09-01 03:45:00,234.0,234.0,234.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-01 05:00:00,0.75,2019-09-01 05:45:00,10730.0,10913.0,10791.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-01 20:45:00,1.0,2019-09-01 21:45:00,618.0,619.0,618.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-02 02:30:00,2.0,2019-09-02 04:30:00,1642.0,1709.0,1683.875
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-02 18:30:00,0.5,2019-09-02 19:00:00,1007.0,1007.0,1007.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-02 21:45:00,2.0,2019-09-02 23:45:00,500.0,1445.0,929.875
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-04 14:00:00,0.25,2019-09-04 14:15:00,666.0,666.0,666.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-04 16:45:00,0.75,2019-09-04 17:30:00,392.0,393.0,392.6666666666667
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-04 17:45:00,0.75,2019-09-04 18:30:00,445.0,446.0,445.6666666666667
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6067,California,Sacramento,2019-09-04 20:30:00,0.5,2019-09-04 21:00:00,227.0,227.0,227.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6071,California,San Bernardino,2019-09-01 04:15:00,3.0,2019-09-01 07:15:00,260.0,346.0,329.6666666666667
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6071,California,San Bernardino,2019-09-02 04:45:00,31.5,2019-09-03 12:15:00,391.0,1735.0,543.031746031746
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6071,California,San Bernardino,2019-09-03 16:45:00,3.75,2019-09-03 20:30:00,293.0,3157.0,2284.6
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6071,California,San Bernardino,2019-09-03 20:45:00,23.0,2019-09-04 19:45:00,3157.0,3157.0,3157.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6071,California,San Bernardino,2019-09-04 20:00:00,2.0,2019-09-04 22:00:00,217.0,3157.0,2424.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6071,California,San Bernardino,2019-09-05 01:30:00,1.0,2019-09-05 02:30:00,1675.0,2084.0,1879.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6071,California,San Bernardino,2019-09-05 03:00:00,0.5,2019-09-05 03:30:00,457.0,457.0,457.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-08-31 17:00:00,6.5,2019-08-31 23:30:00,311.0,733.0,481.3076923076923
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-08-31 23:45:00,4.25,2019-09-01 04:00:00,496.0,1140.0,1100.5294117647059
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-09-01 11:45:00,1.0,2019-09-01 12:45:00,307.0,325.0,311.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-09-01 15:45:00,0.25,2019-09-01 16:00:00,390.0,390.0,390.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-09-02 22:45:00,10.0,2019-09-03 08:45:00,202.0,1605.0,403.95
