event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-09-03 15:45:00,5.5,2019-09-03 21:15:00,244.0,958.0,387.45454545454544
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-09-04 01:00:00,4.25,2019-09-04 05:15:00,231.0,1467.0,1044.1176470588234
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-09-04 06:15:00,11.0,2019-09-04 17:15:00,201.0,625.0,446.04545454545456
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6073,California,San Diego,2019-09-04 18:30:00,1.5,2019-09-04 20:00:00,942.0,1525.0,1331.3333333333333
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6075,California,San Francisco,2019-09-02 20:15:00,0.25,2019-09-02 20:30:00,207.0,207.0,207.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6077,California,San Joaquin,2019-09-01 21:45:00,0.75,2019-09-01 22:30:00,955.0,956.0,955.3333333333334
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6077,California,San Joaquin,2019-09-04 14:30:00,2.75,2019-09-04 17:15:00,210.0,873.0,629.3636363636364
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6079,California,San Luis Obispo,2019-09-02 05:45:00,0.25,2019-09-02 06:00:00,1488.0,1488.0,1488.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6079,California,San Luis Obispo,2019-09-02 14:15:00,4.0,2019-09-02 18:15:00,202.0,997.0,413.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6081,California,San Mateo,2019-09-03 16:15:00,0.5,2019-09-03 16:45:00,227.0,245.0,236.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6083,California,Santa Barbara,2019-09-02 15:45:00,2.5,2019-09-02 18:15:00,284.0,376.0,348.4
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6085,California,Santa Clara,2019-09-01 14:00:00,3.5,2019-09-01 17:30:00,224.0,3499.0,780.4285714285714
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6085,California,Santa Clara,2019-09-03 06:30:00,1.5,2019-09-03 08:00:00,475.0,476.0,475.3333333333333
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6085,California,Santa Clara,2019-09-03 16:30:00,2.25,2019-09-03 18:45:00,259.0,528.0,335.6666666666667
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6085,California,Santa Clara,2019-09-04 16:00:00,1.75,2019-09-04 17:45:00,254.0,324.0,297.14285714285717
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6085,California,Santa Clara,2019-09-04 18:00:00,7.0,2019-09-05 01:00:00,234.0,395.0,292.89285714285717
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6085,California,Santa Clara,2019-09-05 05:30:00,0.25,2019-09-05 05:45:00,1478.0,1478.0,1478.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6089,California,Shasta,2019-09-04 15:45:00,1.25,2019-09-04 17:00:00,594.0,615.0,602.4
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6091,California,Sierra,2019-09-04 16:45:00,1.0,2019-09-04 17:45:00,1651.0,1678.0,1671.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6091,California,Sierra,2019-09-04 18:00:00,3.0,2019-09-04 21:00:00,687.0,1678.0,1331.9166666666667
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6091,California,Sierra,2019-09-05 01:45:00,1.5,2019-09-05 03:15:00,1678.0,1678.0,1678.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6095,California,Solano,2019-09-01 05:45:00,0.25,2019-09-01 06:00:00,672.0,672.0,672.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6095,California,Solano,2019-09-01 16:00:00,1.5,2019-09-01 17:30:00,284.0,1027.0,655.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6095,California,Solano,2019-09-04 16:15:00,1.75,2019-09-04 18:00:00,309.0,310.0,309.7142857142857
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6095,California,Solano,2019-09-05 01:00:00,0.75,2019-09-05 01:45:00,310.0,313.0,312.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6097,California,Sonoma,2019-09-01 18:30:00,2.0,2019-09-01 20:30:00,344.0,1821.0,653.5
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6097,California,Sonoma,2019-09-03 13:45:00,1.0,2019-09-03 14:45:00,224.0,225.0,224.25
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6097,California,Sonoma,2019-09-04 15:30:00,2.25,2019-09-04 17:45:00,250.0,588.0,458.1111111111111
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6097,California,Sonoma,2019-09-04 18:00:00,5.0,2019-09-04 23:00:00,234.0,480.0,317.7
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6097,California,Sonoma,2019-09-04 23:45:00,0.25,2019-09-05 00:00:00,1512.0,1512.0,1512.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6099,California,Stanislaus,2019-09-02 23:00:00,2.0,2019-09-03 01:00:00,216.0,416.0,266.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6107,California,Tulare,2019-09-05 02:45:00,0.25,2019-09-05 03:00:00,2032.0,2032.0,2032.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6111,California,Ventura,2019-09-02 05:15:00,5.25,2019-09-02 10:30:00,2668.0,2668.0,2668.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6111,California,Ventura,2019-09-03 13:45:00,1.75,2019-09-03 15:30:00,1164.0,2643.0,1487.857142857143
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6111,California,Ventura,2019-09-03 15:45:00,4.75,2019-09-03 20:30:00,747.0,1270.0,941.0526315789474
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6111,California,Ventura,2019-09-03 20:45:00,23.0,2019-09-04 19:45:00,747.0,747.0,747.0
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6111,California,Ventura,2019-09-04 20:00:00,3.5,2019-09-04 23:30:00,233.0,747.0,496.7857142857143
California-17,California,2019-08-31 16:00:00,2019-09-02 06:00:00,Vandalism,6111,California,Ventura,2019-09-05 01:00:00,2.5,2019-09-05 03:30:00,589.0,939.0,781.7
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 13:15:00,4.75,2019-11-21 18:00:00,299.0,300.0,299.5263157894737
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-23 13:00:00,1.25,2019-11-23 14:15:00,898.0,3672.0,1737.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,832.0,1297.0,930.6181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 13:15:00,6.5,2019-11-21 19:45:00,372.0,832.0,767.5384615384615
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 05:45:00,1.75,2019-11-21 07:30:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,243.0,243.0,243.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 08:15:00,2.5,2019-11-21 10:45:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-22 16:15:00,5.5,2019-11-22 21:45:00,277.0,477.0,333.8181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-20 19:45:00,0.25,2019-11-20 20:00:00,447.0,447.0,447.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 19:15:00,1.75,2019-11-20 21:00:00,227.0,229.0,227.85714285714286
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 22:30:00,0.75,2019-11-20 23:15:00,817.0,820.0,818.6666666666666
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-22 16:00:00,1.5,2019-11-22 17:30:00,316.0,686.0,618.8333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-11-20 17:30:00,0.25,2019-11-20 17:45:00,926.0,926.0,926.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 04:00:00,0.75,2019-11-21 04:45:00,366.0,366.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 17:00:00,1.25,2019-11-21 18:15:00,1625.0,3290.0,2607.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 18:30:00,3.25,2019-11-21 21:45:00,1162.0,3290.0,2997.3846153846152
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 22:15:00,0.25,2019-11-21 22:30:00,990.0,990.0,990.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 23:30:00,0.25,2019-11-21 23:45:00,1043.0,1043.0,1043.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-22 00:15:00,1.25,2019-11-22 01:30:00,974.0,1042.0,990.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-20 21:15:00,0.5,2019-11-20 21:45:00,281.0,283.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-21 06:30:00,2.5,2019-11-21 09:00:00,282.0,282.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-20 16:00:00,9.75,2019-11-21 01:45:00,291.0,7437.0,1297.4871794871794
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-22 16:45:00,7.25,2019-11-23 00:00:00,280.0,3663.0,1737.9310344827586
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 17:00:00,1.75,2019-11-21 18:45:00,258.0,258.0,258.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 21:00:00,1.0,2019-11-21 22:00:00,251.0,251.0,251.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-22 17:15:00,0.25,2019-11-22 17:30:00,217.0,217.0,217.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-20 12:15:00,19.25,2019-11-21 07:30:00,487.0,14124.0,9785.584415584415
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,6428.0,6543.0,6531.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 18:30:00,2.0,2019-11-21 20:30:00,1674.0,6047.0,4507.375
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-22 16:30:00,1.0,2019-11-22 17:30:00,291.0,291.0,291.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 13:15:00,0.25,2019-11-20 13:30:00,3329.0,3329.0,3329.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 14:00:00,0.5,2019-11-20 14:30:00,710.0,727.0,718.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 16:00:00,34.25,2019-11-22 02:15:00,365.0,13799.0,3914.6642335766423
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 05:30:00,0.25,2019-11-22 05:45:00,1948.0,1948.0,1948.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 08:15:00,0.25,2019-11-22 08:30:00,208.0,208.0,208.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 09:15:00,1.25,2019-11-22 10:30:00,243.0,250.0,248.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 15:15:00,0.25,2019-11-22 15:30:00,1427.0,1427.0,1427.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 16:45:00,9.5,2019-11-23 02:15:00,232.0,21768.0,1848.4473684210527
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-23 02:30:00,1.0,2019-11-23 03:30:00,2329.0,2432.0,2391.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-11-22 01:00:00,2.0,2019-11-22 03:00:00,237.0,240.0,238.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-11-20 15:30:00,2.0,2019-11-20 17:30:00,230.0,232.0,231.625
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 15:45:00,1.75,2019-11-20 17:30:00,303.0,319.0,314.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 22:15:00,1.5,2019-11-20 23:45:00,207.0,208.0,207.33333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 10:15:00,0.25,2019-11-21 10:30:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 12:30:00,0.25,2019-11-21 12:45:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-11-20 17:15:00,3.5,2019-11-20 20:45:00,291.0,409.0,321.57142857142856
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-20 15:00:00,16.5,2019-11-21 07:30:00,300.0,11896.0,9749.712121212122
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,8287.0,9768.0,9629.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 18:30:00,5.75,2019-11-22 00:15:00,216.0,7717.0,4521.565217391304
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 18:30:00,0.5,2019-11-20 19:00:00,667.0,667.0,667.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 19:30:00,0.25,2019-11-20 19:45:00,337.0,337.0,337.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 20:45:00,0.25,2019-11-20 21:00:00,1471.0,1471.0,1471.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-20 16:45:00,6.0,2019-11-20 22:45:00,294.0,2188.0,635.125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 00:45:00,1.25,2019-11-21 02:00:00,285.0,4596.0,2000.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 03:00:00,0.25,2019-11-21 03:15:00,230.0,230.0,230.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 05:45:00,9.5,2019-11-21 15:15:00,253.0,710.0,539.6315789473684
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 17:00:00,4.75,2019-11-21 21:45:00,233.0,1046.0,648.8421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 23:00:00,1.0,2019-11-22 00:00:00,402.0,453.0,426.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 00:15:00,1.75,2019-11-22 02:00:00,421.0,615.0,531.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 07:45:00,3.25,2019-11-22 11:00:00,208.0,224.0,211.69230769230768
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 12:45:00,0.25,2019-11-22 13:00:00,512.0,512.0,512.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 17:45:00,4.0,2019-11-22 21:45:00,226.0,326.0,296.8125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-11-20 15:15:00,1.75,2019-11-20 17:00:00,202.0,272.0,262.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 16:00:00,2.25,2019-11-20 18:15:00,200.0,6923.0,3310.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 21:30:00,0.5,2019-11-20 22:00:00,1069.0,1170.0,1119.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 23:00:00,0.25,2019-11-20 23:15:00,433.0,433.0,433.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 23:30:00,1.5,2019-11-21 01:00:00,1531.0,1665.0,1619.8333333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 02:00:00,1.0,2019-11-21 03:00:00,323.0,8288.0,2361.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 05:45:00,4.75,2019-11-21 10:30:00,270.0,346.0,321.8421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 16:45:00,7.75,2019-11-22 00:30:00,381.0,1691.0,744.2903225806451
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 07:30:00,0.25,2019-11-22 07:45:00,1127.0,1127.0,1127.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 08:00:00,0.25,2019-11-22 08:15:00,1127.0,1127.0,1127.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 17:45:00,6.5,2019-11-23 00:15:00,319.0,1035.0,835.2692307692307
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-23 00:30:00,0.25,2019-11-23 00:45:00,275.0,275.0,275.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-23 10:45:00,1.5,2019-11-23 12:15:00,1071.0,1072.0,1071.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-11-22 22:15:00,5.0,2019-11-23 03:15:00,242.0,1154.0,744.55
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-20 12:45:00,4.75,2019-11-20 17:30:00,349.0,2876.0,1029.2105263157894
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,282.0,2948.0,1347.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-21 15:30:00,9.25,2019-11-22 00:45:00,346.0,7061.0,1557.2432432432433
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 02:15:00,0.25,2019-11-22 02:30:00,1598.0,1598.0,1598.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 04:45:00,1.0,2019-11-22 05:45:00,499.0,499.0,499.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 06:00:00,7.25,2019-11-22 13:15:00,622.0,3238.0,869.0344827586207
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 18:00:00,6.0,2019-11-23 00:00:00,215.0,575.0,397.875
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-23 03:45:00,1.75,2019-11-23 05:30:00,407.0,666.0,539.7142857142857
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 00:15:00,3.5,2019-11-21 03:45:00,563.0,2588.0,795.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 11:15:00,3.0,2019-11-21 14:15:00,218.0,516.0,392.0833333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 14:45:00,8.5,2019-11-21 23:15:00,246.0,837.0,415.47058823529414
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-22 04:00:00,9.5,2019-11-22 13:30:00,604.0,826.0,691.421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-22 19:00:00,1.25,2019-11-22 20:15:00,203.0,218.0,209.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-21 21:30:00,4.0,2019-11-22 01:30:00,461.0,1219.0,753.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-22 01:45:00,1.25,2019-11-22 03:00:00,293.0,294.0,293.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-22 19:30:00,0.25,2019-11-22 19:45:00,235.0,235.0,235.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-11-21 15:00:00,1.0,2019-11-21 16:00:00,234.0,235.0,234.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-11-20 16:45:00,4.0,2019-11-20 20:45:00,207.0,380.0,294.8125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-20 17:30:00,1.0,2019-11-20 18:30:00,386.0,402.0,390.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-21 02:15:00,0.75,2019-11-21 03:00:00,384.0,385.0,384.3333333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-21 15:30:00,1.5,2019-11-21 17:00:00,254.0,254.0,254.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-22 17:15:00,6.25,2019-11-22 23:30:00,215.0,543.0,369.68
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-11-20 16:00:00,8.75,2019-11-21 00:45:00,236.0,450.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-11-22 19:15:00,0.25,2019-11-22 19:30:00,1317.0,1317.0,1317.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-21 20:30:00,0.5,2019-11-21 21:00:00,306.0,307.0,306.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-22 16:00:00,0.75,2019-11-22 16:45:00,521.0,531.0,527.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-22 20:15:00,3.25,2019-11-22 23:30:00,237.0,274.0,255.76923076923077
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-11-21 14:45:00,1.25,2019-11-21 16:00:00,232.0,232.0,232.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-20 14:30:00,17.0,2019-11-21 07:30:00,543.0,14536.0,11350.10294117647
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,12198.0,12198.0,12198.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,12198.0,12198.0,12198.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 13:15:00,10.5,2019-11-21 23:45:00,256.0,12198.0,7512.357142857143
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6093,California,Siskiyou,2019-11-22 07:15:00,4.25,2019-11-22 11:30:00,585.0,586.0,585.9411764705883
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-20 18:30:00,1.0,2019-11-20 19:30:00,1444.0,1447.0,1445.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-22 12:45:00,1.5,2019-11-22 14:15:00,248.0,248.0,248.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-20 15:15:00,16.25,2019-11-21 07:30:00,5524.0,7050.0,6014.015384615384
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,5524.0,5524.0,5524.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,5524.0,5524.0,5524.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 13:15:00,8.75,2019-11-21 22:00:00,215.0,5524.0,3320.4857142857145
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-20 16:15:00,15.25,2019-11-21 07:30:00,367.0,5944.0,4042.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,3693.0,3693.0,3693.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,3666.0,3694.0,3690.2105263157896
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,3268.0,3667.0,3547.1
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 18:30:00,4.5,2019-11-21 23:00:00,304.0,2716.0,1555.9444444444443
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-21 02:00:00,0.25,2019-11-21 02:15:00,1326.0,1326.0,1326.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-21 16:30:00,7.5,2019-11-22 00:00:00,223.0,445.0,255.76666666666668
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-22 17:45:00,0.5,2019-11-22 18:15:00,246.0,246.0,246.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-22 22:15:00,1.0,2019-11-22 23:15:00,222.0,252.0,243.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-11-23 04:15:00,0.5,2019-11-23 04:45:00,1705.0,1705.0,1705.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-21 03:45:00,8.75,2019-11-21 12:30:00,203.0,1532.0,486.34285714285716
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-21 17:30:00,18.25,2019-11-22 11:45:00,271.0,1564.0,583.6301369863014
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-22 18:30:00,6.75,2019-11-23 01:15:00,268.0,632.0,429.48148148148147
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-20 17:00:00,14.5,2019-11-21 07:30:00,387.0,431.0,394.2586206896552
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,389.0,389.0,389.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,389.0,389.0,389.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,271.0,390.0,373.2
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6001,California,Alameda,2019-04-03 06:15:00,8.25,2019-04-03 14:30:00,244.0,876.0,515.7575757575758
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6001,California,Alameda,2019-04-03 15:30:00,10.25,2019-04-04 01:45:00,228.0,584.0,378.7317073170732
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6001,California,Alameda,2019-04-04 03:15:00,0.5,2019-04-04 03:45:00,202.0,217.0,209.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6001,California,Alameda,2019-04-04 16:15:00,3.75,2019-04-04 20:00:00,243.0,457.0,367.1333333333333
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6011,California,Colusa,2019-04-04 17:30:00,2.25,2019-04-04 19:45:00,1294.0,1294.0,1294.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-04-03 23:00:00,1.25,2019-04-04 00:15:00,256.0,258.0,257.2
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6013,California,Contra Costa,2019-04-04 18:00:00,0.25,2019-04-04 18:15:00,211.0,211.0,211.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6019,California,Fresno,2019-04-03 22:00:00,2.25,2019-04-04 00:15:00,292.0,294.0,292.8888888888889
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6019,California,Fresno,2019-04-05 20:45:00,0.5,2019-04-05 21:15:00,688.0,689.0,688.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6021,California,Glenn,2019-04-04 18:30:00,0.25,2019-04-04 18:45:00,577.0,577.0,577.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6023,California,Humboldt,2019-04-05 15:45:00,3.5,2019-04-05 19:15:00,203.0,233.0,223.57142857142858
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6023,California,Humboldt,2019-04-06 02:30:00,0.25,2019-04-06 02:45:00,2492.0,2492.0,2492.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6029,California,Kern,2019-04-03 16:15:00,1.5,2019-04-03 17:45:00,224.0,237.0,234.66666666666666
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6029,California,Kern,2019-04-04 04:00:00,3.0,2019-04-04 07:00:00,207.0,4878.0,1437.0833333333333
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6029,California,Kern,2019-04-04 16:45:00,0.75,2019-04-04 17:30:00,255.0,255.0,255.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6029,California,Kern,2019-04-04 18:30:00,2.0,2019-04-04 20:30:00,205.0,299.0,221.125
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6029,California,Kern,2019-04-05 19:15:00,0.75,2019-04-05 20:00:00,599.0,601.0,600.3333333333334
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-03 14:30:00,0.75,2019-04-03 15:15:00,1043.0,1049.0,1046.6666666666667
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-03 15:30:00,13.75,2019-04-04 05:15:00,343.0,3885.0,1389.7272727272727
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-04 06:00:00,6.0,2019-04-04 12:00:00,208.0,1597.0,309.7083333333333
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-04 15:30:00,9.5,2019-04-05 01:00:00,200.0,10210.0,2408.3684210526317
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-05 02:15:00,0.75,2019-04-05 03:00:00,217.0,230.0,222.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-05 04:15:00,0.75,2019-04-05 05:00:00,205.0,748.0,559.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-05 06:00:00,5.25,2019-04-05 11:15:00,261.0,971.0,678.8571428571429
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-05 12:00:00,0.25,2019-04-05 12:15:00,269.0,269.0,269.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-05 12:45:00,1.5,2019-04-05 14:15:00,348.0,413.0,400.8333333333333
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-05 15:00:00,0.25,2019-04-05 15:15:00,1131.0,1131.0,1131.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-05 15:30:00,13.0,2019-04-06 04:30:00,544.0,10160.0,2583.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-06 05:30:00,0.25,2019-04-06 05:45:00,301.0,301.0,301.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6037,California,Los Angeles,2019-04-06 07:00:00,0.25,2019-04-06 07:15:00,260.0,260.0,260.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6045,California,Mendocino,2019-04-03 15:15:00,8.0,2019-04-03 23:15:00,357.0,367.0,362.1875
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6053,California,Monterey,2019-04-05 15:45:00,0.5,2019-04-05 16:15:00,268.0,295.0,281.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6053,California,Monterey,2019-04-05 20:45:00,0.75,2019-04-05 21:30:00,261.0,261.0,261.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-03 06:45:00,0.25,2019-04-03 07:00:00,214.0,214.0,214.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-03 08:15:00,0.25,2019-04-03 08:30:00,205.0,205.0,205.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-03 12:00:00,1.25,2019-04-03 13:15:00,2063.0,2065.0,2063.4
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-03 15:00:00,8.5,2019-04-03 23:30:00,287.0,1077.0,735.1176470588235
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-04 13:30:00,0.25,2019-04-04 13:45:00,3842.0,3842.0,3842.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-04 15:45:00,12.75,2019-04-05 04:30:00,435.0,16676.0,1546.9411764705883
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-05 08:30:00,4.0,2019-04-05 12:30:00,403.0,416.0,409.0625
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-05 15:30:00,0.5,2019-04-05 16:00:00,263.0,265.0,264.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-05 16:15:00,2.0,2019-04-05 18:15:00,260.0,643.0,408.25
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-05 18:45:00,0.75,2019-04-05 19:30:00,264.0,306.0,291.3333333333333
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-05 20:00:00,1.5,2019-04-05 21:30:00,512.0,537.0,522.3333333333334
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6059,California,Orange,2019-04-06 05:15:00,0.5,2019-04-06 05:45:00,207.0,210.0,208.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6061,California,Placer,2019-04-05 13:30:00,2.5,2019-04-05 16:00:00,236.0,237.0,236.4
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6065,California,Riverside,2019-04-03 15:30:00,5.5,2019-04-03 21:00:00,399.0,860.0,627.9545454545455
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6065,California,Riverside,2019-04-03 22:00:00,0.75,2019-04-03 22:45:00,789.0,789.0,789.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6065,California,Riverside,2019-04-04 05:45:00,4.5,2019-04-04 10:15:00,259.0,323.0,275.77777777777777
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6065,California,Riverside,2019-04-04 15:30:00,13.25,2019-04-05 04:45:00,314.0,1109.0,656.3018867924528
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6065,California,Riverside,2019-04-05 05:30:00,0.25,2019-04-05 05:45:00,12362.0,12362.0,12362.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6065,California,Riverside,2019-04-05 08:30:00,0.5,2019-04-05 09:00:00,846.0,847.0,846.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6065,California,Riverside,2019-04-05 15:30:00,8.5,2019-04-06 00:00:00,200.0,1026.0,505.02941176470586
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6067,California,Sacramento,2019-04-04 01:15:00,1.5,2019-04-04 02:45:00,223.0,224.0,223.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6067,California,Sacramento,2019-04-04 03:45:00,0.25,2019-04-04 04:00:00,224.0,224.0,224.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6067,California,Sacramento,2019-04-04 09:30:00,0.75,2019-04-04 10:15:00,226.0,227.0,226.33333333333334
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-04-03 15:30:00,8.75,2019-04-04 00:15:00,225.0,1034.0,643.7142857142857
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-04-04 15:30:00,7.25,2019-04-04 22:45:00,252.0,822.0,520.6551724137931
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-04-04 23:00:00,0.5,2019-04-04 23:30:00,204.0,218.0,211.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-04-05 04:30:00,9.5,2019-04-05 14:00:00,234.0,887.0,383.0263157894737
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6071,California,San Bernardino,2019-04-05 15:30:00,4.5,2019-04-05 20:00:00,208.0,3255.0,884.1666666666666
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-03 05:45:00,1.25,2019-04-03 07:00:00,421.0,451.0,433.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-03 07:30:00,1.75,2019-04-03 09:15:00,472.0,472.0,472.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-03 09:30:00,1.0,2019-04-03 10:30:00,215.0,506.0,360.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-03 15:15:00,3.75,2019-04-03 19:00:00,219.0,1350.0,546.6
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-04 13:15:00,0.75,2019-04-04 14:00:00,580.0,647.0,624.6666666666666
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-04 15:30:00,7.5,2019-04-04 23:00:00,364.0,789.0,609.8666666666667
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-05 15:30:00,5.75,2019-04-05 21:15:00,228.0,1173.0,486.1304347826087
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-05 23:30:00,0.5,2019-04-06 00:00:00,934.0,939.0,936.5
