event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-06 04:15:00,1.0,2019-04-06 05:15:00,392.0,425.0,412.75
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6073,California,San Diego,2019-04-06 05:30:00,7.0,2019-04-06 12:30:00,1175.0,1727.0,1374.4285714285713
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6077,California,San Joaquin,2019-04-03 13:00:00,0.75,2019-04-03 13:45:00,4448.0,4448.0,4448.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6077,California,San Joaquin,2019-04-04 14:15:00,1.0,2019-04-04 15:15:00,208.0,208.0,208.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6079,California,San Luis Obispo,2019-04-03 11:00:00,0.25,2019-04-03 11:15:00,459.0,459.0,459.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-04-03 16:15:00,0.25,2019-04-03 16:30:00,1651.0,1651.0,1651.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6081,California,San Mateo,2019-04-03 17:00:00,7.25,2019-04-04 00:15:00,219.0,1403.0,354.2068965517241
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6083,California,Santa Barbara,2019-04-04 15:45:00,6.25,2019-04-04 22:00:00,264.0,608.0,409.08
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-04-03 15:15:00,0.5,2019-04-03 15:45:00,210.0,210.0,210.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-04-03 16:15:00,7.25,2019-04-03 23:30:00,292.0,408.0,335.8965517241379
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-04-04 16:15:00,5.5,2019-04-04 21:45:00,234.0,352.0,286.3636363636364
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6085,California,Santa Clara,2019-04-05 23:45:00,2.0,2019-04-06 01:45:00,232.0,424.0,257.125
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6087,California,Santa Cruz,2019-04-03 17:15:00,0.5,2019-04-03 17:45:00,482.0,483.0,482.5
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-04-03 19:15:00,0.5,2019-04-03 19:45:00,264.0,264.0,264.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-04-06 01:45:00,6.0,2019-04-06 07:45:00,254.0,711.0,408.1666666666667
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6097,California,Sonoma,2019-04-06 08:15:00,2.75,2019-04-06 11:00:00,279.0,279.0,279.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6107,California,Tulare,2019-04-05 18:30:00,0.5,2019-04-05 19:00:00,264.0,264.0,264.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6107,California,Tulare,2019-04-06 00:15:00,0.75,2019-04-06 01:00:00,2623.0,2624.0,2623.6666666666665
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6109,California,Tuolumne,2019-04-04 15:15:00,2.0,2019-04-04 17:15:00,210.0,257.0,221.875
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6111,California,Ventura,2019-04-03 16:30:00,3.25,2019-04-03 19:45:00,200.0,415.0,362.7692307692308
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6111,California,Ventura,2019-04-04 16:30:00,5.25,2019-04-04 21:45:00,231.0,435.0,321.04761904761904
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6111,California,Ventura,2019-04-05 15:30:00,5.25,2019-04-05 20:45:00,264.0,733.0,513.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6111,California,Ventura,2019-04-05 21:15:00,1.25,2019-04-05 22:30:00,257.0,391.0,310.6
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6111,California,Ventura,2019-04-05 23:15:00,0.25,2019-04-05 23:30:00,242.0,242.0,242.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6111,California,Ventura,2019-04-06 05:45:00,0.5,2019-04-06 06:15:00,342.0,342.0,342.0
California-19,California,2019-04-03 05:15:00,2019-04-03 12:39:00,Fuel Supply Deficiency,6113,California,Yolo,2019-04-04 15:45:00,0.25,2019-04-04 16:00:00,356.0,356.0,356.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6001,California,Alameda,2019-12-03 17:45:00,3.0,2019-12-03 20:45:00,222.0,521.0,390.6666666666667
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6001,California,Alameda,2019-12-04 11:00:00,6.5,2019-12-04 17:30:00,456.0,1577.0,694.7307692307693
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6001,California,Alameda,2019-12-04 20:15:00,0.25,2019-12-04 20:30:00,499.0,499.0,499.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6001,California,Alameda,2019-12-05 18:45:00,1.0,2019-12-05 19:45:00,201.0,214.0,207.25
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6001,California,Alameda,2019-12-05 20:00:00,0.75,2019-12-05 20:45:00,206.0,207.0,206.33333333333334
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6001,California,Alameda,2019-12-05 21:00:00,0.25,2019-12-05 21:15:00,208.0,208.0,208.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6005,California,Amador,2019-12-03 18:45:00,1.0,2019-12-03 19:45:00,2935.0,3009.0,2971.75
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6005,California,Amador,2019-12-03 20:15:00,0.25,2019-12-03 20:30:00,1164.0,1164.0,1164.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6009,California,Calaveras,2019-12-04 14:15:00,8.5,2019-12-04 22:45:00,227.0,288.0,264.0882352941176
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6013,California,Contra Costa,2019-12-03 15:00:00,0.25,2019-12-03 15:15:00,1969.0,1969.0,1969.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6013,California,Contra Costa,2019-12-04 05:45:00,6.25,2019-12-04 12:00:00,455.0,477.0,459.52
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6013,California,Contra Costa,2019-12-05 16:15:00,0.5,2019-12-05 16:45:00,218.0,221.0,219.5
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6013,California,Contra Costa,2019-12-05 17:00:00,0.25,2019-12-05 17:15:00,221.0,221.0,221.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6013,California,Contra Costa,2019-12-05 17:45:00,0.5,2019-12-05 18:15:00,206.0,208.0,207.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6013,California,Contra Costa,2019-12-05 19:45:00,0.25,2019-12-05 20:00:00,213.0,213.0,213.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6013,California,Contra Costa,2019-12-05 23:00:00,0.5,2019-12-05 23:30:00,209.0,228.0,218.5
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6015,California,Del Norte,2019-12-05 12:45:00,0.25,2019-12-05 13:00:00,1547.0,1547.0,1547.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6017,California,El Dorado,2019-12-03 07:45:00,7.0,2019-12-03 14:45:00,219.0,774.0,705.3928571428571
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6017,California,El Dorado,2019-12-03 17:00:00,2.0,2019-12-03 19:00:00,201.0,285.0,251.375
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6017,California,El Dorado,2019-12-05 17:15:00,3.75,2019-12-05 21:00:00,209.0,286.0,263.2
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6017,California,El Dorado,2019-12-06 01:15:00,1.0,2019-12-06 02:15:00,3694.0,3696.0,3695.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6019,California,Fresno,2019-12-04 14:15:00,0.5,2019-12-04 14:45:00,210.0,210.0,210.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6019,California,Fresno,2019-12-05 03:30:00,2.5,2019-12-05 06:00:00,219.0,1771.0,840.6
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6019,California,Fresno,2019-12-05 19:15:00,0.25,2019-12-05 19:30:00,202.0,202.0,202.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6021,California,Glenn,2019-12-04 21:30:00,1.0,2019-12-04 22:30:00,217.0,217.0,217.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6029,California,Kern,2019-12-04 12:30:00,1.0,2019-12-04 13:30:00,323.0,323.0,323.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6029,California,Kern,2019-12-04 17:45:00,0.25,2019-12-04 18:00:00,296.0,296.0,296.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6029,California,Kern,2019-12-05 17:00:00,1.25,2019-12-05 18:15:00,395.0,548.0,438.6
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6029,California,Kern,2019-12-05 19:00:00,5.75,2019-12-06 00:45:00,226.0,559.0,386.1304347826087
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6033,California,Lake,2019-12-06 03:00:00,1.0,2019-12-06 04:00:00,2918.0,2919.0,2918.75
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6037,California,Los Angeles,2019-12-03 14:00:00,0.5,2019-12-03 14:30:00,210.0,250.0,230.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6037,California,Los Angeles,2019-12-03 15:15:00,14.75,2019-12-04 06:00:00,217.0,4220.0,1284.8135593220338
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6037,California,Los Angeles,2019-12-04 06:45:00,1.5,2019-12-04 08:15:00,211.0,226.0,217.33333333333334
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6037,California,Los Angeles,2019-12-04 08:30:00,4.75,2019-12-04 13:15:00,326.0,3126.0,1497.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6037,California,Los Angeles,2019-12-04 14:30:00,0.25,2019-12-04 14:45:00,233.0,233.0,233.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6037,California,Los Angeles,2019-12-04 16:30:00,0.25,2019-12-04 16:45:00,4834.0,4834.0,4834.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6037,California,Los Angeles,2019-12-04 17:30:00,24.75,2019-12-05 18:15:00,243.0,6628.0,2631.1717171717173
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6041,California,Marin,2019-12-04 01:30:00,1.75,2019-12-04 03:15:00,1064.0,3578.0,3217.285714285714
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6041,California,Marin,2019-12-04 16:00:00,0.25,2019-12-04 16:15:00,4264.0,4264.0,4264.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6047,California,Merced,2019-12-04 01:30:00,3.25,2019-12-04 04:45:00,200.0,201.0,200.46153846153845
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6047,California,Merced,2019-12-05 22:15:00,2.25,2019-12-06 00:30:00,1416.0,4697.0,4329.444444444444
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6053,California,Monterey,2019-12-03 08:30:00,14.25,2019-12-03 22:45:00,215.0,7808.0,758.2456140350877
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6053,California,Monterey,2019-12-04 02:30:00,2.0,2019-12-04 04:30:00,1115.0,1179.0,1151.625
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6053,California,Monterey,2019-12-04 22:30:00,2.25,2019-12-05 00:45:00,205.0,1272.0,883.2222222222222
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6055,California,Napa,2019-12-03 16:30:00,5.0,2019-12-03 21:30:00,233.0,516.0,497.75
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6057,California,Nevada,2019-12-04 03:45:00,1.25,2019-12-04 05:00:00,399.0,399.0,399.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-03 07:15:00,3.75,2019-12-03 11:00:00,203.0,410.0,351.46666666666664
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-03 16:30:00,9.0,2019-12-04 01:30:00,229.0,2414.0,595.3055555555555
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-04 01:45:00,0.5,2019-12-04 02:15:00,1810.0,13270.0,7540.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-04 02:30:00,0.75,2019-12-04 03:15:00,1615.0,1638.0,1630.3333333333333
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-04 06:30:00,7.0,2019-12-04 13:30:00,370.0,935.0,588.1785714285714
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-04 20:15:00,1.0,2019-12-04 21:15:00,215.0,215.0,215.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-05 00:45:00,3.5,2019-12-05 04:15:00,252.0,282.0,267.85714285714283
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-05 06:30:00,12.25,2019-12-05 18:45:00,231.0,2728.0,557.1224489795918
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-05 19:00:00,6.25,2019-12-06 01:15:00,1066.0,1737.0,1256.72
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6059,California,Orange,2019-12-06 02:30:00,1.25,2019-12-06 03:45:00,253.0,254.0,253.4
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6061,California,Placer,2019-12-04 14:00:00,4.0,2019-12-04 18:00:00,239.0,379.0,327.4375
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6061,California,Placer,2019-12-05 17:00:00,8.0,2019-12-06 01:00:00,317.0,609.0,383.96875
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6065,California,Riverside,2019-12-03 17:45:00,5.75,2019-12-03 23:30:00,363.0,591.0,508.39130434782606
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6065,California,Riverside,2019-12-04 07:15:00,12.5,2019-12-04 19:45:00,269.0,307.0,273.56
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6065,California,Riverside,2019-12-04 22:45:00,0.5,2019-12-04 23:15:00,868.0,868.0,868.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6065,California,Riverside,2019-12-05 17:30:00,0.75,2019-12-05 18:15:00,315.0,615.0,461.6666666666667
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6065,California,Riverside,2019-12-05 19:00:00,6.0,2019-12-06 01:00:00,341.0,2915.0,853.5416666666666
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6065,California,Riverside,2019-12-06 01:15:00,0.5,2019-12-06 01:45:00,931.0,933.0,932.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6067,California,Sacramento,2019-12-03 09:30:00,0.5,2019-12-03 10:00:00,258.0,258.0,258.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6067,California,Sacramento,2019-12-05 17:15:00,5.75,2019-12-05 23:00:00,254.0,323.0,277.82608695652175
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-04 20:45:00,0.75,2019-12-04 21:30:00,1015.0,1026.0,1021.3333333333334
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-04 22:45:00,0.25,2019-12-04 23:00:00,260.0,260.0,260.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-05 00:15:00,1.25,2019-12-05 01:30:00,216.0,1367.0,1100.2
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-05 05:00:00,0.25,2019-12-05 05:15:00,591.0,591.0,591.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-05 05:30:00,8.25,2019-12-05 13:45:00,207.0,429.0,325.3939393939394
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-05 17:00:00,1.25,2019-12-05 18:15:00,252.0,687.0,443.4
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-05 19:00:00,4.0,2019-12-05 23:00:00,473.0,1964.0,989.25
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-05 23:15:00,1.0,2019-12-06 00:15:00,1299.0,1768.0,1440.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6071,California,San Bernardino,2019-12-06 01:15:00,1.25,2019-12-06 02:30:00,205.0,232.0,216.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6073,California,San Diego,2019-12-03 17:00:00,8.25,2019-12-04 01:15:00,216.0,984.0,384.54545454545456
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6073,California,San Diego,2019-12-04 02:00:00,10.5,2019-12-04 12:30:00,304.0,7764.0,902.3809523809524
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6073,California,San Diego,2019-12-05 00:00:00,0.75,2019-12-05 00:45:00,499.0,501.0,499.6666666666667
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6073,California,San Diego,2019-12-05 04:45:00,2.25,2019-12-05 07:00:00,213.0,464.0,316.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6073,California,San Diego,2019-12-05 17:00:00,6.0,2019-12-05 23:00:00,301.0,1091.0,691.3333333333334
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6075,California,San Francisco,2019-12-03 16:45:00,0.25,2019-12-03 17:00:00,315.0,315.0,315.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6075,California,San Francisco,2019-12-03 18:15:00,3.75,2019-12-03 22:00:00,295.0,358.0,304.1333333333333
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6075,California,San Francisco,2019-12-04 15:15:00,1.25,2019-12-04 16:30:00,304.0,390.0,355.2
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6075,California,San Francisco,2019-12-04 17:15:00,0.75,2019-12-04 18:00:00,212.0,257.0,228.66666666666666
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6075,California,San Francisco,2019-12-05 03:30:00,8.25,2019-12-05 11:45:00,248.0,533.0,359.24242424242425
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6075,California,San Francisco,2019-12-05 17:00:00,8.5,2019-12-06 01:30:00,244.0,465.0,326.2352941176471
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6077,California,San Joaquin,2019-12-04 17:30:00,1.0,2019-12-04 18:30:00,3219.0,3239.0,3229.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6077,California,San Joaquin,2019-12-04 19:45:00,5.0,2019-12-05 00:45:00,238.0,277.0,247.05
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6077,California,San Joaquin,2019-12-05 01:30:00,0.75,2019-12-05 02:15:00,351.0,352.0,351.6666666666667
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6077,California,San Joaquin,2019-12-05 20:45:00,4.25,2019-12-06 01:00:00,223.0,498.0,242.88235294117646
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6079,California,San Luis Obispo,2019-12-03 15:00:00,0.25,2019-12-03 15:15:00,408.0,408.0,408.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6079,California,San Luis Obispo,2019-12-05 16:00:00,0.75,2019-12-05 16:45:00,517.0,924.0,652.6666666666666
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6081,California,San Mateo,2019-12-04 10:45:00,5.0,2019-12-04 15:45:00,204.0,354.0,343.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6081,California,San Mateo,2019-12-05 21:15:00,0.5,2019-12-05 21:45:00,2889.0,2890.0,2889.5
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6083,California,Santa Barbara,2019-12-03 15:30:00,12.25,2019-12-04 03:45:00,366.0,544.0,452.42857142857144
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6083,California,Santa Barbara,2019-12-04 14:15:00,0.25,2019-12-04 14:30:00,2050.0,2050.0,2050.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6083,California,Santa Barbara,2019-12-05 17:45:00,0.5,2019-12-05 18:15:00,530.0,538.0,534.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6083,California,Santa Barbara,2019-12-05 19:00:00,2.0,2019-12-05 21:00:00,538.0,546.0,545.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6085,California,Santa Clara,2019-12-04 17:00:00,0.25,2019-12-04 17:15:00,5962.0,5962.0,5962.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6085,California,Santa Clara,2019-12-04 22:45:00,6.0,2019-12-05 04:45:00,263.0,548.0,491.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6085,California,Santa Clara,2019-12-05 10:45:00,0.25,2019-12-05 11:00:00,292.0,292.0,292.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6085,California,Santa Clara,2019-12-05 11:30:00,4.0,2019-12-05 15:30:00,413.0,443.0,422.25
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6085,California,Santa Clara,2019-12-05 21:15:00,1.0,2019-12-05 22:15:00,205.0,206.0,205.75
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6087,California,Santa Cruz,2019-12-04 10:30:00,1.0,2019-12-04 11:30:00,241.0,246.0,244.75
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6087,California,Santa Cruz,2019-12-04 15:30:00,1.0,2019-12-04 16:30:00,224.0,227.0,225.5
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6087,California,Santa Cruz,2019-12-04 17:30:00,6.5,2019-12-05 00:00:00,200.0,598.0,463.1923076923077
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6091,California,Sierra,2019-12-05 14:00:00,0.25,2019-12-05 14:15:00,928.0,928.0,928.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6095,California,Solano,2019-12-03 09:30:00,4.5,2019-12-03 14:00:00,214.0,252.0,232.44444444444446
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6095,California,Solano,2019-12-03 21:00:00,1.5,2019-12-03 22:30:00,241.0,243.0,242.16666666666666
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6095,California,Solano,2019-12-03 22:45:00,3.0,2019-12-04 01:45:00,241.0,1374.0,337.4166666666667
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6097,California,Sonoma,2019-12-03 18:15:00,0.25,2019-12-03 18:30:00,434.0,434.0,434.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6097,California,Sonoma,2019-12-03 19:00:00,6.0,2019-12-04 01:00:00,210.0,269.0,238.08333333333334
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6097,California,Sonoma,2019-12-05 23:00:00,0.75,2019-12-05 23:45:00,309.0,310.0,309.3333333333333
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6099,California,Stanislaus,2019-12-03 08:00:00,1.5,2019-12-03 09:30:00,205.0,207.0,206.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6099,California,Stanislaus,2019-12-03 15:45:00,0.25,2019-12-03 16:00:00,206.0,206.0,206.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6107,California,Tulare,2019-12-04 20:30:00,0.25,2019-12-04 20:45:00,254.0,254.0,254.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6107,California,Tulare,2019-12-05 01:15:00,0.25,2019-12-05 01:30:00,796.0,796.0,796.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6107,California,Tulare,2019-12-05 22:15:00,0.25,2019-12-05 22:30:00,725.0,725.0,725.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6111,California,Ventura,2019-12-03 17:15:00,8.75,2019-12-04 02:00:00,220.0,2931.0,703.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6111,California,Ventura,2019-12-04 10:45:00,0.5,2019-12-04 11:15:00,206.0,206.0,206.0
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6111,California,Ventura,2019-12-04 19:45:00,5.25,2019-12-05 01:00:00,257.0,4453.0,746.1428571428571
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6111,California,Ventura,2019-12-05 06:15:00,1.5,2019-12-05 07:45:00,219.0,3947.0,2416.3333333333335
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6111,California,Ventura,2019-12-05 16:30:00,1.75,2019-12-05 18:15:00,211.0,401.0,296.57142857142856
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6111,California,Ventura,2019-12-05 19:00:00,5.0,2019-12-06 00:00:00,332.0,931.0,608.15
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6113,California,Yolo,2019-12-03 08:45:00,2.25,2019-12-03 11:00:00,212.0,281.0,219.66666666666666
California-20,California,2019-12-03 06:55:00,2019-12-03 06:55:00,Vandalism,6113,California,Yolo,2019-12-05 00:45:00,7.0,2019-12-05 07:45:00,257.0,990.0,813.3214285714286
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-13 00:45:00,0.5,2019-06-13 01:15:00,226.0,229.0,227.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-13 05:45:00,3.75,2019-06-13 09:30:00,503.0,947.0,901.7333333333333
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-13 17:00:00,1.25,2019-06-13 18:15:00,467.0,498.0,474.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-14 14:45:00,0.25,2019-06-14 15:00:00,226.0,226.0,226.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-14 19:00:00,0.25,2019-06-14 19:15:00,277.0,277.0,277.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-15 02:30:00,4.0,2019-06-15 06:30:00,257.0,560.0,330.625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6005,California,Amador,2019-06-13 04:45:00,4.75,2019-06-13 09:30:00,1081.0,2841.0,2321.5263157894738
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6007,California,Butte,2019-06-14 13:00:00,0.75,2019-06-14 13:45:00,236.0,236.0,236.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6009,California,Calaveras,2019-06-13 13:45:00,2.25,2019-06-13 16:00:00,239.0,250.0,243.88888888888889
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6009,California,Calaveras,2019-06-13 22:00:00,3.75,2019-06-14 01:45:00,290.0,395.0,360.6
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-12 16:30:00,4.0,2019-06-12 20:30:00,200.0,236.0,205.875
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-12 21:30:00,8.25,2019-06-13 05:45:00,214.0,4280.0,1749.2727272727273
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-13 13:45:00,1.25,2019-06-13 15:00:00,218.0,328.0,243.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-13 16:30:00,3.25,2019-06-13 19:45:00,212.0,336.0,242.07692307692307
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-14 18:00:00,2.75,2019-06-14 20:45:00,213.0,348.0,274.3636363636364
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6017,California,El Dorado,2019-06-13 17:15:00,3.25,2019-06-13 20:30:00,397.0,1037.0,561.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,389.0,389.0,389.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 00:45:00,0.25,2019-06-13 01:00:00,335.0,335.0,335.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 07:00:00,2.25,2019-06-13 09:15:00,543.0,963.0,915.8888888888889
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 09:30:00,1.25,2019-06-13 10:45:00,213.0,272.0,259.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 16:45:00,0.25,2019-06-13 17:00:00,2349.0,2349.0,2349.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 17:15:00,1.75,2019-06-13 19:00:00,216.0,238.0,223.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-14 17:00:00,0.25,2019-06-14 17:15:00,300.0,300.0,300.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-15 04:15:00,1.5,2019-06-15 05:45:00,384.0,386.0,384.8333333333333
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6023,California,Humboldt,2019-06-12 16:15:00,8.25,2019-06-13 00:30:00,326.0,433.0,378.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6027,California,Inyo,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,335.0,335.0,335.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 00:15:00,2.75,2019-06-13 03:00:00,390.0,3863.0,2034.090909090909
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 04:15:00,1.5,2019-06-13 05:45:00,504.0,2908.0,1613.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 17:45:00,2.0,2019-06-13 19:45:00,208.0,273.0,221.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 21:00:00,0.75,2019-06-13 21:45:00,364.0,379.0,372.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-14 17:00:00,0.75,2019-06-14 17:45:00,209.0,210.0,209.33333333333334
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-12 18:30:00,18.75,2019-06-13 13:15:00,1294.0,4283.0,2338.16
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-13 15:00:00,10.5,2019-06-14 01:30:00,409.0,5835.0,2123.6666666666665
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 01:45:00,1.75,2019-06-14 03:30:00,220.0,1051.0,875.2857142857143
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 04:00:00,0.5,2019-06-14 04:30:00,200.0,202.0,201.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 05:45:00,4.25,2019-06-14 10:00:00,348.0,525.0,433.70588235294116
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 15:45:00,11.25,2019-06-15 03:00:00,276.0,2051.0,1104.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6039,California,Madera,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,396.0,396.0,396.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6041,California,Marin,2019-06-15 14:45:00,0.75,2019-06-15 15:30:00,2860.0,2860.0,2860.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6047,California,Merced,2019-06-12 23:30:00,1.0,2019-06-13 00:30:00,229.0,250.0,243.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6051,California,Mono,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,335.0,335.0,335.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6053,California,Monterey,2019-06-13 08:00:00,2.0,2019-06-13 10:00:00,1143.0,1222.0,1180.625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6053,California,Monterey,2019-06-13 18:30:00,2.5,2019-06-13 21:00:00,376.0,455.0,402.3
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6055,California,Napa,2019-06-14 03:00:00,7.0,2019-06-14 10:00:00,388.0,1201.0,514.3571428571429
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6055,California,Napa,2019-06-15 02:00:00,0.5,2019-06-15 02:30:00,288.0,288.0,288.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-12 15:45:00,2.5,2019-06-12 18:15:00,250.0,587.0,420.7
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-12 18:30:00,3.5,2019-06-12 22:00:00,214.0,6293.0,680.2142857142857
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-13 05:30:00,0.5,2019-06-13 06:00:00,2233.0,2233.0,2233.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-13 17:00:00,7.25,2019-06-14 00:15:00,202.0,1753.0,563.5172413793103
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-14 15:45:00,10.25,2019-06-15 02:00:00,490.0,2579.0,1039.0243902439024
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-15 03:30:00,11.25,2019-06-15 14:45:00,556.0,2921.0,978.6666666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6061,California,Placer,2019-06-13 18:15:00,1.0,2019-06-13 19:15:00,1034.0,1040.0,1036.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 15:15:00,0.25,2019-06-12 15:30:00,1615.0,1615.0,1615.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 16:30:00,1.75,2019-06-12 18:15:00,203.0,235.0,216.57142857142858
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 18:30:00,1.0,2019-06-12 19:30:00,201.0,211.0,205.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 20:45:00,2.75,2019-06-12 23:30:00,553.0,762.0,613.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-13 04:30:00,2.5,2019-06-13 07:00:00,584.0,1352.0,778.7
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-13 16:00:00,12.25,2019-06-14 04:15:00,208.0,10770.0,783.2857142857143
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 05:00:00,0.5,2019-06-14 05:30:00,218.0,218.0,218.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 05:45:00,0.75,2019-06-14 06:30:00,219.0,219.0,219.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 07:45:00,0.25,2019-06-14 08:00:00,220.0,220.0,220.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 08:15:00,3.25,2019-06-14 11:30:00,219.0,467.0,333.0769230769231
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 15:45:00,5.75,2019-06-14 21:30:00,227.0,1019.0,561.0869565217391
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-15 05:00:00,4.0,2019-06-15 09:00:00,201.0,846.0,330.5625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-15 14:45:00,0.25,2019-06-15 15:00:00,693.0,693.0,693.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-12 20:15:00,0.75,2019-06-12 21:00:00,1283.0,1284.0,1283.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-12 23:00:00,1.5,2019-06-13 00:30:00,200.0,431.0,278.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-13 01:00:00,0.75,2019-06-13 01:45:00,200.0,203.0,201.33333333333334
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-13 02:00:00,0.5,2019-06-13 02:30:00,200.0,200.0,200.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-13 12:15:00,1.0,2019-06-13 13:15:00,1319.0,1320.0,1319.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-14 00:15:00,1.0,2019-06-14 01:15:00,557.0,1236.0,896.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-14 22:45:00,2.0,2019-06-15 00:45:00,375.0,376.0,375.375
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6069,California,San Benito,2019-06-14 09:30:00,1.5,2019-06-14 11:00:00,362.0,362.0,362.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-12 15:30:00,2.75,2019-06-12 18:15:00,285.0,7071.0,1677.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-12 18:30:00,5.0,2019-06-12 23:30:00,365.0,1047.0,604.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-13 00:15:00,13.5,2019-06-13 13:45:00,372.0,1759.0,897.8333333333334
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-13 15:45:00,10.0,2019-06-14 01:45:00,237.0,8081.0,770.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-14 04:45:00,6.25,2019-06-14 11:00:00,721.0,1062.0,937.88
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-14 15:45:00,6.25,2019-06-14 22:00:00,215.0,482.0,374.36
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-12 17:00:00,1.25,2019-06-12 18:15:00,207.0,324.0,279.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-12 18:30:00,2.75,2019-06-12 21:15:00,227.0,423.0,275.6363636363636
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-13 04:30:00,8.5,2019-06-13 13:00:00,216.0,2645.0,859.4705882352941
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-13 16:15:00,1.5,2019-06-13 17:45:00,257.0,446.0,323.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-13 18:00:00,27.0,2019-06-14 21:00:00,206.0,3625.0,830.5648148148148
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-15 03:00:00,7.75,2019-06-15 10:45:00,459.0,2032.0,780.8064516129032
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-15 12:00:00,2.0,2019-06-15 14:00:00,347.0,596.0,472.625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6075,California,San Francisco,2019-06-12 22:15:00,3.0,2019-06-13 01:15:00,755.0,18030.0,5448.166666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6075,California,San Francisco,2019-06-13 01:30:00,2.0,2019-06-13 03:30:00,407.0,452.0,424.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6075,California,San Francisco,2019-06-13 16:30:00,5.75,2019-06-13 22:15:00,200.0,2141.0,839.2608695652174
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-12 20:30:00,0.5,2019-06-12 21:00:00,504.0,543.0,523.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-13 01:00:00,6.25,2019-06-13 07:15:00,212.0,1373.0,496.72
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-13 21:15:00,0.25,2019-06-13 21:30:00,1602.0,1602.0,1602.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-14 12:30:00,2.25,2019-06-14 14:45:00,255.0,3973.0,2454.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6079,California,San Luis Obispo,2019-06-12 17:30:00,1.5,2019-06-12 19:00:00,222.0,233.0,225.66666666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6079,California,San Luis Obispo,2019-06-12 23:00:00,3.0,2019-06-13 02:00:00,702.0,873.0,802.9166666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6081,California,San Mateo,2019-06-12 19:15:00,4.0,2019-06-12 23:15:00,244.0,352.0,288.875
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6081,California,San Mateo,2019-06-13 04:30:00,1.75,2019-06-13 06:15:00,2233.0,4441.0,2977.4285714285716
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6081,California,San Mateo,2019-06-13 16:30:00,18.0,2019-06-14 10:30:00,211.0,4947.0,459.05555555555554
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6083,California,Santa Barbara,2019-06-12 15:30:00,2.75,2019-06-12 18:15:00,342.0,1224.0,438.09090909090907
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6083,California,Santa Barbara,2019-06-12 18:30:00,7.25,2019-06-13 01:45:00,334.0,367.0,350.41379310344826
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 00:15:00,0.25,2019-06-13 00:30:00,206.0,206.0,206.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 01:15:00,1.0,2019-06-13 02:15:00,361.0,418.0,386.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 02:45:00,3.25,2019-06-13 06:00:00,262.0,400.0,324.3076923076923
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 17:45:00,1.5,2019-06-13 19:15:00,277.0,726.0,539.6666666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-14 22:45:00,6.5,2019-06-15 05:15:00,517.0,3926.0,1866.3076923076924
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6087,California,Santa Cruz,2019-06-15 13:45:00,0.5,2019-06-15 14:15:00,388.0,388.0,388.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6089,California,Shasta,2019-06-13 15:30:00,0.75,2019-06-13 16:15:00,1799.0,1812.0,1807.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6089,California,Shasta,2019-06-14 20:45:00,0.75,2019-06-14 21:30:00,480.0,482.0,480.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6091,California,Sierra,2019-06-14 17:45:00,0.25,2019-06-14 18:00:00,440.0,440.0,440.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6095,California,Solano,2019-06-12 17:30:00,1.0,2019-06-12 18:30:00,230.0,236.0,233.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6095,California,Solano,2019-06-12 22:45:00,3.0,2019-06-13 01:45:00,203.0,2298.0,742.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-12 16:45:00,1.25,2019-06-12 18:00:00,200.0,361.0,249.4
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-12 20:00:00,0.5,2019-06-12 20:30:00,421.0,421.0,421.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-12 23:30:00,0.75,2019-06-13 00:15:00,204.0,469.0,314.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-13 09:15:00,0.25,2019-06-13 09:30:00,1698.0,1698.0,1698.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-14 00:00:00,1.25,2019-06-14 01:15:00,207.0,335.0,254.2
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6107,California,Tulare,2019-06-14 16:00:00,1.0,2019-06-14 17:00:00,703.0,942.0,825.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6107,California,Tulare,2019-06-14 20:00:00,0.75,2019-06-14 20:45:00,1537.0,2267.0,2023.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6109,California,Tuolumne,2019-06-13 00:45:00,1.75,2019-06-13 02:30:00,369.0,370.0,369.42857142857144
