event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-12 16:45:00,1.5,2019-06-12 18:15:00,429.0,467.0,448.8333333333333
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-12 18:30:00,3.75,2019-06-12 22:15:00,347.0,467.0,426.26666666666665
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-13 17:30:00,0.25,2019-06-13 17:45:00,1275.0,1275.0,1275.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-14 05:45:00,5.0,2019-06-14 10:45:00,862.0,931.0,916.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-14 17:00:00,6.5,2019-06-14 23:30:00,258.0,300.0,280.2692307692308
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-15 01:45:00,0.25,2019-06-15 02:00:00,234.0,234.0,234.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-15 04:45:00,6.0,2019-06-15 10:45:00,434.0,993.0,554.375
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6113,California,Yolo,2019-06-13 00:45:00,3.5,2019-06-13 04:15:00,351.0,381.0,371.7142857142857
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6113,California,Yolo,2019-06-13 06:15:00,1.75,2019-06-13 08:00:00,285.0,317.0,301.85714285714283
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6001,California,Alameda,2019-10-20 21:45:00,2.0,2019-10-20 23:45:00,447.0,461.0,454.375
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6001,California,Alameda,2019-10-22 00:00:00,0.5,2019-10-22 00:30:00,954.0,954.0,954.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6001,California,Alameda,2019-10-22 17:00:00,4.0,2019-10-22 21:00:00,200.0,256.0,243.5
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6005,California,Amador,2019-10-20 14:30:00,4.75,2019-10-20 19:15:00,479.0,2832.0,1219.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6011,California,Colusa,2019-10-21 00:15:00,0.5,2019-10-21 00:45:00,327.0,327.0,327.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6013,California,Contra Costa,2019-10-20 18:45:00,4.25,2019-10-20 23:00:00,210.0,220.0,218.41176470588235
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6017,California,El Dorado,2019-10-22 03:45:00,0.5,2019-10-22 04:15:00,1156.0,1156.0,1156.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6017,California,El Dorado,2019-10-22 11:15:00,3.25,2019-10-22 14:30:00,212.0,212.0,212.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6019,California,Fresno,2019-10-20 09:45:00,1.25,2019-10-20 11:00:00,942.0,942.0,942.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6019,California,Fresno,2019-10-22 16:30:00,2.5,2019-10-22 19:00:00,683.0,785.0,737.4
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6023,California,Humboldt,2019-10-19 18:15:00,0.75,2019-10-19 19:00:00,200.0,200.0,200.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6023,California,Humboldt,2019-10-19 19:45:00,1.75,2019-10-19 21:30:00,201.0,201.0,201.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6029,California,Kern,2019-10-20 19:15:00,1.0,2019-10-20 20:15:00,805.0,1972.0,1096.75
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6029,California,Kern,2019-10-21 08:45:00,0.25,2019-10-21 09:00:00,1614.0,1614.0,1614.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6037,California,Los Angeles,2019-10-19 23:30:00,0.25,2019-10-19 23:45:00,203.0,203.0,203.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6037,California,Los Angeles,2019-10-20 00:30:00,0.5,2019-10-20 01:00:00,200.0,226.0,213.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6037,California,Los Angeles,2019-10-20 16:00:00,8.25,2019-10-21 00:15:00,359.0,807.0,556.3333333333334
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6037,California,Los Angeles,2019-10-21 00:30:00,28.5,2019-10-22 05:00:00,347.0,4310.0,1007.3771929824561
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6037,California,Los Angeles,2019-10-22 06:00:00,0.5,2019-10-22 06:30:00,462.0,463.0,462.5
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6037,California,Los Angeles,2019-10-22 08:45:00,5.5,2019-10-22 14:15:00,221.0,539.0,450.6363636363636
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6037,California,Los Angeles,2019-10-22 14:45:00,0.25,2019-10-22 15:00:00,1364.0,1364.0,1364.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6045,California,Mendocino,2019-10-21 15:45:00,9.75,2019-10-22 01:30:00,359.0,429.0,382.84615384615387
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6053,California,Monterey,2019-10-19 14:45:00,1.25,2019-10-19 16:00:00,218.0,218.0,218.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6053,California,Monterey,2019-10-20 17:30:00,0.5,2019-10-20 18:00:00,1008.0,1087.0,1047.5
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6057,California,Nevada,2019-10-20 21:00:00,0.75,2019-10-20 21:45:00,1172.0,1179.0,1174.3333333333333
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6059,California,Orange,2019-10-19 17:00:00,0.5,2019-10-19 17:30:00,235.0,235.0,235.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6059,California,Orange,2019-10-20 01:15:00,0.25,2019-10-20 01:30:00,1097.0,1097.0,1097.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6061,California,Placer,2019-10-22 00:15:00,0.5,2019-10-22 00:45:00,201.0,202.0,201.5
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6065,California,Riverside,2019-10-20 03:30:00,6.5,2019-10-20 10:00:00,455.0,2255.0,1161.1538461538462
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6065,California,Riverside,2019-10-20 17:30:00,16.0,2019-10-21 09:30:00,212.0,1549.0,705.6875
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6065,California,Riverside,2019-10-21 09:45:00,2.25,2019-10-21 12:00:00,212.0,243.0,225.55555555555554
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6065,California,Riverside,2019-10-21 15:45:00,5.75,2019-10-21 21:30:00,255.0,8016.0,1127.6521739130435
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6065,California,Riverside,2019-10-22 06:15:00,2.75,2019-10-22 09:00:00,216.0,1422.0,614.5454545454545
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6067,California,Sacramento,2019-10-20 13:15:00,1.75,2019-10-20 15:00:00,273.0,10815.0,4869.857142857143
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6067,California,Sacramento,2019-10-20 16:15:00,0.75,2019-10-20 17:00:00,225.0,225.0,225.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-19 22:30:00,3.0,2019-10-20 01:30:00,279.0,3349.0,2672.75
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-20 06:30:00,0.5,2019-10-20 07:00:00,3418.0,3418.0,3418.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-20 07:15:00,3.75,2019-10-20 11:00:00,266.0,266.0,266.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-20 17:15:00,1.0,2019-10-20 18:15:00,201.0,201.0,201.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-21 01:30:00,1.0,2019-10-21 02:30:00,617.0,629.0,624.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-21 15:45:00,5.75,2019-10-21 21:30:00,202.0,5560.0,1340.5652173913043
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-22 00:45:00,0.25,2019-10-22 01:00:00,1087.0,1087.0,1087.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6071,California,San Bernardino,2019-10-22 03:45:00,0.25,2019-10-22 04:00:00,488.0,488.0,488.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6073,California,San Diego,2019-10-19 14:45:00,0.25,2019-10-19 15:00:00,295.0,295.0,295.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6073,California,San Diego,2019-10-20 04:30:00,8.0,2019-10-20 12:30:00,340.0,2505.0,2051.5625
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6073,California,San Diego,2019-10-20 16:00:00,2.25,2019-10-20 18:15:00,277.0,411.0,339.6666666666667
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6073,California,San Diego,2019-10-21 07:45:00,17.75,2019-10-22 01:30:00,230.0,2030.0,1068.4647887323943
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6073,California,San Diego,2019-10-22 06:30:00,12.0,2019-10-22 18:30:00,229.0,1021.0,361.8541666666667
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6075,California,San Francisco,2019-10-20 06:15:00,0.75,2019-10-20 07:00:00,285.0,285.0,285.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6075,California,San Francisco,2019-10-20 08:15:00,0.25,2019-10-20 08:30:00,402.0,402.0,402.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6075,California,San Francisco,2019-10-20 09:00:00,0.5,2019-10-20 09:30:00,402.0,402.0,402.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6075,California,San Francisco,2019-10-20 09:45:00,1.25,2019-10-20 11:00:00,402.0,402.0,402.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6075,California,San Francisco,2019-10-20 12:45:00,5.25,2019-10-20 18:00:00,313.0,2802.0,1272.7142857142858
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6075,California,San Francisco,2019-10-21 16:30:00,7.25,2019-10-21 23:45:00,288.0,947.0,455.7931034482759
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6077,California,San Joaquin,2019-10-19 19:45:00,0.75,2019-10-19 20:30:00,1478.0,1736.0,1649.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6077,California,San Joaquin,2019-10-20 08:15:00,2.25,2019-10-20 10:30:00,227.0,709.0,411.3333333333333
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6077,California,San Joaquin,2019-10-21 21:00:00,3.5,2019-10-22 00:30:00,279.0,697.0,425.2142857142857
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6079,California,San Luis Obispo,2019-10-20 11:00:00,4.75,2019-10-20 15:45:00,292.0,3330.0,635.3684210526316
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6081,California,San Mateo,2019-10-20 07:00:00,1.25,2019-10-20 08:15:00,285.0,403.0,360.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6081,California,San Mateo,2019-10-20 08:30:00,0.5,2019-10-20 09:00:00,403.0,403.0,403.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6081,California,San Mateo,2019-10-20 09:30:00,0.25,2019-10-20 09:45:00,403.0,403.0,403.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6081,California,San Mateo,2019-10-20 11:00:00,1.75,2019-10-20 12:45:00,403.0,404.0,403.57142857142856
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6081,California,San Mateo,2019-10-21 14:30:00,0.25,2019-10-21 14:45:00,9994.0,9994.0,9994.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6081,California,San Mateo,2019-10-21 17:15:00,0.75,2019-10-21 18:00:00,206.0,674.0,362.6666666666667
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6083,California,Santa Barbara,2019-10-20 08:30:00,2.0,2019-10-20 10:30:00,218.0,218.0,218.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6083,California,Santa Barbara,2019-10-21 04:00:00,1.5,2019-10-21 05:30:00,284.0,284.0,284.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6085,California,Santa Clara,2019-10-21 16:15:00,2.5,2019-10-21 18:45:00,262.0,367.0,349.1
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6085,California,Santa Clara,2019-10-21 23:15:00,0.5,2019-10-21 23:45:00,325.0,372.0,348.5
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6085,California,Santa Clara,2019-10-22 06:00:00,6.0,2019-10-22 12:00:00,287.0,302.0,293.1666666666667
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6085,California,Santa Clara,2019-10-22 13:00:00,1.75,2019-10-22 14:45:00,231.0,231.0,231.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6085,California,Santa Clara,2019-10-22 16:30:00,2.0,2019-10-22 18:30:00,228.0,359.0,312.75
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6089,California,Shasta,2019-10-19 19:30:00,3.25,2019-10-19 22:45:00,420.0,613.0,491.15384615384613
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6095,California,Solano,2019-10-21 15:15:00,1.0,2019-10-21 16:15:00,946.0,948.0,947.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6097,California,Sonoma,2019-10-21 07:00:00,1.75,2019-10-21 08:45:00,324.0,324.0,324.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6097,California,Sonoma,2019-10-21 21:45:00,2.25,2019-10-22 00:00:00,226.0,428.0,308.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6097,California,Sonoma,2019-10-22 00:15:00,0.25,2019-10-22 00:30:00,405.0,405.0,405.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6097,California,Sonoma,2019-10-22 12:00:00,0.75,2019-10-22 12:45:00,371.0,371.0,371.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6097,California,Sonoma,2019-10-22 15:45:00,2.25,2019-10-22 18:00:00,422.0,607.0,501.55555555555554
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-19 17:00:00,0.5,2019-10-19 17:30:00,200.0,200.0,200.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-19 18:15:00,4.5,2019-10-19 22:45:00,201.0,1527.0,697.2222222222222
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-21 00:30:00,1.5,2019-10-21 02:00:00,1545.0,2139.0,1644.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-21 02:15:00,1.0,2019-10-21 03:15:00,3204.0,3277.0,3230.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-21 03:30:00,0.25,2019-10-21 03:45:00,2533.0,2533.0,2533.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-21 17:15:00,6.5,2019-10-21 23:45:00,233.0,340.0,296.53846153846155
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-22 09:00:00,1.5,2019-10-22 10:30:00,794.0,794.0,794.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6111,California,Ventura,2019-10-22 10:45:00,0.25,2019-10-22 11:00:00,420.0,420.0,420.0
California-22,California,2019-10-19 14:00:00,2019-10-19 21:07:00,System Operations,6113,California,Yolo,2019-10-20 22:00:00,0.75,2019-10-20 22:45:00,386.0,386.0,386.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6007,California,Butte,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,299.0,299.0,299.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6007,California,Butte,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,299.0,299.0,299.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6007,California,Butte,2019-11-21 13:15:00,4.75,2019-11-21 18:00:00,299.0,300.0,299.5263157894737
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6007,California,Butte,2019-11-23 13:00:00,1.25,2019-11-23 14:15:00,898.0,3672.0,1737.4
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6011,California,Colusa,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,832.0,1297.0,930.6181818181818
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6011,California,Colusa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,832.0,832.0,832.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6011,California,Colusa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,832.0,832.0,832.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6011,California,Colusa,2019-11-21 13:15:00,6.5,2019-11-21 19:45:00,372.0,832.0,767.5384615384615
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6013,California,Contra Costa,2019-11-21 05:45:00,1.75,2019-11-21 07:30:00,207.0,207.0,207.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6013,California,Contra Costa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,243.0,243.0,243.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6013,California,Contra Costa,2019-11-21 08:15:00,2.5,2019-11-21 10:45:00,207.0,207.0,207.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6013,California,Contra Costa,2019-11-22 16:15:00,5.5,2019-11-22 21:45:00,277.0,477.0,333.8181818181818
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6017,California,El Dorado,2019-11-20 19:45:00,0.25,2019-11-20 20:00:00,447.0,447.0,447.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6019,California,Fresno,2019-11-20 19:15:00,1.75,2019-11-20 21:00:00,227.0,229.0,227.85714285714286
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6019,California,Fresno,2019-11-20 22:30:00,0.75,2019-11-20 23:15:00,817.0,820.0,818.6666666666666
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6019,California,Fresno,2019-11-22 16:00:00,1.5,2019-11-22 17:30:00,316.0,686.0,618.8333333333334
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6021,California,Glenn,2019-11-20 17:30:00,0.25,2019-11-20 17:45:00,926.0,926.0,926.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6023,California,Humboldt,2019-11-21 04:00:00,0.75,2019-11-21 04:45:00,366.0,366.0,366.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6023,California,Humboldt,2019-11-21 17:00:00,1.25,2019-11-21 18:15:00,1625.0,3290.0,2607.4
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6023,California,Humboldt,2019-11-21 18:30:00,3.25,2019-11-21 21:45:00,1162.0,3290.0,2997.3846153846152
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6023,California,Humboldt,2019-11-21 22:15:00,0.25,2019-11-21 22:30:00,990.0,990.0,990.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6023,California,Humboldt,2019-11-21 23:30:00,0.25,2019-11-21 23:45:00,1043.0,1043.0,1043.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6023,California,Humboldt,2019-11-22 00:15:00,1.25,2019-11-22 01:30:00,974.0,1042.0,990.8
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6027,California,Inyo,2019-11-20 21:15:00,0.5,2019-11-20 21:45:00,281.0,283.0,282.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6027,California,Inyo,2019-11-21 06:30:00,2.5,2019-11-21 09:00:00,282.0,282.0,282.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6029,California,Kern,2019-11-22 16:45:00,7.25,2019-11-23 00:00:00,280.0,3663.0,1737.9310344827586
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6031,California,Kings,2019-11-21 17:00:00,1.75,2019-11-21 18:45:00,258.0,258.0,258.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6031,California,Kings,2019-11-21 21:00:00,1.0,2019-11-21 22:00:00,251.0,251.0,251.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6031,California,Kings,2019-11-22 17:15:00,0.25,2019-11-22 17:30:00,217.0,217.0,217.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6033,California,Lake,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,6543.0,6543.0,6543.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6033,California,Lake,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,6543.0,6543.0,6543.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6033,California,Lake,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,6428.0,6543.0,6531.5
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6033,California,Lake,2019-11-21 18:30:00,2.0,2019-11-21 20:30:00,1674.0,6047.0,4507.375
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6033,California,Lake,2019-11-22 16:30:00,1.0,2019-11-22 17:30:00,291.0,291.0,291.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6037,California,Los Angeles,2019-11-22 05:30:00,0.25,2019-11-22 05:45:00,1948.0,1948.0,1948.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6037,California,Los Angeles,2019-11-22 08:15:00,0.25,2019-11-22 08:30:00,208.0,208.0,208.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6037,California,Los Angeles,2019-11-22 09:15:00,1.25,2019-11-22 10:30:00,243.0,250.0,248.2
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6037,California,Los Angeles,2019-11-22 15:15:00,0.25,2019-11-22 15:30:00,1427.0,1427.0,1427.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6037,California,Los Angeles,2019-11-22 16:45:00,9.5,2019-11-23 02:15:00,232.0,21768.0,1848.4473684210527
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6037,California,Los Angeles,2019-11-23 02:30:00,1.0,2019-11-23 03:30:00,2329.0,2432.0,2391.75
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6039,California,Madera,2019-11-22 01:00:00,2.0,2019-11-22 03:00:00,237.0,240.0,238.75
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6045,California,Mendocino,2019-11-20 22:15:00,1.5,2019-11-20 23:45:00,207.0,208.0,207.33333333333334
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6047,California,Merced,2019-11-21 10:15:00,0.25,2019-11-21 10:30:00,202.0,202.0,202.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6047,California,Merced,2019-11-21 12:30:00,0.25,2019-11-21 12:45:00,202.0,202.0,202.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6053,California,Monterey,2019-11-20 17:15:00,3.5,2019-11-20 20:45:00,291.0,409.0,321.57142857142856
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6055,California,Napa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,9768.0,9768.0,9768.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6055,California,Napa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,9768.0,9768.0,9768.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6055,California,Napa,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,8287.0,9768.0,9629.5
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6055,California,Napa,2019-11-21 18:30:00,5.75,2019-11-22 00:15:00,216.0,7717.0,4521.565217391304
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6057,California,Nevada,2019-11-20 18:30:00,0.5,2019-11-20 19:00:00,667.0,667.0,667.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6057,California,Nevada,2019-11-20 19:30:00,0.25,2019-11-20 19:45:00,337.0,337.0,337.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6057,California,Nevada,2019-11-20 20:45:00,0.25,2019-11-20 21:00:00,1471.0,1471.0,1471.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-21 00:45:00,1.25,2019-11-21 02:00:00,285.0,4596.0,2000.8
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-21 03:00:00,0.25,2019-11-21 03:15:00,230.0,230.0,230.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-21 05:45:00,9.5,2019-11-21 15:15:00,253.0,710.0,539.6315789473684
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-21 17:00:00,4.75,2019-11-21 21:45:00,233.0,1046.0,648.8421052631579
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-21 23:00:00,1.0,2019-11-22 00:00:00,402.0,453.0,426.75
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-22 00:15:00,1.75,2019-11-22 02:00:00,421.0,615.0,531.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-22 07:45:00,3.25,2019-11-22 11:00:00,208.0,224.0,211.69230769230768
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-22 12:45:00,0.25,2019-11-22 13:00:00,512.0,512.0,512.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6059,California,Orange,2019-11-22 17:45:00,4.0,2019-11-22 21:45:00,226.0,326.0,296.8125
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-20 21:30:00,0.5,2019-11-20 22:00:00,1069.0,1170.0,1119.5
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-20 23:00:00,0.25,2019-11-20 23:15:00,433.0,433.0,433.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-20 23:30:00,1.5,2019-11-21 01:00:00,1531.0,1665.0,1619.8333333333333
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-21 02:00:00,1.0,2019-11-21 03:00:00,323.0,8288.0,2361.25
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-21 05:45:00,4.75,2019-11-21 10:30:00,270.0,346.0,321.8421052631579
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-21 16:45:00,7.75,2019-11-22 00:30:00,381.0,1691.0,744.2903225806451
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-22 07:30:00,0.25,2019-11-22 07:45:00,1127.0,1127.0,1127.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-22 08:00:00,0.25,2019-11-22 08:15:00,1127.0,1127.0,1127.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-22 17:45:00,6.5,2019-11-23 00:15:00,319.0,1035.0,835.2692307692307
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-23 00:30:00,0.25,2019-11-23 00:45:00,275.0,275.0,275.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6065,California,Riverside,2019-11-23 10:45:00,1.5,2019-11-23 12:15:00,1071.0,1072.0,1071.5
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6067,California,Sacramento,2019-11-22 22:15:00,5.0,2019-11-23 03:15:00,242.0,1154.0,744.55
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,282.0,2948.0,1347.8
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-21 15:30:00,9.25,2019-11-22 00:45:00,346.0,7061.0,1557.2432432432433
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-22 02:15:00,0.25,2019-11-22 02:30:00,1598.0,1598.0,1598.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-22 04:45:00,1.0,2019-11-22 05:45:00,499.0,499.0,499.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-22 06:00:00,7.25,2019-11-22 13:15:00,622.0,3238.0,869.0344827586207
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-22 18:00:00,6.0,2019-11-23 00:00:00,215.0,575.0,397.875
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-23 03:45:00,1.75,2019-11-23 05:30:00,407.0,666.0,539.7142857142857
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6071,California,San Bernardino,2019-11-23 15:45:00,0.25,2019-11-23 16:00:00,1097.0,1097.0,1097.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6073,California,San Diego,2019-11-21 00:15:00,3.5,2019-11-21 03:45:00,563.0,2588.0,795.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6073,California,San Diego,2019-11-21 11:15:00,3.0,2019-11-21 14:15:00,218.0,516.0,392.0833333333333
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6073,California,San Diego,2019-11-21 14:45:00,8.5,2019-11-21 23:15:00,246.0,837.0,415.47058823529414
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6073,California,San Diego,2019-11-22 04:00:00,9.5,2019-11-22 13:30:00,604.0,826.0,691.421052631579
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6073,California,San Diego,2019-11-22 19:00:00,1.25,2019-11-22 20:15:00,203.0,218.0,209.8
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6073,California,San Diego,2019-11-23 06:15:00,9.5,2019-11-23 15:45:00,213.0,1138.0,571.1578947368421
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6075,California,San Francisco,2019-11-21 21:30:00,4.0,2019-11-22 01:30:00,461.0,1219.0,753.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6075,California,San Francisco,2019-11-22 01:45:00,1.25,2019-11-22 03:00:00,293.0,294.0,293.2
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6075,California,San Francisco,2019-11-22 19:30:00,0.25,2019-11-22 19:45:00,235.0,235.0,235.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6077,California,San Joaquin,2019-11-21 15:00:00,1.0,2019-11-21 16:00:00,234.0,235.0,234.25
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6081,California,San Mateo,2019-11-20 17:30:00,1.0,2019-11-20 18:30:00,386.0,402.0,390.25
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6081,California,San Mateo,2019-11-21 02:15:00,0.75,2019-11-21 03:00:00,384.0,385.0,384.3333333333333
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6081,California,San Mateo,2019-11-21 15:30:00,1.5,2019-11-21 17:00:00,254.0,254.0,254.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6081,California,San Mateo,2019-11-22 17:15:00,6.25,2019-11-22 23:30:00,215.0,543.0,369.68
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6083,California,Santa Barbara,2019-11-22 19:15:00,0.25,2019-11-22 19:30:00,1317.0,1317.0,1317.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6085,California,Santa Clara,2019-11-21 20:30:00,0.5,2019-11-21 21:00:00,306.0,307.0,306.5
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6085,California,Santa Clara,2019-11-22 16:00:00,0.75,2019-11-22 16:45:00,521.0,531.0,527.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6085,California,Santa Clara,2019-11-22 20:15:00,3.25,2019-11-22 23:30:00,237.0,274.0,255.76923076923077
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6087,California,Santa Cruz,2019-11-21 14:45:00,1.25,2019-11-21 16:00:00,232.0,232.0,232.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6089,California,Shasta,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,12198.0,12198.0,12198.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6089,California,Shasta,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,12198.0,12198.0,12198.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6089,California,Shasta,2019-11-21 13:15:00,10.5,2019-11-21 23:45:00,256.0,12198.0,7512.357142857143
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6093,California,Siskiyou,2019-11-22 07:15:00,4.25,2019-11-22 11:30:00,585.0,586.0,585.9411764705883
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6095,California,Solano,2019-11-20 18:30:00,1.0,2019-11-20 19:30:00,1444.0,1447.0,1445.5
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6095,California,Solano,2019-11-22 12:45:00,1.5,2019-11-22 14:15:00,248.0,248.0,248.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6097,California,Sonoma,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,5524.0,5524.0,5524.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6097,California,Sonoma,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,5524.0,5524.0,5524.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6097,California,Sonoma,2019-11-21 13:15:00,8.75,2019-11-21 22:00:00,215.0,5524.0,3320.4857142857145
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6103,California,Tehama,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,3693.0,3693.0,3693.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6103,California,Tehama,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,3666.0,3694.0,3690.2105263157896
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6103,California,Tehama,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,3268.0,3667.0,3547.1
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6103,California,Tehama,2019-11-21 18:30:00,4.5,2019-11-21 23:00:00,304.0,2716.0,1555.9444444444443
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6107,California,Tulare,2019-11-21 02:00:00,0.25,2019-11-21 02:15:00,1326.0,1326.0,1326.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6107,California,Tulare,2019-11-21 16:30:00,7.5,2019-11-22 00:00:00,223.0,445.0,255.76666666666668
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6107,California,Tulare,2019-11-22 17:45:00,0.5,2019-11-22 18:15:00,246.0,246.0,246.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6107,California,Tulare,2019-11-22 22:15:00,1.0,2019-11-22 23:15:00,222.0,252.0,243.75
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6109,California,Tuolumne,2019-11-23 04:15:00,0.5,2019-11-23 04:45:00,1705.0,1705.0,1705.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6111,California,Ventura,2019-11-21 03:45:00,8.75,2019-11-21 12:30:00,203.0,1532.0,486.34285714285716
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6111,California,Ventura,2019-11-21 17:30:00,18.25,2019-11-22 11:45:00,271.0,1564.0,583.6301369863014
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6111,California,Ventura,2019-11-22 18:30:00,6.75,2019-11-23 01:15:00,268.0,632.0,429.48148148148147
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6113,California,Yolo,2019-11-20 17:00:00,14.5,2019-11-21 07:30:00,387.0,431.0,394.2586206896552
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6113,California,Yolo,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,389.0,389.0,389.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6113,California,Yolo,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,389.0,389.0,389.0
California-23,California,2019-11-20 16:55:00,2019-11-20 17:37:00,System Operations,6113,California,Yolo,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,271.0,390.0,373.2
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6001,California,Alameda,2019-03-05 16:30:00,0.25,2019-03-05 16:45:00,256.0,256.0,256.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6001,California,Alameda,2019-03-06 19:15:00,1.5,2019-03-06 20:45:00,489.0,490.0,489.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6001,California,Alameda,2019-03-07 13:00:00,0.25,2019-03-07 13:15:00,467.0,467.0,467.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6001,California,Alameda,2019-03-07 22:15:00,0.5,2019-03-07 22:45:00,266.0,267.0,266.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6001,California,Alameda,2019-03-07 23:45:00,0.75,2019-03-08 00:30:00,232.0,233.0,232.33333333333334
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6005,California,Amador,2019-03-05 18:45:00,0.25,2019-03-05 19:00:00,1148.0,1148.0,1148.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6007,California,Butte,2019-03-06 22:15:00,1.5,2019-03-06 23:45:00,231.0,1995.0,1406.6666666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6009,California,Calaveras,2019-03-06 23:30:00,0.75,2019-03-07 00:15:00,238.0,238.0,238.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6011,California,Colusa,2019-03-05 21:30:00,1.25,2019-03-05 22:45:00,262.0,291.0,280.2
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6013,California,Contra Costa,2019-03-05 16:45:00,1.25,2019-03-05 18:00:00,287.0,384.0,346.6
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6013,California,Contra Costa,2019-03-05 18:30:00,1.0,2019-03-05 19:30:00,216.0,217.0,216.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6013,California,Contra Costa,2019-03-05 21:15:00,1.0,2019-03-05 22:15:00,816.0,1071.0,915.75
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6013,California,Contra Costa,2019-03-06 01:45:00,1.75,2019-03-06 03:30:00,3108.0,3164.0,3140.714285714286
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6013,California,Contra Costa,2019-03-06 09:45:00,1.75,2019-03-06 11:30:00,810.0,918.0,875.8571428571429
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6013,California,Contra Costa,2019-03-06 18:00:00,0.75,2019-03-06 18:45:00,210.0,255.0,225.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6013,California,Contra Costa,2019-03-07 17:45:00,1.25,2019-03-07 19:00:00,326.0,342.0,333.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6017,California,El Dorado,2019-03-06 16:45:00,7.5,2019-03-07 00:15:00,286.0,1002.0,531.7666666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-05 22:45:00,0.25,2019-03-05 23:00:00,220.0,220.0,220.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-05 23:30:00,1.0,2019-03-06 00:30:00,231.0,329.0,272.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-06 00:45:00,1.0,2019-03-06 01:45:00,319.0,428.0,400.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-06 02:15:00,1.5,2019-03-06 03:45:00,221.0,222.0,221.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-06 20:30:00,1.25,2019-03-06 21:45:00,303.0,330.0,313.2
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-06 22:00:00,8.25,2019-03-07 06:15:00,247.0,662.0,313.1212121212121
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-07 14:45:00,0.5,2019-03-07 15:15:00,231.0,231.0,231.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-07 15:30:00,0.25,2019-03-07 15:45:00,231.0,231.0,231.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-07 17:45:00,1.5,2019-03-07 19:15:00,200.0,463.0,337.8333333333333
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-07 20:00:00,0.75,2019-03-07 20:45:00,201.0,205.0,203.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-07 23:30:00,1.5,2019-03-08 01:00:00,485.0,510.0,493.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-08 04:45:00,0.75,2019-03-08 05:30:00,242.0,243.0,242.33333333333334
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6019,California,Fresno,2019-03-08 13:30:00,2.5,2019-03-08 16:00:00,254.0,578.0,388.3
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6023,California,Humboldt,2019-03-05 17:15:00,3.25,2019-03-05 20:30:00,1944.0,3599.0,2514.153846153846
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6023,California,Humboldt,2019-03-06 10:30:00,2.5,2019-03-06 13:00:00,219.0,219.0,219.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6029,California,Kern,2019-03-05 19:15:00,1.25,2019-03-05 20:30:00,200.0,1493.0,487.6
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6029,California,Kern,2019-03-05 21:30:00,1.25,2019-03-05 22:45:00,242.0,482.0,325.6
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6029,California,Kern,2019-03-06 07:30:00,0.25,2019-03-06 07:45:00,2296.0,2296.0,2296.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6029,California,Kern,2019-03-08 16:00:00,0.25,2019-03-08 16:15:00,274.0,274.0,274.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6037,California,Los Angeles,2019-03-05 16:00:00,10.0,2019-03-06 02:00:00,1041.0,14452.0,2391.525
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6037,California,Los Angeles,2019-03-06 02:45:00,0.25,2019-03-06 03:00:00,1768.0,1768.0,1768.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6037,California,Los Angeles,2019-03-06 04:30:00,32.5,2019-03-07 13:00:00,252.0,17300.0,4740.153846153846
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6037,California,Los Angeles,2019-03-07 14:15:00,0.25,2019-03-07 14:30:00,200.0,200.0,200.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6039,California,Madera,2019-03-05 20:00:00,1.75,2019-03-05 21:45:00,219.0,313.0,285.42857142857144
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6039,California,Madera,2019-03-06 22:30:00,1.75,2019-03-07 00:15:00,227.0,330.0,301.57142857142856
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6039,California,Madera,2019-03-07 14:15:00,0.75,2019-03-07 15:00:00,2459.0,2462.0,2460.6666666666665
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6041,California,Marin,2019-03-05 16:15:00,8.5,2019-03-06 00:45:00,218.0,221.0,219.38235294117646
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6041,California,Marin,2019-03-06 06:30:00,9.75,2019-03-06 16:15:00,238.0,814.0,397.97435897435895
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6047,California,Merced,2019-03-06 01:00:00,1.75,2019-03-06 02:45:00,1746.0,2566.0,2394.8571428571427
