event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6047,California,Merced,2019-03-06 21:15:00,0.5,2019-03-06 21:45:00,223.0,224.0,223.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6047,California,Merced,2019-03-06 22:00:00,3.75,2019-03-07 01:45:00,241.0,5072.0,591.7333333333333
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6053,California,Monterey,2019-03-05 22:45:00,0.25,2019-03-05 23:00:00,2454.0,2454.0,2454.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6053,California,Monterey,2019-03-06 08:30:00,13.25,2019-03-06 21:45:00,361.0,791.0,563.1320754716982
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6053,California,Monterey,2019-03-06 22:00:00,3.25,2019-03-07 01:15:00,348.0,401.0,364.3076923076923
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6055,California,Napa,2019-03-06 14:45:00,1.5,2019-03-06 16:15:00,2436.0,2477.0,2444.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6055,California,Napa,2019-03-08 14:45:00,1.0,2019-03-08 15:45:00,493.0,493.0,493.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6057,California,Nevada,2019-03-06 15:00:00,4.75,2019-03-06 19:45:00,222.0,1116.0,409.36842105263156
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6057,California,Nevada,2019-03-06 20:45:00,1.0,2019-03-06 21:45:00,262.0,264.0,263.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6057,California,Nevada,2019-03-06 22:00:00,1.0,2019-03-06 23:00:00,262.0,263.0,262.75
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6061,California,Placer,2019-03-06 22:15:00,9.25,2019-03-07 07:30:00,645.0,1656.0,934.9459459459459
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6061,California,Placer,2019-03-07 09:15:00,5.25,2019-03-07 14:30:00,216.0,1125.0,520.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-05 14:45:00,0.5,2019-03-05 15:15:00,10098.0,10098.0,10098.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-05 16:30:00,8.5,2019-03-06 01:00:00,286.0,1816.0,870.6470588235294
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-06 01:15:00,1.75,2019-03-06 03:00:00,258.0,273.0,270.14285714285717
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-06 03:15:00,4.0,2019-03-06 07:15:00,271.0,1401.0,467.75
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-06 20:15:00,0.75,2019-03-06 21:00:00,288.0,292.0,290.6666666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-06 21:15:00,1.0,2019-03-06 22:15:00,293.0,301.0,297.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-07 07:15:00,6.75,2019-03-07 14:00:00,508.0,10608.0,888.1851851851852
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-07 16:15:00,0.5,2019-03-07 16:45:00,220.0,221.0,220.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-07 17:00:00,5.75,2019-03-07 22:45:00,462.0,674.0,623.7826086956521
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-08 00:15:00,0.5,2019-03-08 00:45:00,14212.0,14212.0,14212.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-06 19:15:00,1.25,2019-03-06 20:30:00,247.0,248.0,247.6
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-06 22:15:00,0.25,2019-03-06 22:30:00,1099.0,1099.0,1099.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-06 22:45:00,1.0,2019-03-06 23:45:00,200.0,207.0,203.25
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-08 14:15:00,1.25,2019-03-08 15:30:00,242.0,242.0,242.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-05 16:30:00,10.0,2019-03-06 02:30:00,213.0,2031.0,747.825
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-06 05:30:00,3.25,2019-03-06 08:45:00,233.0,427.0,348.2307692307692
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-06 09:15:00,1.0,2019-03-06 10:15:00,751.0,871.0,840.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-06 17:45:00,0.25,2019-03-06 18:00:00,1013.0,1013.0,1013.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-07 07:30:00,1.0,2019-03-07 08:30:00,202.0,211.0,206.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-07 09:15:00,2.25,2019-03-07 11:30:00,213.0,2258.0,1121.2222222222222
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-07 16:30:00,6.75,2019-03-07 23:15:00,246.0,639.0,455.8888888888889
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-05 10:15:00,0.75,2019-03-05 11:00:00,205.0,205.0,205.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-05 17:00:00,0.5,2019-03-05 17:30:00,253.0,1699.0,976.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-05 18:15:00,3.5,2019-03-05 21:45:00,212.0,337.0,258.57142857142856
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-06 01:00:00,1.5,2019-03-06 02:30:00,277.0,358.0,304.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-06 17:15:00,1.25,2019-03-06 18:30:00,200.0,203.0,201.4
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-06 20:15:00,3.0,2019-03-06 23:15:00,255.0,529.0,370.4166666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-07 03:30:00,1.5,2019-03-07 05:00:00,286.0,286.0,286.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-07 17:15:00,6.75,2019-03-08 00:00:00,249.0,1513.0,618.4814814814815
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-08 14:45:00,3.75,2019-03-08 18:30:00,781.0,5449.0,1566.2666666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6075,California,San Francisco,2019-03-08 09:00:00,0.25,2019-03-08 09:15:00,211.0,211.0,211.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6075,California,San Francisco,2019-03-08 10:00:00,0.75,2019-03-08 10:45:00,211.0,212.0,211.66666666666666
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6075,California,San Francisco,2019-03-08 14:00:00,2.75,2019-03-08 16:45:00,219.0,394.0,272.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6077,California,San Joaquin,2019-03-06 14:15:00,2.25,2019-03-06 16:30:00,296.0,484.0,397.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6079,California,San Luis Obispo,2019-03-06 02:30:00,9.25,2019-03-06 11:45:00,200.0,697.0,361.1621621621622
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-06 04:45:00,1.75,2019-03-06 06:30:00,230.0,4128.0,1238.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-06 07:30:00,6.75,2019-03-06 14:15:00,209.0,499.0,349.77777777777777
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-07 06:00:00,0.25,2019-03-07 06:15:00,245.0,245.0,245.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-07 17:00:00,9.25,2019-03-08 02:15:00,344.0,2208.0,444.8918918918919
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-05 20:00:00,5.5,2019-03-06 01:30:00,224.0,2088.0,735.2727272727273
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-06 04:00:00,15.5,2019-03-06 19:30:00,207.0,10916.0,4027.516129032258
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-06 19:45:00,1.25,2019-03-06 21:00:00,264.0,264.0,264.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-06 21:15:00,5.0,2019-03-07 02:15:00,202.0,4198.0,656.8
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-07 03:30:00,0.25,2019-03-07 03:45:00,200.0,200.0,200.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-07 17:45:00,0.5,2019-03-07 18:15:00,201.0,201.0,201.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-05 17:30:00,1.5,2019-03-05 19:00:00,200.0,258.0,220.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-06 03:45:00,8.0,2019-03-06 11:45:00,535.0,3678.0,1045.15625
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-06 18:45:00,3.0,2019-03-06 21:45:00,238.0,419.0,315.6666666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-06 22:00:00,1.75,2019-03-06 23:45:00,300.0,376.0,336.42857142857144
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-07 00:30:00,0.25,2019-03-07 00:45:00,886.0,886.0,886.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-08 16:00:00,1.75,2019-03-08 17:45:00,344.0,422.0,361.57142857142856
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 14:00:00,3.25,2019-03-06 17:15:00,214.0,245.0,234.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 18:00:00,0.25,2019-03-06 18:15:00,204.0,204.0,204.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 18:45:00,1.25,2019-03-06 20:00:00,200.0,277.0,252.2
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 20:30:00,1.25,2019-03-06 21:45:00,868.0,874.0,871.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 22:00:00,2.75,2019-03-07 00:45:00,231.0,281.0,251.63636363636363
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-07 01:15:00,1.0,2019-03-07 02:15:00,207.0,211.0,209.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-07 11:00:00,3.25,2019-03-07 14:15:00,354.0,447.0,369.0769230769231
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-08 12:45:00,1.25,2019-03-08 14:00:00,297.0,297.0,297.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-08 14:45:00,1.5,2019-03-08 16:15:00,205.0,298.0,281.8333333333333
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6095,California,Solano,2019-03-05 23:45:00,1.0,2019-03-06 00:45:00,441.0,654.0,494.75
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6095,California,Solano,2019-03-08 12:30:00,1.75,2019-03-08 14:15:00,999.0,1026.0,1022.1428571428571
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6097,California,Sonoma,2019-03-06 08:15:00,13.5,2019-03-06 21:45:00,242.0,529.0,394.31481481481484
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6097,California,Sonoma,2019-03-07 00:45:00,0.25,2019-03-07 01:00:00,528.0,528.0,528.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6099,California,Stanislaus,2019-03-06 07:30:00,2.75,2019-03-06 10:15:00,525.0,1476.0,1193.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-05 18:00:00,0.75,2019-03-05 18:45:00,229.0,229.0,229.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-05 20:15:00,3.25,2019-03-05 23:30:00,692.0,854.0,797.7692307692307
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-06 01:30:00,0.75,2019-03-06 02:15:00,595.0,606.0,598.6666666666666
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-06 22:45:00,0.25,2019-03-06 23:00:00,871.0,871.0,871.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-07 00:00:00,2.25,2019-03-07 02:15:00,212.0,269.0,218.33333333333334
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-08 11:45:00,0.5,2019-03-08 12:15:00,601.0,601.0,601.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-05 17:30:00,1.75,2019-03-05 19:15:00,284.0,302.0,295.7142857142857
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-05 19:30:00,2.5,2019-03-05 22:00:00,520.0,551.0,528.8
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-06 05:45:00,1.75,2019-03-06 07:30:00,2690.0,2896.0,2795.8571428571427
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-07 16:30:00,5.75,2019-03-07 22:15:00,219.0,500.0,365.69565217391306
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6113,California,Yolo,2019-03-06 23:00:00,2.0,2019-03-07 01:00:00,236.0,237.0,236.875
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6115,California,Yuba,2019-03-07 07:15:00,2.0,2019-03-07 09:15:00,280.0,280.0,280.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6001,California,Alameda,2019-04-03 06:15:00,8.25,2019-04-03 14:30:00,244.0,876.0,515.7575757575758
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6001,California,Alameda,2019-04-03 15:30:00,10.25,2019-04-04 01:45:00,228.0,584.0,378.7317073170732
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6001,California,Alameda,2019-04-04 03:15:00,0.5,2019-04-04 03:45:00,202.0,217.0,209.5
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6001,California,Alameda,2019-04-04 16:15:00,3.75,2019-04-04 20:00:00,243.0,457.0,367.1333333333333
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6009,California,Calaveras,2019-04-02 15:45:00,0.25,2019-04-02 16:00:00,214.0,214.0,214.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6009,California,Calaveras,2019-04-02 17:30:00,0.25,2019-04-02 17:45:00,216.0,216.0,216.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6011,California,Colusa,2019-04-04 17:30:00,2.25,2019-04-04 19:45:00,1294.0,1294.0,1294.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6013,California,Contra Costa,2019-04-02 15:45:00,3.5,2019-04-02 19:15:00,235.0,494.0,353.14285714285717
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6013,California,Contra Costa,2019-04-03 23:00:00,1.25,2019-04-04 00:15:00,256.0,258.0,257.2
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6013,California,Contra Costa,2019-04-04 18:00:00,0.25,2019-04-04 18:15:00,211.0,211.0,211.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6019,California,Fresno,2019-04-02 22:30:00,0.75,2019-04-02 23:15:00,273.0,285.0,277.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6019,California,Fresno,2019-04-02 23:30:00,3.5,2019-04-03 03:00:00,247.0,2929.0,748.3571428571429
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6019,California,Fresno,2019-04-03 22:00:00,2.25,2019-04-04 00:15:00,292.0,294.0,292.8888888888889
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6021,California,Glenn,2019-04-04 18:30:00,0.25,2019-04-04 18:45:00,577.0,577.0,577.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6029,California,Kern,2019-04-03 16:15:00,1.5,2019-04-03 17:45:00,224.0,237.0,234.66666666666666
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6029,California,Kern,2019-04-04 04:00:00,3.0,2019-04-04 07:00:00,207.0,4878.0,1437.0833333333333
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6029,California,Kern,2019-04-04 16:45:00,0.75,2019-04-04 17:30:00,255.0,255.0,255.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6029,California,Kern,2019-04-04 18:30:00,2.0,2019-04-04 20:30:00,205.0,299.0,221.125
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-02 15:45:00,9.0,2019-04-03 00:45:00,232.0,3541.0,1342.7222222222222
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-03 01:15:00,1.0,2019-04-03 02:15:00,201.0,387.0,250.25
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-03 03:00:00,11.25,2019-04-03 14:15:00,209.0,7874.0,3897.0222222222224
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-03 14:30:00,0.75,2019-04-03 15:15:00,1043.0,1049.0,1046.6666666666667
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-03 15:30:00,13.75,2019-04-04 05:15:00,343.0,3885.0,1389.7272727272727
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-04 06:00:00,6.0,2019-04-04 12:00:00,208.0,1597.0,309.7083333333333
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-04 15:30:00,9.5,2019-04-05 01:00:00,200.0,10210.0,2408.3684210526317
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-05 02:15:00,0.75,2019-04-05 03:00:00,217.0,230.0,222.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6037,California,Los Angeles,2019-04-05 04:15:00,0.75,2019-04-05 05:00:00,205.0,748.0,559.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6039,California,Madera,2019-04-03 02:15:00,1.25,2019-04-03 03:30:00,610.0,1074.0,703.2
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6045,California,Mendocino,2019-04-03 15:15:00,8.0,2019-04-03 23:15:00,357.0,367.0,362.1875
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6057,California,Nevada,2019-04-02 17:30:00,0.25,2019-04-02 17:45:00,1095.0,1095.0,1095.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-02 16:15:00,8.5,2019-04-03 00:45:00,205.0,1673.0,972.6176470588235
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-03 01:30:00,1.25,2019-04-03 02:45:00,2040.0,2087.0,2049.4
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-03 03:15:00,0.75,2019-04-03 04:00:00,275.0,603.0,493.6666666666667
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-03 06:45:00,0.25,2019-04-03 07:00:00,214.0,214.0,214.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-03 08:15:00,0.25,2019-04-03 08:30:00,205.0,205.0,205.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-03 12:00:00,1.25,2019-04-03 13:15:00,2063.0,2065.0,2063.4
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-03 15:00:00,8.5,2019-04-03 23:30:00,287.0,1077.0,735.1176470588235
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-04 13:30:00,0.25,2019-04-04 13:45:00,3842.0,3842.0,3842.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6059,California,Orange,2019-04-04 15:45:00,12.75,2019-04-05 04:30:00,435.0,16676.0,1546.9411764705883
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6065,California,Riverside,2019-04-02 16:15:00,12.5,2019-04-03 04:45:00,234.0,4695.0,825.7
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6065,California,Riverside,2019-04-03 15:30:00,5.5,2019-04-03 21:00:00,399.0,860.0,627.9545454545455
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6065,California,Riverside,2019-04-03 22:00:00,0.75,2019-04-03 22:45:00,789.0,789.0,789.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6065,California,Riverside,2019-04-04 05:45:00,4.5,2019-04-04 10:15:00,259.0,323.0,275.77777777777777
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6065,California,Riverside,2019-04-04 15:30:00,13.25,2019-04-05 04:45:00,314.0,1109.0,656.3018867924528
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6065,California,Riverside,2019-04-05 05:30:00,0.25,2019-04-05 05:45:00,12362.0,12362.0,12362.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6065,California,Riverside,2019-04-05 08:30:00,0.5,2019-04-05 09:00:00,846.0,847.0,846.5
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6067,California,Sacramento,2019-04-04 01:15:00,1.5,2019-04-04 02:45:00,223.0,224.0,223.5
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6067,California,Sacramento,2019-04-04 03:45:00,0.25,2019-04-04 04:00:00,224.0,224.0,224.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6067,California,Sacramento,2019-04-04 09:30:00,0.75,2019-04-04 10:15:00,226.0,227.0,226.33333333333334
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6071,California,San Bernardino,2019-04-02 15:45:00,7.0,2019-04-02 22:45:00,210.0,2369.0,974.6428571428571
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6071,California,San Bernardino,2019-04-03 04:15:00,2.25,2019-04-03 06:30:00,1455.0,7029.0,3188.4444444444443
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6071,California,San Bernardino,2019-04-03 15:30:00,8.75,2019-04-04 00:15:00,225.0,1034.0,643.7142857142857
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6071,California,San Bernardino,2019-04-04 15:30:00,7.25,2019-04-04 22:45:00,252.0,822.0,520.6551724137931
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6071,California,San Bernardino,2019-04-04 23:00:00,0.5,2019-04-04 23:30:00,204.0,218.0,211.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-02 17:45:00,0.25,2019-04-02 18:00:00,203.0,203.0,203.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-02 19:00:00,9.75,2019-04-03 04:45:00,296.0,710.0,507.05128205128204
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-03 05:45:00,1.25,2019-04-03 07:00:00,421.0,451.0,433.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-03 07:30:00,1.75,2019-04-03 09:15:00,472.0,472.0,472.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-03 09:30:00,1.0,2019-04-03 10:30:00,215.0,506.0,360.5
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-03 15:15:00,3.75,2019-04-03 19:00:00,219.0,1350.0,546.6
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-04 13:15:00,0.75,2019-04-04 14:00:00,580.0,647.0,624.6666666666666
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6073,California,San Diego,2019-04-04 15:30:00,7.5,2019-04-04 23:00:00,364.0,789.0,609.8666666666667
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6075,California,San Francisco,2019-04-02 13:15:00,4.25,2019-04-02 17:30:00,205.0,413.0,372.11764705882354
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6075,California,San Francisco,2019-04-02 20:30:00,3.5,2019-04-03 00:00:00,275.0,278.0,276.35714285714283
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6077,California,San Joaquin,2019-04-02 11:30:00,0.25,2019-04-02 11:45:00,786.0,786.0,786.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6077,California,San Joaquin,2019-04-03 13:00:00,0.75,2019-04-03 13:45:00,4448.0,4448.0,4448.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6077,California,San Joaquin,2019-04-04 14:15:00,1.0,2019-04-04 15:15:00,208.0,208.0,208.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6079,California,San Luis Obispo,2019-04-02 16:00:00,4.0,2019-04-02 20:00:00,204.0,598.0,411.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6079,California,San Luis Obispo,2019-04-02 23:45:00,0.75,2019-04-03 00:30:00,207.0,207.0,207.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6079,California,San Luis Obispo,2019-04-03 11:00:00,0.25,2019-04-03 11:15:00,459.0,459.0,459.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6081,California,San Mateo,2019-04-02 10:45:00,1.25,2019-04-02 12:00:00,336.0,336.0,336.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6081,California,San Mateo,2019-04-03 16:15:00,0.25,2019-04-03 16:30:00,1651.0,1651.0,1651.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6081,California,San Mateo,2019-04-03 17:00:00,7.25,2019-04-04 00:15:00,219.0,1403.0,354.2068965517241
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6083,California,Santa Barbara,2019-04-04 15:45:00,6.25,2019-04-04 22:00:00,264.0,608.0,409.08
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6085,California,Santa Clara,2019-04-02 16:30:00,5.25,2019-04-02 21:45:00,207.0,4830.0,1089.142857142857
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6085,California,Santa Clara,2019-04-03 15:15:00,0.5,2019-04-03 15:45:00,210.0,210.0,210.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6085,California,Santa Clara,2019-04-03 16:15:00,7.25,2019-04-03 23:30:00,292.0,408.0,335.8965517241379
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6085,California,Santa Clara,2019-04-04 16:15:00,5.5,2019-04-04 21:45:00,234.0,352.0,286.3636363636364
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6087,California,Santa Cruz,2019-04-02 12:30:00,2.0,2019-04-02 14:30:00,279.0,419.0,384.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6087,California,Santa Cruz,2019-04-03 17:15:00,0.5,2019-04-03 17:45:00,482.0,483.0,482.5
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6089,California,Shasta,2019-04-03 02:15:00,2.75,2019-04-03 05:00:00,609.0,1858.0,1681.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6097,California,Sonoma,2019-04-02 15:45:00,7.0,2019-04-02 22:45:00,205.0,398.0,260.4642857142857
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6097,California,Sonoma,2019-04-03 19:15:00,0.5,2019-04-03 19:45:00,264.0,264.0,264.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6107,California,Tulare,2019-04-03 01:45:00,1.25,2019-04-03 03:00:00,636.0,648.0,645.6
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6109,California,Tuolumne,2019-04-04 15:15:00,2.0,2019-04-04 17:15:00,210.0,257.0,221.875
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6111,California,Ventura,2019-04-02 09:45:00,2.0,2019-04-02 11:45:00,234.0,318.0,275.5
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6111,California,Ventura,2019-04-02 16:30:00,9.0,2019-04-03 01:30:00,238.0,842.0,542.8055555555555
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6111,California,Ventura,2019-04-03 16:30:00,3.25,2019-04-03 19:45:00,200.0,415.0,362.7692307692308
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6111,California,Ventura,2019-04-04 16:30:00,5.25,2019-04-04 21:45:00,231.0,435.0,321.04761904761904
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6113,California,Yolo,2019-04-04 15:45:00,0.25,2019-04-04 16:00:00,356.0,356.0,356.0
California-25,California,2019-04-02 08:33:00,2019-04-02 09:00:00,Vandalism,6115,California,Yuba,2019-04-02 16:00:00,1.25,2019-04-02 17:15:00,2557.0,3439.0,2909.8
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6001,California,Alameda,2019-04-16 10:30:00,0.25,2019-04-16 10:45:00,290.0,290.0,290.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6001,California,Alameda,2019-04-16 11:00:00,0.25,2019-04-16 11:15:00,932.0,932.0,932.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6001,California,Alameda,2019-04-16 18:30:00,4.5,2019-04-16 23:00:00,201.0,293.0,254.72222222222223
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6001,California,Alameda,2019-04-18 01:00:00,1.25,2019-04-18 02:15:00,213.0,214.0,213.2
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6013,California,Contra Costa,2019-04-19 04:30:00,0.25,2019-04-19 04:45:00,385.0,385.0,385.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6019,California,Fresno,2019-04-16 17:30:00,2.25,2019-04-16 19:45:00,205.0,1602.0,564.8888888888889
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6019,California,Fresno,2019-04-18 05:00:00,1.0,2019-04-18 06:00:00,236.0,493.0,301.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6019,California,Fresno,2019-04-18 15:45:00,8.5,2019-04-19 00:15:00,214.0,1349.0,467.1764705882353
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6023,California,Humboldt,2019-04-17 22:15:00,0.75,2019-04-17 23:00:00,229.0,229.0,229.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6027,California,Inyo,2019-04-18 17:15:00,0.25,2019-04-18 17:30:00,201.0,201.0,201.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6029,California,Kern,2019-04-16 13:00:00,2.0,2019-04-16 15:00:00,258.0,420.0,351.375
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6029,California,Kern,2019-04-16 15:45:00,2.25,2019-04-16 18:00:00,241.0,384.0,286.22222222222223
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6029,California,Kern,2019-04-16 19:00:00,0.25,2019-04-16 19:15:00,481.0,481.0,481.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6029,California,Kern,2019-04-16 20:00:00,0.5,2019-04-16 20:30:00,222.0,223.0,222.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6029,California,Kern,2019-04-17 14:45:00,0.25,2019-04-17 15:00:00,1050.0,1050.0,1050.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6029,California,Kern,2019-04-18 16:45:00,2.25,2019-04-18 19:00:00,233.0,1180.0,846.1111111111111
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6033,California,Lake,2019-04-16 20:30:00,4.5,2019-04-17 01:00:00,266.0,1568.0,593.7777777777778
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6033,California,Lake,2019-04-17 20:15:00,1.75,2019-04-17 22:00:00,205.0,205.0,205.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6033,California,Lake,2019-04-18 23:15:00,1.25,2019-04-19 00:30:00,557.0,566.0,560.6
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-16 12:15:00,1.5,2019-04-16 13:45:00,590.0,939.0,850.6666666666666
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-16 14:00:00,15.0,2019-04-17 05:00:00,200.0,13086.0,1085.7333333333333
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-17 06:45:00,0.25,2019-04-17 07:00:00,2228.0,2228.0,2228.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-17 07:15:00,0.25,2019-04-17 07:30:00,1829.0,1829.0,1829.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-17 09:00:00,0.25,2019-04-17 09:15:00,1315.0,1315.0,1315.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-17 09:30:00,4.0,2019-04-17 13:30:00,326.0,505.0,409.75
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-17 14:45:00,0.25,2019-04-17 15:00:00,1122.0,1122.0,1122.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6037,California,Los Angeles,2019-04-17 15:45:00,22.75,2019-04-18 14:30:00,259.0,4116.0,1453.8241758241759
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6039,California,Madera,2019-04-18 15:45:00,2.75,2019-04-18 18:30:00,679.0,859.0,710.3636363636364
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6041,California,Marin,2019-04-18 16:15:00,6.25,2019-04-18 22:30:00,205.0,209.0,206.84
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6051,California,Mono,2019-04-18 17:15:00,0.25,2019-04-18 17:30:00,201.0,201.0,201.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6053,California,Monterey,2019-04-17 05:15:00,14.0,2019-04-17 19:15:00,429.0,1171.0,542.1785714285714
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6055,California,Napa,2019-04-16 14:00:00,2.0,2019-04-16 16:00:00,1617.0,1617.0,1617.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6055,California,Napa,2019-04-18 07:30:00,0.25,2019-04-18 07:45:00,281.0,281.0,281.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6057,California,Nevada,2019-04-19 03:00:00,3.5,2019-04-19 06:30:00,327.0,449.0,392.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6059,California,Orange,2019-04-16 15:30:00,9.5,2019-04-17 01:00:00,419.0,1127.0,650.7631578947369
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6059,California,Orange,2019-04-17 01:15:00,0.25,2019-04-17 01:30:00,218.0,218.0,218.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6059,California,Orange,2019-04-17 04:30:00,0.25,2019-04-17 04:45:00,274.0,274.0,274.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6059,California,Orange,2019-04-17 07:15:00,0.25,2019-04-17 07:30:00,1872.0,1872.0,1872.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6059,California,Orange,2019-04-17 10:00:00,0.5,2019-04-17 10:30:00,208.0,211.0,209.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6059,California,Orange,2019-04-17 10:45:00,14.25,2019-04-18 01:00:00,213.0,1145.0,644.3333333333334
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6059,California,Orange,2019-04-18 15:30:00,8.5,2019-04-19 00:00:00,241.0,1018.0,796.7941176470588
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6061,California,Placer,2019-04-17 18:30:00,2.75,2019-04-17 21:15:00,268.0,296.0,276.90909090909093
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6061,California,Placer,2019-04-18 13:30:00,1.25,2019-04-18 14:45:00,213.0,214.0,213.2
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-16 10:30:00,0.5,2019-04-16 11:00:00,210.0,210.0,210.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-16 15:45:00,5.5,2019-04-16 21:15:00,273.0,642.0,476.1818181818182
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-16 21:30:00,0.5,2019-04-16 22:00:00,473.0,473.0,473.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-16 22:15:00,0.5,2019-04-16 22:45:00,442.0,442.0,442.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-16 23:15:00,0.5,2019-04-16 23:45:00,200.0,200.0,200.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-17 15:45:00,7.0,2019-04-17 22:45:00,216.0,615.0,439.2857142857143
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-18 06:00:00,0.5,2019-04-18 06:30:00,204.0,204.0,204.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6065,California,Riverside,2019-04-18 15:30:00,13.25,2019-04-19 04:45:00,216.0,682.0,343.22641509433964
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6067,California,Sacramento,2019-04-18 07:00:00,2.25,2019-04-18 09:15:00,319.0,2829.0,1149.3333333333333
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6067,California,Sacramento,2019-04-18 17:30:00,1.25,2019-04-18 18:45:00,458.0,460.0,458.8
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6071,California,San Bernardino,2019-04-16 13:00:00,8.0,2019-04-16 21:00:00,209.0,1037.0,687.6875
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6071,California,San Bernardino,2019-04-17 15:30:00,7.75,2019-04-17 23:15:00,246.0,639.0,499.83870967741933
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6071,California,San Bernardino,2019-04-18 06:00:00,0.5,2019-04-18 06:30:00,214.0,214.0,214.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6071,California,San Bernardino,2019-04-18 16:30:00,2.0,2019-04-18 18:30:00,206.0,2395.0,1172.375
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6073,California,San Diego,2019-04-16 15:30:00,3.5,2019-04-16 19:00:00,225.0,2092.0,600.1428571428571
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6073,California,San Diego,2019-04-16 21:45:00,3.5,2019-04-17 01:15:00,200.0,291.0,256.7857142857143
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6073,California,San Diego,2019-04-17 15:15:00,6.0,2019-04-17 21:15:00,206.0,982.0,703.6666666666666
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6073,California,San Diego,2019-04-17 22:30:00,2.0,2019-04-18 00:30:00,228.0,263.0,246.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6073,California,San Diego,2019-04-18 16:00:00,5.0,2019-04-18 21:00:00,246.0,302.0,292.65
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6075,California,San Francisco,2019-04-17 16:30:00,7.75,2019-04-18 00:15:00,287.0,383.0,344.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6077,California,San Joaquin,2019-04-16 14:30:00,1.75,2019-04-16 16:15:00,1131.0,1177.0,1154.142857142857
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6077,California,San Joaquin,2019-04-16 17:00:00,0.25,2019-04-16 17:15:00,202.0,202.0,202.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6077,California,San Joaquin,2019-04-18 01:15:00,1.0,2019-04-18 02:15:00,366.0,367.0,366.25
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6077,California,San Joaquin,2019-04-18 19:45:00,1.0,2019-04-18 20:45:00,366.0,403.0,384.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6077,California,San Joaquin,2019-04-18 22:30:00,0.75,2019-04-18 23:15:00,266.0,267.0,266.3333333333333
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6081,California,San Mateo,2019-04-17 19:15:00,1.0,2019-04-17 20:15:00,215.0,216.0,215.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6081,California,San Mateo,2019-04-17 20:45:00,0.75,2019-04-17 21:30:00,200.0,201.0,200.66666666666666
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6081,California,San Mateo,2019-04-18 15:00:00,1.75,2019-04-18 16:45:00,793.0,889.0,873.1428571428571
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6083,California,Santa Barbara,2019-04-17 06:00:00,1.25,2019-04-17 07:15:00,2463.0,3021.0,2586.6
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6083,California,Santa Barbara,2019-04-17 07:30:00,1.5,2019-04-17 09:00:00,901.0,2484.0,1327.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6083,California,Santa Barbara,2019-04-17 10:00:00,21.0,2019-04-18 07:00:00,542.0,696.0,591.4404761904761
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6083,California,Santa Barbara,2019-04-18 23:30:00,6.25,2019-04-19 05:45:00,826.0,855.0,835.84
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6085,California,Santa Clara,2019-04-16 16:15:00,7.0,2019-04-16 23:15:00,222.0,306.0,269.39285714285717
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6085,California,Santa Clara,2019-04-17 03:15:00,1.25,2019-04-17 04:30:00,203.0,277.0,261.4
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6085,California,Santa Clara,2019-04-17 15:15:00,0.25,2019-04-17 15:30:00,343.0,343.0,343.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6085,California,Santa Clara,2019-04-18 15:30:00,0.25,2019-04-18 15:45:00,247.0,247.0,247.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6085,California,Santa Clara,2019-04-18 16:45:00,6.75,2019-04-18 23:30:00,237.0,1430.0,426.3703703703704
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6085,California,Santa Clara,2019-04-18 23:45:00,10.25,2019-04-19 10:00:00,327.0,848.0,613.780487804878
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6087,California,Santa Cruz,2019-04-18 14:45:00,0.75,2019-04-18 15:30:00,379.0,380.0,379.3333333333333
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6089,California,Shasta,2019-04-16 10:45:00,0.75,2019-04-16 11:30:00,237.0,237.0,237.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6089,California,Shasta,2019-04-17 17:00:00,5.0,2019-04-17 22:00:00,285.0,287.0,285.95
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6093,California,Siskiyou,2019-04-17 16:15:00,4.5,2019-04-17 20:45:00,320.0,337.0,324.8888888888889
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6097,California,Sonoma,2019-04-16 13:45:00,4.75,2019-04-16 18:30:00,298.0,684.0,472.7368421052632
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6097,California,Sonoma,2019-04-17 06:30:00,9.5,2019-04-17 16:00:00,511.0,588.0,528.5
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6107,California,Tulare,2019-04-16 11:15:00,1.5,2019-04-16 12:45:00,575.0,634.0,612.3333333333334
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6107,California,Tulare,2019-04-17 16:45:00,0.25,2019-04-17 17:00:00,617.0,617.0,617.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6107,California,Tulare,2019-04-18 16:45:00,1.5,2019-04-18 18:15:00,1001.0,1124.0,1101.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6107,California,Tulare,2019-04-18 19:30:00,0.25,2019-04-18 19:45:00,1908.0,1908.0,1908.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6111,California,Ventura,2019-04-16 16:30:00,5.5,2019-04-16 22:00:00,347.0,374.0,362.22727272727275
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6111,California,Ventura,2019-04-17 15:30:00,10.75,2019-04-18 02:15:00,418.0,1327.0,831.2093023255813
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6111,California,Ventura,2019-04-18 04:30:00,6.75,2019-04-18 11:15:00,308.0,310.0,309.25925925925924
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6111,California,Ventura,2019-04-18 17:00:00,0.75,2019-04-18 17:45:00,213.0,213.0,213.0
California-26,California,2019-04-16 10:30:00,2019-04-16 11:00:00,Vandalism,6113,California,Yolo,2019-04-17 16:15:00,4.75,2019-04-17 21:00:00,229.0,402.0,320.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6013,California,Contra Costa,2019-05-11 21:45:00,3.25,2019-05-12 01:00:00,212.0,214.0,213.23076923076923
