event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6013,California,Contra Costa,2019-05-12 01:15:00,2.0,2019-05-12 03:15:00,212.0,228.0,219.75
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6019,California,Fresno,2019-05-13 07:00:00,1.25,2019-05-13 08:15:00,919.0,3003.0,1423.4
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6019,California,Fresno,2019-05-13 16:30:00,2.0,2019-05-13 18:30:00,204.0,226.0,214.875
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6019,California,Fresno,2019-05-13 19:45:00,1.75,2019-05-13 21:30:00,219.0,249.0,224.57142857142858
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6019,California,Fresno,2019-05-14 02:15:00,1.0,2019-05-14 03:15:00,209.0,324.0,267.5
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6023,California,Humboldt,2019-05-11 23:00:00,2.0,2019-05-12 01:00:00,503.0,511.0,505.125
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6023,California,Humboldt,2019-05-12 01:15:00,6.25,2019-05-12 07:30:00,466.0,498.0,474.36
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6023,California,Humboldt,2019-05-12 14:15:00,11.75,2019-05-13 02:00:00,283.0,438.0,373.36170212765956
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6023,California,Humboldt,2019-05-13 14:15:00,10.5,2019-05-14 00:45:00,283.0,308.0,292.35714285714283
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6027,California,Inyo,2019-05-14 14:00:00,0.25,2019-05-14 14:15:00,266.0,266.0,266.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6029,California,Kern,2019-05-12 21:45:00,0.25,2019-05-12 22:00:00,3844.0,3844.0,3844.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6029,California,Kern,2019-05-14 00:15:00,2.25,2019-05-14 02:30:00,203.0,206.0,204.55555555555554
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6029,California,Kern,2019-05-14 10:30:00,0.75,2019-05-14 11:15:00,845.0,845.0,845.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6029,California,Kern,2019-05-14 14:00:00,0.25,2019-05-14 14:15:00,267.0,267.0,267.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6033,California,Lake,2019-05-14 11:45:00,2.0,2019-05-14 13:45:00,487.0,1825.0,988.75
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6037,California,Los Angeles,2019-05-11 15:30:00,8.75,2019-05-12 00:15:00,206.0,2358.0,884.1428571428571
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6037,California,Los Angeles,2019-05-12 20:30:00,2.0,2019-05-12 22:30:00,382.0,555.0,428.75
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6037,California,Los Angeles,2019-05-13 01:15:00,0.75,2019-05-13 02:00:00,228.0,229.0,228.66666666666666
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6037,California,Los Angeles,2019-05-13 02:15:00,2.75,2019-05-13 05:00:00,1298.0,5382.0,4227.363636363636
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6037,California,Los Angeles,2019-05-13 14:00:00,11.25,2019-05-14 01:15:00,304.0,6914.0,1466.9333333333334
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6037,California,Los Angeles,2019-05-14 04:30:00,7.5,2019-05-14 12:00:00,497.0,1600.0,750.4666666666667
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6039,California,Madera,2019-05-11 20:45:00,1.25,2019-05-11 22:00:00,216.0,216.0,216.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6039,California,Madera,2019-05-13 09:00:00,2.5,2019-05-13 11:30:00,200.0,205.0,202.5
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6041,California,Marin,2019-05-12 21:30:00,3.25,2019-05-13 00:45:00,285.0,3035.0,1570.6923076923076
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6041,California,Marin,2019-05-13 12:45:00,1.5,2019-05-13 14:15:00,212.0,296.0,226.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6047,California,Merced,2019-05-12 14:30:00,1.75,2019-05-12 16:15:00,355.0,488.0,435.85714285714283
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6047,California,Merced,2019-05-12 18:15:00,0.25,2019-05-12 18:30:00,956.0,956.0,956.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6047,California,Merced,2019-05-14 02:00:00,0.75,2019-05-14 02:45:00,255.0,255.0,255.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6047,California,Merced,2019-05-14 03:45:00,0.25,2019-05-14 04:00:00,255.0,255.0,255.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6053,California,Monterey,2019-05-14 12:45:00,0.5,2019-05-14 13:15:00,228.0,228.0,228.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6057,California,Nevada,2019-05-13 03:45:00,1.0,2019-05-13 04:45:00,235.0,235.0,235.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6059,California,Orange,2019-05-11 15:15:00,7.0,2019-05-11 22:15:00,200.0,612.0,356.7142857142857
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6059,California,Orange,2019-05-12 02:30:00,0.25,2019-05-12 02:45:00,205.0,205.0,205.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6059,California,Orange,2019-05-12 23:30:00,1.0,2019-05-13 00:30:00,335.0,337.0,335.5
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6059,California,Orange,2019-05-13 05:45:00,2.25,2019-05-13 08:00:00,309.0,378.0,326.1111111111111
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6059,California,Orange,2019-05-13 15:00:00,9.0,2019-05-14 00:00:00,263.0,2544.0,950.5277777777778
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6059,California,Orange,2019-05-14 06:30:00,3.75,2019-05-14 10:15:00,259.0,3237.0,1350.7333333333333
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6065,California,Riverside,2019-05-11 20:45:00,0.25,2019-05-11 21:00:00,710.0,710.0,710.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6065,California,Riverside,2019-05-12 08:45:00,2.25,2019-05-12 11:00:00,1207.0,1489.0,1392.7777777777778
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6065,California,Riverside,2019-05-12 11:15:00,19.5,2019-05-13 06:45:00,235.0,1487.0,521.7692307692307
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6065,California,Riverside,2019-05-13 11:00:00,0.25,2019-05-13 11:15:00,1401.0,1401.0,1401.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6065,California,Riverside,2019-05-13 11:30:00,1.0,2019-05-13 12:30:00,385.0,1693.0,713.5
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6065,California,Riverside,2019-05-13 13:15:00,15.25,2019-05-14 04:30:00,213.0,777.0,465.1311475409836
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6067,California,Sacramento,2019-05-12 19:00:00,0.25,2019-05-12 19:15:00,533.0,533.0,533.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6067,California,Sacramento,2019-05-12 21:15:00,1.0,2019-05-12 22:15:00,254.0,254.0,254.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6067,California,Sacramento,2019-05-13 00:15:00,1.5,2019-05-13 01:45:00,635.0,803.0,774.5
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6071,California,San Bernardino,2019-05-11 16:30:00,9.75,2019-05-12 02:15:00,230.0,348.0,284.8974358974359
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6071,California,San Bernardino,2019-05-13 02:45:00,1.0,2019-05-13 03:45:00,938.0,1843.0,1166.25
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6071,California,San Bernardino,2019-05-13 15:30:00,7.0,2019-05-13 22:30:00,250.0,4027.0,1416.75
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6071,California,San Bernardino,2019-05-14 10:30:00,0.75,2019-05-14 11:15:00,875.0,875.0,875.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-11 15:30:00,0.25,2019-05-11 15:45:00,210.0,210.0,210.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-11 17:00:00,0.5,2019-05-11 17:30:00,640.0,643.0,641.5
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-11 17:45:00,0.25,2019-05-11 18:00:00,635.0,635.0,635.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-11 18:30:00,0.25,2019-05-11 18:45:00,203.0,203.0,203.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-12 06:00:00,12.5,2019-05-12 18:30:00,261.0,713.0,411.96
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-12 20:15:00,0.25,2019-05-12 20:30:00,1031.0,1031.0,1031.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-13 11:45:00,1.5,2019-05-13 13:15:00,1084.0,1090.0,1088.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-13 16:15:00,3.5,2019-05-13 19:45:00,216.0,586.0,349.57142857142856
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6073,California,San Diego,2019-05-14 01:45:00,0.25,2019-05-14 02:00:00,662.0,662.0,662.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6075,California,San Francisco,2019-05-11 21:30:00,3.5,2019-05-12 01:00:00,402.0,1689.0,1321.357142857143
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6075,California,San Francisco,2019-05-12 01:15:00,1.0,2019-05-12 02:15:00,403.0,403.0,403.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6075,California,San Francisco,2019-05-13 16:15:00,0.75,2019-05-13 17:00:00,451.0,451.0,451.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6077,California,San Joaquin,2019-05-14 13:00:00,1.75,2019-05-14 14:45:00,372.0,372.0,372.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6079,California,San Luis Obispo,2019-05-13 05:15:00,0.25,2019-05-13 05:30:00,440.0,440.0,440.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6083,California,Santa Barbara,2019-05-12 05:30:00,3.75,2019-05-12 09:15:00,510.0,525.0,513.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6083,California,Santa Barbara,2019-05-13 19:30:00,3.75,2019-05-13 23:15:00,400.0,569.0,505.93333333333334
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6085,California,Santa Clara,2019-05-12 01:30:00,2.25,2019-05-12 03:45:00,203.0,763.0,687.5555555555555
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6085,California,Santa Clara,2019-05-12 15:30:00,0.25,2019-05-12 15:45:00,218.0,218.0,218.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6085,California,Santa Clara,2019-05-12 16:30:00,6.0,2019-05-12 22:30:00,295.0,4708.0,1527.6666666666667
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6087,California,Santa Cruz,2019-05-12 03:30:00,0.75,2019-05-12 04:15:00,267.0,681.0,543.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6089,California,Shasta,2019-05-13 23:00:00,1.5,2019-05-14 00:30:00,321.0,322.0,321.3333333333333
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6093,California,Siskiyou,2019-05-12 19:00:00,0.25,2019-05-12 19:15:00,508.0,508.0,508.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6095,California,Solano,2019-05-13 02:30:00,0.25,2019-05-13 02:45:00,223.0,223.0,223.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6097,California,Sonoma,2019-05-13 16:30:00,2.0,2019-05-13 18:30:00,248.0,393.0,356.125
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6097,California,Sonoma,2019-05-13 19:15:00,1.5,2019-05-13 20:45:00,228.0,237.0,232.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6107,California,Tulare,2019-05-14 14:00:00,0.25,2019-05-14 14:15:00,266.0,266.0,266.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6109,California,Tuolumne,2019-05-12 23:15:00,0.5,2019-05-12 23:45:00,1015.0,1015.0,1015.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6111,California,Ventura,2019-05-11 17:00:00,9.25,2019-05-12 02:15:00,206.0,710.0,296.0
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6111,California,Ventura,2019-05-12 03:15:00,2.0,2019-05-12 05:15:00,312.0,635.0,412.25
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6111,California,Ventura,2019-05-12 05:30:00,3.75,2019-05-12 09:15:00,523.0,846.0,620.6666666666666
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6111,California,Ventura,2019-05-12 16:30:00,5.5,2019-05-12 22:00:00,232.0,392.0,311.27272727272725
California-27,California,2019-05-11 14:08:00,2019-05-11 15:00:00,Vandalism,6111,California,Ventura,2019-05-13 15:30:00,7.75,2019-05-13 23:15:00,524.0,4180.0,911.3225806451613
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6001,California,Alameda,2019-06-05 15:30:00,1.75,2019-06-05 17:15:00,214.0,217.0,215.28571428571428
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6001,California,Alameda,2019-06-05 17:45:00,2.0,2019-06-05 19:45:00,206.0,564.0,386.25
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6007,California,Butte,2019-06-06 02:45:00,7.5,2019-06-06 10:15:00,252.0,394.0,269.73333333333335
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6007,California,Butte,2019-06-06 18:45:00,3.5,2019-06-06 22:15:00,386.0,3200.0,1626.2142857142858
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6007,California,Butte,2019-06-06 22:30:00,0.5,2019-06-06 23:00:00,247.0,247.0,247.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6007,California,Butte,2019-06-07 20:00:00,6.25,2019-06-08 02:15:00,789.0,4171.0,2280.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6007,California,Butte,2019-06-08 02:30:00,0.25,2019-06-08 02:45:00,610.0,610.0,610.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6013,California,Contra Costa,2019-06-05 15:00:00,2.5,2019-06-05 17:30:00,204.0,312.0,229.4
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6013,California,Contra Costa,2019-06-06 03:45:00,1.25,2019-06-06 05:00:00,475.0,4136.0,2460.8
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6013,California,Contra Costa,2019-06-06 18:30:00,3.75,2019-06-06 22:15:00,353.0,507.0,435.6
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6013,California,Contra Costa,2019-06-07 22:30:00,0.75,2019-06-07 23:15:00,277.0,368.0,337.6666666666667
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6017,California,El Dorado,2019-06-06 01:00:00,3.0,2019-06-06 04:00:00,280.0,557.0,321.8333333333333
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6017,California,El Dorado,2019-06-06 21:30:00,1.75,2019-06-06 23:15:00,998.0,1008.0,999.4285714285714
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6017,California,El Dorado,2019-06-07 16:45:00,1.25,2019-06-07 18:00:00,200.0,204.0,202.4
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6019,California,Fresno,2019-06-05 20:45:00,3.0,2019-06-05 23:45:00,527.0,22318.0,13931.166666666666
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6019,California,Fresno,2019-06-06 02:00:00,1.0,2019-06-06 03:00:00,222.0,317.0,275.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6019,California,Fresno,2019-06-06 16:15:00,3.25,2019-06-06 19:30:00,230.0,329.0,275.46153846153845
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6019,California,Fresno,2019-06-07 16:15:00,12.5,2019-06-08 04:45:00,261.0,1993.0,646.32
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6023,California,Humboldt,2019-06-05 21:15:00,0.75,2019-06-05 22:00:00,226.0,580.0,461.6666666666667
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6023,California,Humboldt,2019-06-06 17:15:00,1.5,2019-06-06 18:45:00,307.0,718.0,375.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6023,California,Humboldt,2019-06-06 22:00:00,1.25,2019-06-06 23:15:00,260.0,264.0,261.8
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-05 10:30:00,0.25,2019-06-05 10:45:00,453.0,453.0,453.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-05 15:30:00,1.25,2019-06-05 16:45:00,237.0,312.0,273.8
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-06 00:00:00,0.25,2019-06-06 00:15:00,201.0,201.0,201.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-06 00:30:00,0.75,2019-06-06 01:15:00,215.0,271.0,234.66666666666666
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-06 02:00:00,0.75,2019-06-06 02:45:00,222.0,224.0,223.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-06 03:30:00,5.5,2019-06-06 09:00:00,201.0,328.0,236.72727272727272
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-06 14:00:00,1.0,2019-06-06 15:00:00,625.0,637.0,628.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-06 15:15:00,8.0,2019-06-06 23:15:00,220.0,1730.0,685.53125
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-07 16:15:00,1.25,2019-06-07 17:30:00,422.0,563.0,489.6
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6029,California,Kern,2019-06-07 18:15:00,1.5,2019-06-07 19:45:00,234.0,247.0,239.33333333333334
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6031,California,Kings,2019-06-06 21:45:00,1.5,2019-06-06 23:15:00,485.0,531.0,515.8333333333334
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6037,California,Los Angeles,2019-06-05 14:45:00,47.75,2019-06-07 14:30:00,295.0,28651.0,2287.5130890052355
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6037,California,Los Angeles,2019-06-07 15:15:00,18.0,2019-06-08 09:15:00,331.0,5010.0,929.8194444444445
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6039,California,Madera,2019-06-05 20:00:00,1.5,2019-06-05 21:30:00,207.0,209.0,208.33333333333334
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6039,California,Madera,2019-06-06 16:15:00,0.25,2019-06-06 16:30:00,203.0,203.0,203.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6039,California,Madera,2019-06-07 19:00:00,9.75,2019-06-08 04:45:00,461.0,1664.0,601.5897435897435
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6041,California,Marin,2019-06-06 23:15:00,0.75,2019-06-07 00:00:00,211.0,211.0,211.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6053,California,Monterey,2019-06-06 00:45:00,0.5,2019-06-06 01:15:00,257.0,257.0,257.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6053,California,Monterey,2019-06-07 10:00:00,0.75,2019-06-07 10:45:00,851.0,851.0,851.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6053,California,Monterey,2019-06-08 00:45:00,0.5,2019-06-08 01:15:00,207.0,207.0,207.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6059,California,Orange,2019-06-05 12:30:00,0.25,2019-06-05 12:45:00,20141.0,20141.0,20141.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6059,California,Orange,2019-06-05 16:30:00,5.75,2019-06-05 22:15:00,208.0,294.0,255.52173913043478
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6059,California,Orange,2019-06-05 22:30:00,1.75,2019-06-06 00:15:00,200.0,222.0,218.71428571428572
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6059,California,Orange,2019-06-06 02:00:00,0.25,2019-06-06 02:15:00,608.0,608.0,608.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6059,California,Orange,2019-06-06 15:45:00,6.75,2019-06-06 22:30:00,291.0,2796.0,757.1111111111111
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6059,California,Orange,2019-06-07 05:30:00,8.5,2019-06-07 14:00:00,408.0,17186.0,2188.9411764705883
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6059,California,Orange,2019-06-07 15:45:00,6.0,2019-06-07 21:45:00,209.0,2299.0,780.875
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6061,California,Placer,2019-06-06 17:15:00,0.5,2019-06-06 17:45:00,552.0,553.0,552.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6061,California,Placer,2019-06-06 20:15:00,0.5,2019-06-06 20:45:00,554.0,554.0,554.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6061,California,Placer,2019-06-07 07:00:00,0.25,2019-06-07 07:15:00,733.0,733.0,733.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-05 16:30:00,5.75,2019-06-05 22:15:00,263.0,2025.0,1305.695652173913
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-06 05:30:00,3.0,2019-06-06 08:30:00,215.0,219.0,216.66666666666666
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-06 09:45:00,0.25,2019-06-06 10:00:00,217.0,217.0,217.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-06 15:45:00,6.0,2019-06-06 21:45:00,217.0,860.0,607.8333333333334
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-06 22:00:00,0.75,2019-06-06 22:45:00,201.0,202.0,201.33333333333334
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-07 01:15:00,1.25,2019-06-07 02:30:00,224.0,239.0,227.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-07 15:30:00,0.25,2019-06-07 15:45:00,1102.0,1102.0,1102.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-07 16:30:00,0.25,2019-06-07 16:45:00,1205.0,1205.0,1205.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-07 17:45:00,0.5,2019-06-07 18:15:00,233.0,7728.0,3980.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-07 19:45:00,0.25,2019-06-07 20:00:00,791.0,791.0,791.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6065,California,Riverside,2019-06-08 10:00:00,0.5,2019-06-08 10:30:00,372.0,372.0,372.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6067,California,Sacramento,2019-06-06 01:30:00,1.25,2019-06-06 02:45:00,482.0,495.0,485.4
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6067,California,Sacramento,2019-06-06 03:00:00,3.75,2019-06-06 06:45:00,495.0,1009.0,601.3333333333334
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6067,California,Sacramento,2019-06-06 11:30:00,1.5,2019-06-06 13:00:00,211.0,216.0,213.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6067,California,Sacramento,2019-06-06 22:00:00,1.25,2019-06-06 23:15:00,330.0,339.0,336.6
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6067,California,Sacramento,2019-06-07 05:45:00,6.5,2019-06-07 12:15:00,229.0,385.0,261.8076923076923
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6067,California,Sacramento,2019-06-07 13:15:00,0.25,2019-06-07 13:30:00,233.0,233.0,233.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6067,California,Sacramento,2019-06-08 00:30:00,0.5,2019-06-08 01:00:00,221.0,222.0,221.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-05 16:30:00,11.25,2019-06-06 03:45:00,205.0,438.0,352.44444444444446
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-06 04:00:00,0.5,2019-06-06 04:30:00,256.0,256.0,256.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-06 15:30:00,8.25,2019-06-06 23:45:00,228.0,452.0,358.8787878787879
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-07 00:30:00,2.0,2019-06-07 02:30:00,231.0,235.0,234.125
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-07 05:00:00,0.25,2019-06-07 05:15:00,205.0,205.0,205.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-07 05:30:00,1.25,2019-06-07 06:45:00,204.0,222.0,207.6
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-07 07:00:00,2.75,2019-06-07 09:45:00,200.0,230.0,215.27272727272728
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-07 15:45:00,6.25,2019-06-07 22:00:00,202.0,1149.0,436.32
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6071,California,San Bernardino,2019-06-08 03:00:00,1.25,2019-06-08 04:15:00,524.0,700.0,590.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6073,California,San Diego,2019-06-05 14:15:00,1.0,2019-06-05 15:15:00,517.0,538.0,525.25
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6073,California,San Diego,2019-06-05 18:00:00,1.75,2019-06-05 19:45:00,205.0,236.0,224.14285714285714
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6073,California,San Diego,2019-06-06 16:15:00,4.75,2019-06-06 21:00:00,212.0,1329.0,751.1578947368421
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6073,California,San Diego,2019-06-06 22:00:00,0.75,2019-06-06 22:45:00,282.0,285.0,283.3333333333333
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6073,California,San Diego,2019-06-07 02:15:00,2.0,2019-06-07 04:15:00,864.0,887.0,875.625
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6073,California,San Diego,2019-06-07 14:15:00,11.5,2019-06-08 01:45:00,274.0,881.0,458.95652173913044
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6073,California,San Diego,2019-06-08 05:30:00,4.25,2019-06-08 09:45:00,784.0,1941.0,1301.4705882352941
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6075,California,San Francisco,2019-06-05 18:15:00,2.5,2019-06-05 20:45:00,635.0,709.0,692.4
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6075,California,San Francisco,2019-06-06 04:30:00,4.75,2019-06-06 09:15:00,267.0,295.0,269.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6075,California,San Francisco,2019-06-07 04:45:00,1.25,2019-06-07 06:00:00,294.0,294.0,294.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6077,California,San Joaquin,2019-06-05 18:45:00,0.75,2019-06-05 19:30:00,604.0,604.0,604.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6077,California,San Joaquin,2019-06-06 02:00:00,1.25,2019-06-06 03:15:00,513.0,693.0,657.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6077,California,San Joaquin,2019-06-06 18:30:00,2.75,2019-06-06 21:15:00,448.0,723.0,643.9090909090909
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6077,California,San Joaquin,2019-06-07 23:30:00,1.5,2019-06-08 01:00:00,282.0,365.0,347.8333333333333
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6079,California,San Luis Obispo,2019-06-05 16:30:00,2.5,2019-06-05 19:00:00,200.0,221.0,217.1
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6079,California,San Luis Obispo,2019-06-06 10:15:00,6.25,2019-06-06 16:30:00,266.0,651.0,380.52
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6079,California,San Luis Obispo,2019-06-06 17:00:00,0.75,2019-06-06 17:45:00,224.0,226.0,225.33333333333334
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6079,California,San Luis Obispo,2019-06-06 18:30:00,0.5,2019-06-06 19:00:00,202.0,258.0,230.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6079,California,San Luis Obispo,2019-06-07 15:45:00,4.0,2019-06-07 19:45:00,207.0,220.0,210.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6081,California,San Mateo,2019-06-07 02:00:00,0.25,2019-06-07 02:15:00,801.0,801.0,801.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6081,California,San Mateo,2019-06-07 03:45:00,1.0,2019-06-07 04:45:00,1277.0,1354.0,1333.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6083,California,Santa Barbara,2019-06-05 15:45:00,2.5,2019-06-05 18:15:00,278.0,351.0,300.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6083,California,Santa Barbara,2019-06-06 15:30:00,5.25,2019-06-06 20:45:00,284.0,590.0,442.95238095238096
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-05 22:00:00,0.75,2019-06-05 22:45:00,383.0,384.0,383.3333333333333
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-06 04:00:00,2.0,2019-06-06 06:00:00,200.0,1097.0,902.625
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-06 13:15:00,2.75,2019-06-06 16:00:00,948.0,2643.0,1989.090909090909
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-06 21:00:00,1.75,2019-06-06 22:45:00,3241.0,3373.0,3320.8571428571427
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-06 23:15:00,1.5,2019-06-07 00:45:00,730.0,732.0,731.1666666666666
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-07 11:15:00,5.0,2019-06-07 16:15:00,1065.0,2009.0,1695.05
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-07 20:15:00,1.25,2019-06-07 21:30:00,225.0,230.0,228.6
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-08 03:15:00,0.5,2019-06-08 03:45:00,682.0,688.0,685.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6085,California,Santa Clara,2019-06-08 04:15:00,1.75,2019-06-08 06:00:00,212.0,367.0,247.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6087,California,Santa Cruz,2019-06-07 08:15:00,0.25,2019-06-07 08:30:00,468.0,468.0,468.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6087,California,Santa Cruz,2019-06-07 18:45:00,0.5,2019-06-07 19:15:00,404.0,407.0,405.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6089,California,Shasta,2019-06-07 21:45:00,2.5,2019-06-08 00:15:00,731.0,731.0,731.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6095,California,Solano,2019-06-05 20:15:00,0.5,2019-06-05 20:45:00,1836.0,1838.0,1837.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6097,California,Sonoma,2019-06-05 17:00:00,7.0,2019-06-06 00:00:00,232.0,724.0,525.2857142857143
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6097,California,Sonoma,2019-06-06 01:15:00,0.25,2019-06-06 01:30:00,273.0,273.0,273.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6097,California,Sonoma,2019-06-06 15:45:00,12.0,2019-06-07 03:45:00,206.0,869.0,391.125
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6099,California,Stanislaus,2019-06-05 23:00:00,4.0,2019-06-06 03:00:00,1082.0,3345.0,2206.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6103,California,Tehama,2019-06-07 19:00:00,2.25,2019-06-07 21:15:00,963.0,1004.0,981.8888888888889
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6107,California,Tulare,2019-06-06 14:00:00,1.25,2019-06-06 15:15:00,304.0,465.0,426.8
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6107,California,Tulare,2019-06-06 21:15:00,1.0,2019-06-06 22:15:00,241.0,538.0,316.75
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6107,California,Tulare,2019-06-07 16:15:00,6.75,2019-06-07 23:00:00,441.0,1345.0,551.5185185185185
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6111,California,Ventura,2019-06-05 16:15:00,5.25,2019-06-05 21:30:00,305.0,496.0,451.76190476190476
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6111,California,Ventura,2019-06-05 23:15:00,0.25,2019-06-05 23:30:00,1582.0,1582.0,1582.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6111,California,Ventura,2019-06-06 15:30:00,7.25,2019-06-06 22:45:00,272.0,5940.0,703.3448275862069
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6111,California,Ventura,2019-06-07 02:30:00,10.75,2019-06-07 13:15:00,411.0,1008.0,504.8837209302326
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6111,California,Ventura,2019-06-07 16:45:00,4.5,2019-06-07 21:15:00,216.0,472.0,423.6666666666667
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6111,California,Ventura,2019-06-08 05:45:00,5.75,2019-06-08 11:30:00,208.0,240.0,232.30434782608697
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6113,California,Yolo,2019-06-05 19:15:00,4.0,2019-06-05 23:15:00,341.0,775.0,429.0
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6113,California,Yolo,2019-06-06 02:30:00,3.0,2019-06-06 05:30:00,502.0,4098.0,1111.5
California-28,California,2019-06-05 09:46:00,2019-06-05 12:00:00,Vandalism,6113,California,Yolo,2019-06-06 21:15:00,1.0,2019-06-06 22:15:00,1041.0,1042.0,1041.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6001,California,Alameda,2019-06-22 04:30:00,1.5,2019-06-22 06:00:00,211.0,3110.0,1688.1666666666667
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6001,California,Alameda,2019-06-22 14:15:00,0.75,2019-06-22 15:00:00,3509.0,3541.0,3519.6666666666665
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6001,California,Alameda,2019-06-23 15:00:00,1.5,2019-06-23 16:30:00,630.0,632.0,631.3333333333334
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6001,California,Alameda,2019-06-24 00:00:00,9.0,2019-06-24 09:00:00,234.0,3121.0,581.0277777777778
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6005,California,Amador,2019-06-21 20:45:00,2.5,2019-06-21 23:15:00,298.0,307.0,299.9
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6013,California,Contra Costa,2019-06-21 23:00:00,1.0,2019-06-22 00:00:00,213.0,233.0,223.75
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6013,California,Contra Costa,2019-06-22 00:15:00,3.75,2019-06-22 04:00:00,272.0,333.0,304.26666666666665
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6017,California,El Dorado,2019-06-21 17:30:00,0.75,2019-06-21 18:15:00,206.0,207.0,206.33333333333334
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6017,California,El Dorado,2019-06-23 15:30:00,1.5,2019-06-23 17:00:00,253.0,257.0,254.83333333333334
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6017,California,El Dorado,2019-06-23 17:15:00,5.0,2019-06-23 22:15:00,257.0,309.0,284.95
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6019,California,Fresno,2019-06-24 03:15:00,0.75,2019-06-24 04:00:00,316.0,319.0,317.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6019,California,Fresno,2019-06-24 04:30:00,0.25,2019-06-24 04:45:00,200.0,200.0,200.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6021,California,Glenn,2019-06-21 15:15:00,1.5,2019-06-21 16:45:00,292.0,400.0,310.3333333333333
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6021,California,Glenn,2019-06-23 04:00:00,6.25,2019-06-23 10:15:00,474.0,555.0,490.2
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6023,California,Humboldt,2019-06-21 10:30:00,0.75,2019-06-21 11:15:00,384.0,384.0,384.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6023,California,Humboldt,2019-06-21 15:00:00,2.5,2019-06-21 17:30:00,265.0,716.0,446.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6023,California,Humboldt,2019-06-21 23:45:00,2.5,2019-06-22 02:15:00,210.0,240.0,227.6
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6029,California,Kern,2019-06-21 18:00:00,1.5,2019-06-21 19:30:00,249.0,253.0,251.33333333333334
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6029,California,Kern,2019-06-21 19:45:00,0.75,2019-06-21 20:30:00,200.0,206.0,203.66666666666666
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6029,California,Kern,2019-06-21 20:45:00,0.25,2019-06-21 21:00:00,244.0,244.0,244.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6029,California,Kern,2019-06-22 20:15:00,0.25,2019-06-22 20:30:00,504.0,504.0,504.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6031,California,Kings,2019-06-22 13:00:00,2.75,2019-06-22 15:45:00,265.0,265.0,265.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6033,California,Lake,2019-06-22 20:30:00,2.5,2019-06-22 23:00:00,307.0,308.0,307.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6037,California,Los Angeles,2019-06-22 05:00:00,8.25,2019-06-22 13:15:00,201.0,789.0,325.4848484848485
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6037,California,Los Angeles,2019-06-22 13:30:00,0.25,2019-06-22 13:45:00,599.0,599.0,599.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6037,California,Los Angeles,2019-06-22 15:30:00,19.5,2019-06-23 11:00:00,201.0,2315.0,621.8461538461538
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6037,California,Los Angeles,2019-06-23 13:15:00,1.5,2019-06-23 14:45:00,437.0,458.0,442.6666666666667
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6037,California,Los Angeles,2019-06-23 16:00:00,12.5,2019-06-24 04:30:00,255.0,1056.0,420.72
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6041,California,Marin,2019-06-23 11:00:00,3.5,2019-06-23 14:30:00,336.0,2842.0,1779.2857142857142
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6047,California,Merced,2019-06-23 18:15:00,2.5,2019-06-23 20:45:00,642.0,642.0,642.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6053,California,Monterey,2019-06-22 16:45:00,0.5,2019-06-22 17:15:00,222.0,224.0,223.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6053,California,Monterey,2019-06-23 22:45:00,2.25,2019-06-24 01:00:00,340.0,1202.0,818.3333333333334
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6055,California,Napa,2019-06-22 19:15:00,1.5,2019-06-22 20:45:00,305.0,305.0,305.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6057,California,Nevada,2019-06-22 17:30:00,0.25,2019-06-22 17:45:00,200.0,200.0,200.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6059,California,Orange,2019-06-21 16:45:00,4.0,2019-06-21 20:45:00,393.0,554.0,500.3125
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6059,California,Orange,2019-06-21 21:00:00,4.75,2019-06-22 01:45:00,765.0,865.0,797.578947368421
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6059,California,Orange,2019-06-22 02:15:00,11.0,2019-06-22 13:15:00,274.0,2218.0,1469.6136363636363
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6059,California,Orange,2019-06-22 19:00:00,4.25,2019-06-22 23:15:00,222.0,240.0,236.23529411764707
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6059,California,Orange,2019-06-23 03:30:00,2.5,2019-06-23 06:00:00,231.0,1659.0,533.8
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6059,California,Orange,2019-06-24 00:30:00,3.75,2019-06-24 04:15:00,942.0,967.0,954.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6061,California,Placer,2019-06-22 16:45:00,0.5,2019-06-22 17:15:00,269.0,269.0,269.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-21 15:00:00,11.25,2019-06-22 02:15:00,205.0,904.0,389.53333333333336
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-22 02:45:00,4.25,2019-06-22 07:00:00,313.0,535.0,404.70588235294116
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-22 07:15:00,0.25,2019-06-22 07:30:00,444.0,444.0,444.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-22 16:45:00,0.75,2019-06-22 17:30:00,531.0,537.0,533.3333333333334
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-22 23:00:00,0.5,2019-06-22 23:30:00,348.0,348.0,348.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-23 13:00:00,1.0,2019-06-23 14:00:00,633.0,1545.0,1089.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-23 16:00:00,3.75,2019-06-23 19:45:00,238.0,490.0,373.6666666666667
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6065,California,Riverside,2019-06-23 23:00:00,2.0,2019-06-24 01:00:00,201.0,204.0,202.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6067,California,Sacramento,2019-06-21 21:15:00,1.25,2019-06-21 22:30:00,305.0,338.0,312.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6067,California,Sacramento,2019-06-23 11:00:00,0.5,2019-06-23 11:30:00,409.0,410.0,409.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-21 15:45:00,5.75,2019-06-21 21:30:00,265.0,1144.0,617.695652173913
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-21 22:00:00,2.5,2019-06-22 00:30:00,593.0,1334.0,1171.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-22 00:45:00,0.25,2019-06-22 01:00:00,596.0,596.0,596.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-22 07:15:00,0.25,2019-06-22 07:30:00,450.0,450.0,450.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-22 14:45:00,3.5,2019-06-22 18:15:00,224.0,2125.0,1421.7857142857142
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-22 20:30:00,3.75,2019-06-23 00:15:00,250.0,281.0,268.53333333333336
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-23 09:15:00,2.25,2019-06-23 11:30:00,267.0,267.0,267.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-23 15:30:00,4.25,2019-06-23 19:45:00,292.0,2730.0,1119.8823529411766
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-23 23:00:00,3.5,2019-06-24 02:30:00,217.0,237.0,218.85714285714286
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-24 02:45:00,0.25,2019-06-24 03:00:00,201.0,201.0,201.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-24 04:15:00,0.25,2019-06-24 04:30:00,238.0,238.0,238.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6071,California,San Bernardino,2019-06-24 04:45:00,0.5,2019-06-24 05:15:00,202.0,202.0,202.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6073,California,San Diego,2019-06-21 15:45:00,1.25,2019-06-21 17:00:00,207.0,222.0,214.6
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6073,California,San Diego,2019-06-21 17:30:00,1.5,2019-06-21 19:00:00,207.0,280.0,264.3333333333333
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6073,California,San Diego,2019-06-22 05:15:00,7.75,2019-06-22 13:00:00,576.0,3814.0,2190.3225806451615
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6073,California,San Diego,2019-06-23 07:30:00,4.0,2019-06-23 11:30:00,531.0,538.0,534.8125
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6073,California,San Diego,2019-06-23 16:45:00,3.0,2019-06-23 19:45:00,396.0,2455.0,740.0833333333334
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6073,California,San Diego,2019-06-23 23:45:00,3.5,2019-06-24 03:15:00,745.0,746.0,745.6428571428571
