event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6077,California,San Joaquin,2019-06-22 19:30:00,2.0,2019-06-22 21:30:00,254.0,3602.0,2360.375
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6077,California,San Joaquin,2019-06-23 03:15:00,0.5,2019-06-23 03:45:00,312.0,313.0,312.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6077,California,San Joaquin,2019-06-23 06:30:00,2.25,2019-06-23 08:45:00,418.0,467.0,460.6666666666667
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6081,California,San Mateo,2019-06-22 03:45:00,0.25,2019-06-22 04:00:00,727.0,727.0,727.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6081,California,San Mateo,2019-06-23 05:45:00,8.75,2019-06-23 14:30:00,367.0,371.0,368.22857142857146
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6081,California,San Mateo,2019-06-23 15:30:00,0.5,2019-06-23 16:00:00,1529.0,1587.0,1558.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6083,California,Santa Barbara,2019-06-22 07:30:00,1.0,2019-06-22 08:30:00,705.0,1254.0,1116.75
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6083,California,Santa Barbara,2019-06-22 18:15:00,4.0,2019-06-22 22:15:00,204.0,234.0,220.25
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6083,California,Santa Barbara,2019-06-23 15:45:00,7.0,2019-06-23 22:45:00,219.0,967.0,378.67857142857144
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6085,California,Santa Clara,2019-06-21 17:00:00,3.0,2019-06-21 20:00:00,215.0,245.0,238.91666666666666
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6085,California,Santa Clara,2019-06-22 23:00:00,6.5,2019-06-23 05:30:00,231.0,3592.0,879.3076923076923
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6085,California,Santa Clara,2019-06-24 00:30:00,1.75,2019-06-24 02:15:00,433.0,5316.0,3976.5714285714284
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6085,California,Santa Clara,2019-06-24 02:30:00,0.25,2019-06-24 02:45:00,1171.0,1171.0,1171.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6089,California,Shasta,2019-06-22 08:45:00,8.75,2019-06-22 17:30:00,257.0,1796.0,723.2857142857143
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6089,California,Shasta,2019-06-22 21:00:00,1.0,2019-06-22 22:00:00,236.0,243.0,239.5
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6095,California,Solano,2019-06-21 18:30:00,0.5,2019-06-21 19:00:00,239.0,239.0,239.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6097,California,Sonoma,2019-06-23 01:15:00,2.25,2019-06-23 03:30:00,1005.0,1047.0,1039.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6097,California,Sonoma,2019-06-23 22:45:00,10.5,2019-06-24 09:15:00,245.0,4417.0,421.8333333333333
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6107,California,Tulare,2019-06-22 20:15:00,0.25,2019-06-22 20:30:00,523.0,523.0,523.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6109,California,Tuolumne,2019-06-23 23:15:00,1.5,2019-06-24 00:45:00,898.0,898.0,898.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6111,California,Ventura,2019-06-23 04:30:00,7.75,2019-06-23 12:15:00,376.0,376.0,376.0
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6111,California,Ventura,2019-06-23 16:15:00,2.75,2019-06-23 19:00:00,488.0,867.0,524.3636363636364
California-29,California,2019-06-21 10:00:00,2019-06-21 11:00:00,Vandalism,6115,California,Yuba,2019-06-21 18:45:00,1.25,2019-06-21 20:00:00,689.0,690.0,689.8
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6001,California,Alameda,2019-08-07 17:00:00,2.0,2019-08-07 19:00:00,213.0,1378.0,463.375
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6001,California,Alameda,2019-08-08 16:15:00,7.75,2019-08-09 00:00:00,271.0,625.0,458.5806451612903
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6001,California,Alameda,2019-08-09 15:30:00,0.5,2019-08-09 16:00:00,679.0,694.0,686.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6001,California,Alameda,2019-08-09 21:30:00,2.5,2019-08-10 00:00:00,273.0,1817.0,664.6
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6001,California,Alameda,2019-08-10 09:45:00,1.5,2019-08-10 11:15:00,583.0,1535.0,1059.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6007,California,Butte,2019-08-09 09:00:00,3.0,2019-08-09 12:00:00,1407.0,1407.0,1407.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6013,California,Contra Costa,2019-08-07 15:45:00,0.5,2019-08-07 16:15:00,213.0,214.0,213.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6013,California,Contra Costa,2019-08-07 16:45:00,1.5,2019-08-07 18:15:00,200.0,223.0,207.33333333333334
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6013,California,Contra Costa,2019-08-07 21:15:00,1.25,2019-08-07 22:30:00,1286.0,4698.0,3596.2
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6013,California,Contra Costa,2019-08-08 15:15:00,5.0,2019-08-08 20:15:00,214.0,427.0,261.95
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6013,California,Contra Costa,2019-08-09 19:45:00,0.5,2019-08-09 20:15:00,268.0,269.0,268.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6015,California,Del Norte,2019-08-10 04:15:00,1.0,2019-08-10 05:15:00,206.0,206.0,206.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-07 17:45:00,0.25,2019-08-07 18:00:00,367.0,367.0,367.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-07 19:15:00,0.25,2019-08-07 19:30:00,589.0,589.0,589.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-07 20:45:00,0.25,2019-08-07 21:00:00,626.0,626.0,626.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-07 21:15:00,0.5,2019-08-07 21:45:00,635.0,638.0,636.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-08 08:00:00,0.25,2019-08-08 08:15:00,748.0,748.0,748.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-08 08:45:00,0.5,2019-08-08 09:15:00,740.0,740.0,740.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-08 16:15:00,2.75,2019-08-08 19:00:00,222.0,938.0,394.8181818181818
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-08 19:15:00,1.25,2019-08-08 20:30:00,210.0,226.0,222.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-09 15:45:00,0.25,2019-08-09 16:00:00,805.0,805.0,805.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6019,California,Fresno,2019-08-09 16:30:00,2.75,2019-08-09 19:15:00,217.0,996.0,291.8181818181818
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6023,California,Humboldt,2019-08-09 11:15:00,1.5,2019-08-09 12:45:00,1153.0,1177.0,1173.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6023,California,Humboldt,2019-08-09 16:15:00,5.0,2019-08-09 21:15:00,223.0,268.0,229.35
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6023,California,Humboldt,2019-08-09 21:30:00,4.25,2019-08-10 01:45:00,207.0,225.0,216.47058823529412
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6023,California,Humboldt,2019-08-10 02:00:00,0.75,2019-08-10 02:45:00,204.0,204.0,204.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6023,California,Humboldt,2019-08-10 04:15:00,1.0,2019-08-10 05:15:00,207.0,208.0,207.75
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-07 17:45:00,6.0,2019-08-07 23:45:00,509.0,2207.0,1171.375
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-08 00:00:00,2.75,2019-08-08 02:45:00,426.0,601.0,470.6363636363636
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-08 03:00:00,0.25,2019-08-08 03:15:00,1472.0,1472.0,1472.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-08 03:30:00,3.0,2019-08-08 06:30:00,416.0,1471.0,907.6666666666666
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-08 12:30:00,0.25,2019-08-08 12:45:00,2532.0,2532.0,2532.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-08 20:30:00,0.25,2019-08-08 20:45:00,200.0,200.0,200.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-08 22:45:00,0.25,2019-08-08 23:00:00,572.0,572.0,572.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-08 23:15:00,2.0,2019-08-09 01:15:00,2708.0,2818.0,2761.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6029,California,Kern,2019-08-09 10:00:00,8.0,2019-08-09 18:00:00,202.0,274.0,230.375
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-07 17:45:00,0.25,2019-08-07 18:00:00,355.0,355.0,355.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-07 19:15:00,0.25,2019-08-07 19:30:00,577.0,577.0,577.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-07 20:45:00,0.25,2019-08-07 21:00:00,577.0,577.0,577.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-07 21:15:00,0.5,2019-08-07 21:45:00,579.0,579.0,579.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-08 16:30:00,0.25,2019-08-08 16:45:00,531.0,531.0,531.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-08 17:30:00,0.25,2019-08-08 17:45:00,532.0,532.0,532.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-08 18:45:00,0.25,2019-08-08 19:00:00,731.0,731.0,731.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-09 15:45:00,0.25,2019-08-09 16:00:00,606.0,606.0,606.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6031,California,Kings,2019-08-09 18:30:00,0.25,2019-08-09 18:45:00,813.0,813.0,813.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6033,California,Lake,2019-08-08 21:30:00,5.5,2019-08-09 03:00:00,260.0,285.0,276.59090909090907
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6033,California,Lake,2019-08-09 03:15:00,16.0,2019-08-09 19:15:00,260.0,289.0,264.53125
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-07 17:45:00,6.0,2019-08-07 23:45:00,902.0,2062.0,1419.3333333333333
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-08 00:00:00,1.0,2019-08-08 01:00:00,888.0,1153.0,956.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-08 03:15:00,0.75,2019-08-08 04:00:00,358.0,2591.0,1845.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-08 04:15:00,5.5,2019-08-08 09:45:00,318.0,1543.0,661.7727272727273
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-08 10:00:00,2.25,2019-08-08 12:15:00,282.0,1707.0,1276.5555555555557
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-08 12:30:00,1.25,2019-08-08 13:45:00,266.0,1584.0,1080.6
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-08 14:15:00,4.75,2019-08-08 19:00:00,328.0,7647.0,1314.4736842105262
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-08 19:15:00,16.5,2019-08-09 11:45:00,385.0,2632.0,1176.8636363636363
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-09 12:00:00,2.0,2019-08-09 14:00:00,253.0,373.0,285.375
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-09 14:45:00,0.25,2019-08-09 15:00:00,764.0,764.0,764.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-09 15:30:00,3.75,2019-08-09 19:15:00,272.0,2910.0,1363.4666666666667
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6037,California,Los Angeles,2019-08-09 20:15:00,5.25,2019-08-10 01:30:00,243.0,929.0,448.42857142857144
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6039,California,Madera,2019-08-08 01:45:00,0.25,2019-08-08 02:00:00,1957.0,1957.0,1957.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6039,California,Madera,2019-08-08 08:15:00,0.5,2019-08-08 08:45:00,740.0,740.0,740.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6039,California,Madera,2019-08-08 16:00:00,2.75,2019-08-08 18:45:00,240.0,320.0,304.54545454545456
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6039,California,Madera,2019-08-09 19:30:00,0.5,2019-08-09 20:00:00,423.0,423.0,423.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6041,California,Marin,2019-08-09 06:15:00,4.5,2019-08-09 10:45:00,361.0,383.0,364.6666666666667
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6045,California,Mendocino,2019-08-07 15:45:00,0.75,2019-08-07 16:30:00,383.0,394.0,390.3333333333333
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6045,California,Mendocino,2019-08-07 16:45:00,7.75,2019-08-08 00:30:00,383.0,441.0,404.38709677419354
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6045,California,Mendocino,2019-08-10 03:45:00,1.5,2019-08-10 05:15:00,201.0,388.0,240.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6057,California,Nevada,2019-08-07 19:00:00,1.0,2019-08-07 20:00:00,837.0,840.0,837.75
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-07 15:30:00,1.75,2019-08-07 17:15:00,211.0,314.0,261.42857142857144
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-07 17:45:00,5.25,2019-08-07 23:00:00,201.0,520.0,352.76190476190476
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-08 00:15:00,0.5,2019-08-08 00:45:00,210.0,216.0,213.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-08 04:30:00,5.25,2019-08-08 09:45:00,330.0,3540.0,1213.5714285714287
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-08 10:00:00,0.75,2019-08-08 10:45:00,316.0,393.0,367.3333333333333
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-08 11:15:00,0.75,2019-08-08 12:00:00,591.0,839.0,676.6666666666666
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-08 15:30:00,3.5,2019-08-08 19:00:00,1607.0,3630.0,2819.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-08 19:15:00,5.0,2019-08-09 00:15:00,222.0,3631.0,2759.15
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-09 05:45:00,0.5,2019-08-09 06:15:00,3323.0,3323.0,3323.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-09 16:00:00,3.25,2019-08-09 19:15:00,214.0,1140.0,686.9230769230769
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-09 20:15:00,1.25,2019-08-09 21:30:00,351.0,951.0,546.2
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6059,California,Orange,2019-08-09 21:45:00,0.25,2019-08-09 22:00:00,1072.0,1072.0,1072.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6061,California,Placer,2019-08-08 18:15:00,0.25,2019-08-08 18:30:00,1051.0,1051.0,1051.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6061,California,Placer,2019-08-08 20:30:00,2.25,2019-08-08 22:45:00,302.0,321.0,311.1111111111111
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-07 16:15:00,1.0,2019-08-07 17:15:00,312.0,317.0,314.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-07 17:45:00,4.25,2019-08-07 22:00:00,238.0,332.0,278.52941176470586
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-08 00:30:00,2.25,2019-08-08 02:45:00,268.0,362.0,306.8888888888889
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-08 03:00:00,1.0,2019-08-08 04:00:00,363.0,363.0,363.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-08 04:15:00,5.5,2019-08-08 09:45:00,338.0,574.0,545.8636363636364
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-08 10:00:00,2.25,2019-08-08 12:15:00,267.0,1117.0,494.8888888888889
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-08 16:45:00,2.25,2019-08-08 19:00:00,209.0,2156.0,861.8888888888889
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-08 19:15:00,2.75,2019-08-08 22:00:00,208.0,1069.0,466.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-09 03:45:00,7.75,2019-08-09 11:30:00,301.0,1087.0,684.4193548387096
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-09 16:30:00,2.75,2019-08-09 19:15:00,304.0,2262.0,763.2727272727273
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-09 20:45:00,0.25,2019-08-09 21:00:00,471.0,471.0,471.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-09 22:45:00,1.0,2019-08-09 23:45:00,315.0,386.0,336.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-10 03:45:00,1.75,2019-08-10 05:30:00,732.0,2015.0,1518.857142857143
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-10 06:00:00,0.75,2019-08-10 06:45:00,508.0,694.0,570.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-10 09:00:00,0.25,2019-08-10 09:15:00,1433.0,1433.0,1433.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6065,California,Riverside,2019-08-10 11:30:00,4.0,2019-08-10 15:30:00,211.0,264.0,250.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6067,California,Sacramento,2019-08-10 01:00:00,1.25,2019-08-10 02:15:00,894.0,894.0,894.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-07 15:45:00,1.5,2019-08-07 17:15:00,215.0,463.0,352.6666666666667
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-07 17:45:00,6.0,2019-08-07 23:45:00,323.0,1260.0,720.7083333333334
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-08 00:00:00,2.75,2019-08-08 02:45:00,224.0,335.0,257.72727272727275
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-08 03:00:00,0.5,2019-08-08 03:30:00,224.0,224.0,224.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-08 15:15:00,3.75,2019-08-08 19:00:00,297.0,6746.0,791.6666666666666
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-08 19:15:00,16.5,2019-08-09 11:45:00,245.0,2854.0,648.2575757575758
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-09 16:00:00,3.25,2019-08-09 19:15:00,227.0,602.0,440.84615384615387
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-09 20:15:00,3.25,2019-08-09 23:30:00,215.0,242.0,231.92307692307693
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-10 00:15:00,0.75,2019-08-10 01:00:00,221.0,229.0,226.33333333333334
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-10 01:15:00,0.5,2019-08-10 01:45:00,209.0,238.0,223.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-10 02:00:00,0.25,2019-08-10 02:15:00,244.0,244.0,244.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-10 06:00:00,1.75,2019-08-10 07:45:00,259.0,808.0,499.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6071,California,San Bernardino,2019-08-10 08:15:00,0.75,2019-08-10 09:00:00,540.0,540.0,540.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-07 16:00:00,1.0,2019-08-07 17:00:00,538.0,568.0,553.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-07 18:30:00,0.25,2019-08-07 18:45:00,208.0,208.0,208.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-08 05:00:00,3.5,2019-08-08 08:30:00,599.0,667.0,623.2857142857143
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-08 09:30:00,0.25,2019-08-08 09:45:00,905.0,905.0,905.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-08 10:15:00,0.25,2019-08-08 10:30:00,853.0,853.0,853.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-08 16:00:00,6.0,2019-08-08 22:00:00,324.0,1029.0,532.75
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-08 23:30:00,0.75,2019-08-09 00:15:00,247.0,250.0,248.33333333333334
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-09 05:00:00,2.75,2019-08-09 07:45:00,1147.0,1148.0,1147.090909090909
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-09 09:00:00,17.0,2019-08-10 02:00:00,363.0,4835.0,1288.0735294117646
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-10 03:15:00,1.25,2019-08-10 04:30:00,587.0,631.0,613.4
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-10 05:15:00,3.25,2019-08-10 08:30:00,254.0,1026.0,673.0769230769231
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6073,California,San Diego,2019-08-10 09:00:00,2.5,2019-08-10 11:30:00,302.0,305.0,302.3
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6075,California,San Francisco,2019-08-07 15:45:00,0.75,2019-08-07 16:30:00,366.0,422.0,384.6666666666667
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6075,California,San Francisco,2019-08-07 16:45:00,4.25,2019-08-07 21:00:00,205.0,551.0,335.2352941176471
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6075,California,San Francisco,2019-08-08 05:15:00,4.5,2019-08-08 09:45:00,254.0,3550.0,680.7777777777778
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6075,California,San Francisco,2019-08-09 06:00:00,5.25,2019-08-09 11:15:00,210.0,211.0,210.14285714285714
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6077,California,San Joaquin,2019-08-08 18:15:00,0.75,2019-08-08 19:00:00,339.0,386.0,356.3333333333333
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6079,California,San Luis Obispo,2019-08-07 16:15:00,0.25,2019-08-07 16:30:00,246.0,246.0,246.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6079,California,San Luis Obispo,2019-08-07 16:45:00,4.75,2019-08-07 21:30:00,227.0,279.0,251.21052631578948
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6081,California,San Mateo,2019-08-07 23:15:00,0.25,2019-08-07 23:30:00,1116.0,1116.0,1116.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6081,California,San Mateo,2019-08-08 22:00:00,1.0,2019-08-08 23:00:00,295.0,299.0,296.5
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6083,California,Santa Barbara,2019-08-07 15:45:00,1.5,2019-08-07 17:15:00,488.0,2237.0,787.6666666666666
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6083,California,Santa Barbara,2019-08-07 17:45:00,4.0,2019-08-07 21:45:00,546.0,588.0,557.25
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6085,California,Santa Clara,2019-08-07 18:45:00,0.75,2019-08-07 19:30:00,252.0,253.0,252.66666666666666
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6085,California,Santa Clara,2019-08-08 14:30:00,8.25,2019-08-08 22:45:00,272.0,2615.0,882.4545454545455
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6085,California,Santa Clara,2019-08-08 23:00:00,0.25,2019-08-08 23:15:00,200.0,200.0,200.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6085,California,Santa Clara,2019-08-09 18:00:00,0.5,2019-08-09 18:30:00,206.0,210.0,208.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6085,California,Santa Clara,2019-08-10 00:30:00,0.25,2019-08-10 00:45:00,203.0,203.0,203.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6087,California,Santa Cruz,2019-08-07 18:00:00,1.5,2019-08-07 19:30:00,235.0,252.0,248.83333333333334
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6087,California,Santa Cruz,2019-08-07 19:45:00,0.5,2019-08-07 20:15:00,230.0,230.0,230.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6089,California,Shasta,2019-08-08 08:15:00,3.75,2019-08-08 12:00:00,639.0,737.0,691.2666666666667
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6093,California,Siskiyou,2019-08-10 04:15:00,2.5,2019-08-10 06:45:00,362.0,15774.0,6073.2
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6095,California,Solano,2019-08-10 00:00:00,1.75,2019-08-10 01:45:00,1680.0,2200.0,1828.5714285714287
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6095,California,Solano,2019-08-10 02:00:00,1.0,2019-08-10 03:00:00,208.0,1216.0,964.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6097,California,Sonoma,2019-08-07 15:45:00,0.75,2019-08-07 16:30:00,319.0,377.0,344.3333333333333
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6097,California,Sonoma,2019-08-07 16:45:00,9.0,2019-08-08 01:45:00,294.0,613.0,411.25
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6097,California,Sonoma,2019-08-08 16:00:00,8.75,2019-08-09 00:45:00,204.0,3421.0,354.9428571428571
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6097,California,Sonoma,2019-08-09 16:15:00,0.75,2019-08-09 17:00:00,332.0,451.0,408.6666666666667
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6103,California,Tehama,2019-08-08 00:45:00,2.5,2019-08-08 03:15:00,553.0,553.0,553.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6103,California,Tehama,2019-08-10 10:00:00,0.75,2019-08-10 10:45:00,481.0,530.0,506.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6105,California,Trinity,2019-08-10 04:15:00,1.0,2019-08-10 05:15:00,1544.0,4070.0,2807.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-07 17:45:00,0.25,2019-08-07 18:00:00,384.0,384.0,384.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-07 19:15:00,0.25,2019-08-07 19:30:00,605.0,605.0,605.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-07 20:45:00,0.25,2019-08-07 21:00:00,601.0,601.0,601.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-07 21:15:00,0.5,2019-08-07 21:45:00,578.0,578.0,578.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-08 16:30:00,0.25,2019-08-08 16:45:00,575.0,575.0,575.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-08 17:30:00,0.25,2019-08-08 17:45:00,592.0,592.0,592.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-08 18:45:00,0.25,2019-08-08 19:00:00,775.0,775.0,775.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-09 15:45:00,0.25,2019-08-09 16:00:00,608.0,608.0,608.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-09 18:30:00,0.25,2019-08-09 18:45:00,833.0,833.0,833.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6107,California,Tulare,2019-08-09 23:30:00,0.25,2019-08-09 23:45:00,1158.0,1158.0,1158.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6109,California,Tuolumne,2019-08-08 23:15:00,2.75,2019-08-09 02:00:00,458.0,1457.0,1110.7272727272727
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6111,California,Ventura,2019-08-08 11:00:00,1.25,2019-08-08 12:15:00,2219.0,4088.0,3219.4
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6111,California,Ventura,2019-08-08 12:30:00,0.75,2019-08-08 13:15:00,1973.0,2057.0,2029.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6111,California,Ventura,2019-08-08 16:30:00,2.5,2019-08-08 19:00:00,309.0,419.0,364.8
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6111,California,Ventura,2019-08-08 19:15:00,3.0,2019-08-08 22:15:00,204.0,670.0,377.25
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6111,California,Ventura,2019-08-09 17:00:00,2.25,2019-08-09 19:15:00,233.0,290.0,263.8888888888889
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6113,California,Yolo,2019-08-07 15:00:00,0.5,2019-08-07 15:30:00,298.0,298.0,298.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6113,California,Yolo,2019-08-07 15:45:00,0.75,2019-08-07 16:30:00,298.0,298.0,298.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6113,California,Yolo,2019-08-07 16:45:00,2.5,2019-08-07 19:15:00,247.0,298.0,270.3
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6115,California,Yuba,2019-08-09 02:30:00,0.5,2019-08-09 03:00:00,2373.0,2373.0,2373.0
California-30,California,2019-08-07 15:00:00,2019-08-07 15:30:00,Vandalism,6115,California,Yuba,2019-08-09 03:15:00,1.0,2019-08-09 04:15:00,380.0,381.0,380.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 10:15:00,1.25,2019-10-30 11:30:00,208.0,208.0,208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,727.0,727.0,727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 13:15:00,1.0,2019-10-30 14:15:00,727.0,729.0,727.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-31 23:00:00,1.0,2019-11-01 00:00:00,491.0,523.0,500.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 08:45:00,0.5,2019-11-02 09:15:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 15:30:00,0.5,2019-11-02 16:00:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-03 08:00:00,20.0,2019-11-04 04:00:00,339.0,6619.0,1477.5375
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-04 04:15:00,2.25,2019-11-04 06:30:00,343.0,4034.0,1564.888888888889
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 22:00:00,1.0,2019-10-30 23:00:00,289.0,654.0,562.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10244.0,10245.0,10244.823529411764
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,6292.0,10246.0,9482.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,5734.0,6054.0,5947.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 22:00:00,2.25,2019-10-31 00:15:00,203.0,4437.0,2266.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-31 19:00:00,2.75,2019-10-31 21:45:00,298.0,302.0,300.6363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,17167.0,17205.0,17179.058823529413
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10580.0,17095.0,13928.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6205.0,6910.0,6540.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,872.0,5438.0,1861.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 03:15:00,2.25,2019-10-31 05:30:00,265.0,268.0,267.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,531.0,532.0,531.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,203.0,203.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-11-03 20:00:00,0.75,2019-11-03 20:45:00,887.0,887.0,887.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5894.0,12566.0,12164.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,8705.0,11671.0,10593.583333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6724.0,6799.0,6749.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,970.0,5542.0,3329.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,970.0,1156.0,1070.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 08:30:00,10.25,2019-10-31 18:45:00,349.0,1156.0,1080.6097560975609
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2235.0,2265.0,2250.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2234.0,2234.0,2234.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1894.0,2230.0,1979.7142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1850.0,1883.0,1861.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,323.0,718.0,565.7647058823529
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,252.0,15042.0,4486.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,285.0,290.0,287.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 22:00:00,1.25,2019-10-30 23:15:00,222.0,390.0,291.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-31 17:15:00,1.0,2019-10-31 18:15:00,221.0,224.0,222.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 01:45:00,1.25,2019-11-01 03:00:00,1739.0,1740.0,1739.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 14:15:00,2.5,2019-11-01 16:45:00,270.0,317.0,311.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 23:30:00,5.5,2019-11-02 05:00:00,297.0,320.0,302.1363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,33832.0,35040.0,34916.529411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,18645.0,33832.0,27126.083333333332
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,17319.0,17838.0,17592.666666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4711.0,17030.0,12702.7
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4763.0,4796.0,4786.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 08:30:00,11.0,2019-10-31 19:30:00,231.0,4809.0,4110.204545454545
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-01 15:15:00,2.25,2019-11-01 17:30:00,368.0,1071.0,598.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-02 01:45:00,2.25,2019-11-02 04:00:00,229.0,796.0,355.0
