event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-07 16:15:00,0.5,2019-03-07 16:45:00,220.0,221.0,220.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-07 17:00:00,5.75,2019-03-07 22:45:00,462.0,674.0,623.7826086956521
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6065,California,Riverside,2019-03-08 00:15:00,0.5,2019-03-08 00:45:00,14212.0,14212.0,14212.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-06 19:15:00,1.25,2019-03-06 20:30:00,247.0,248.0,247.6
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-06 22:15:00,0.25,2019-03-06 22:30:00,1099.0,1099.0,1099.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-06 22:45:00,1.0,2019-03-06 23:45:00,200.0,207.0,203.25
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6067,California,Sacramento,2019-03-08 14:15:00,1.25,2019-03-08 15:30:00,242.0,242.0,242.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-05 16:30:00,10.0,2019-03-06 02:30:00,213.0,2031.0,747.825
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-06 05:30:00,3.25,2019-03-06 08:45:00,233.0,427.0,348.2307692307692
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-06 09:15:00,1.0,2019-03-06 10:15:00,751.0,871.0,840.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-06 17:45:00,0.25,2019-03-06 18:00:00,1013.0,1013.0,1013.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-07 07:30:00,1.0,2019-03-07 08:30:00,202.0,211.0,206.5
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-07 09:15:00,2.25,2019-03-07 11:30:00,213.0,2258.0,1121.2222222222222
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6071,California,San Bernardino,2019-03-07 16:30:00,6.75,2019-03-07 23:15:00,246.0,639.0,455.8888888888889
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-05 10:15:00,0.75,2019-03-05 11:00:00,205.0,205.0,205.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-05 17:00:00,0.5,2019-03-05 17:30:00,253.0,1699.0,976.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-05 18:15:00,3.5,2019-03-05 21:45:00,212.0,337.0,258.57142857142856
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-06 01:00:00,1.5,2019-03-06 02:30:00,277.0,358.0,304.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-06 17:15:00,1.25,2019-03-06 18:30:00,200.0,203.0,201.4
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-06 20:15:00,3.0,2019-03-06 23:15:00,255.0,529.0,370.4166666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-07 03:30:00,1.5,2019-03-07 05:00:00,286.0,286.0,286.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-07 17:15:00,6.75,2019-03-08 00:00:00,249.0,1513.0,618.4814814814815
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6073,California,San Diego,2019-03-08 14:45:00,3.75,2019-03-08 18:30:00,781.0,5449.0,1566.2666666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6075,California,San Francisco,2019-03-08 09:00:00,0.25,2019-03-08 09:15:00,211.0,211.0,211.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6075,California,San Francisco,2019-03-08 10:00:00,0.75,2019-03-08 10:45:00,211.0,212.0,211.66666666666666
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6075,California,San Francisco,2019-03-08 14:00:00,2.75,2019-03-08 16:45:00,219.0,394.0,272.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6077,California,San Joaquin,2019-03-06 14:15:00,2.25,2019-03-06 16:30:00,296.0,484.0,397.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6079,California,San Luis Obispo,2019-03-06 02:30:00,9.25,2019-03-06 11:45:00,200.0,697.0,361.1621621621622
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-06 04:45:00,1.75,2019-03-06 06:30:00,230.0,4128.0,1238.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-06 07:30:00,6.75,2019-03-06 14:15:00,209.0,499.0,349.77777777777777
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-07 06:00:00,0.25,2019-03-07 06:15:00,245.0,245.0,245.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6081,California,San Mateo,2019-03-07 17:00:00,9.25,2019-03-08 02:15:00,344.0,2208.0,444.8918918918919
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-05 20:00:00,5.5,2019-03-06 01:30:00,224.0,2088.0,735.2727272727273
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-06 04:00:00,15.5,2019-03-06 19:30:00,207.0,10916.0,4027.516129032258
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-06 19:45:00,1.25,2019-03-06 21:00:00,264.0,264.0,264.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-06 21:15:00,5.0,2019-03-07 02:15:00,202.0,4198.0,656.8
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-07 03:30:00,0.25,2019-03-07 03:45:00,200.0,200.0,200.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6083,California,Santa Barbara,2019-03-07 17:45:00,0.5,2019-03-07 18:15:00,201.0,201.0,201.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-05 17:30:00,1.5,2019-03-05 19:00:00,200.0,258.0,220.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-06 03:45:00,8.0,2019-03-06 11:45:00,535.0,3678.0,1045.15625
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-06 18:45:00,3.0,2019-03-06 21:45:00,238.0,419.0,315.6666666666667
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-06 22:00:00,1.75,2019-03-06 23:45:00,300.0,376.0,336.42857142857144
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-07 00:30:00,0.25,2019-03-07 00:45:00,886.0,886.0,886.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6085,California,Santa Clara,2019-03-08 16:00:00,1.75,2019-03-08 17:45:00,344.0,422.0,361.57142857142856
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 14:00:00,3.25,2019-03-06 17:15:00,214.0,245.0,234.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 18:00:00,0.25,2019-03-06 18:15:00,204.0,204.0,204.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 18:45:00,1.25,2019-03-06 20:00:00,200.0,277.0,252.2
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 20:30:00,1.25,2019-03-06 21:45:00,868.0,874.0,871.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-06 22:00:00,2.75,2019-03-07 00:45:00,231.0,281.0,251.63636363636363
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-07 01:15:00,1.0,2019-03-07 02:15:00,207.0,211.0,209.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-07 11:00:00,3.25,2019-03-07 14:15:00,354.0,447.0,369.0769230769231
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-08 12:45:00,1.25,2019-03-08 14:00:00,297.0,297.0,297.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6087,California,Santa Cruz,2019-03-08 14:45:00,1.5,2019-03-08 16:15:00,205.0,298.0,281.8333333333333
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6095,California,Solano,2019-03-05 23:45:00,1.0,2019-03-06 00:45:00,441.0,654.0,494.75
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6095,California,Solano,2019-03-08 12:30:00,1.75,2019-03-08 14:15:00,999.0,1026.0,1022.1428571428571
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6097,California,Sonoma,2019-03-06 08:15:00,13.5,2019-03-06 21:45:00,242.0,529.0,394.31481481481484
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6097,California,Sonoma,2019-03-07 00:45:00,0.25,2019-03-07 01:00:00,528.0,528.0,528.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6099,California,Stanislaus,2019-03-06 07:30:00,2.75,2019-03-06 10:15:00,525.0,1476.0,1193.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-05 18:00:00,0.75,2019-03-05 18:45:00,229.0,229.0,229.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-05 20:15:00,3.25,2019-03-05 23:30:00,692.0,854.0,797.7692307692307
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-06 01:30:00,0.75,2019-03-06 02:15:00,595.0,606.0,598.6666666666666
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-06 22:45:00,0.25,2019-03-06 23:00:00,871.0,871.0,871.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-07 00:00:00,2.25,2019-03-07 02:15:00,212.0,269.0,218.33333333333334
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6107,California,Tulare,2019-03-08 11:45:00,0.5,2019-03-08 12:15:00,601.0,601.0,601.0
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-05 17:30:00,1.75,2019-03-05 19:15:00,284.0,302.0,295.7142857142857
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-05 19:30:00,2.5,2019-03-05 22:00:00,520.0,551.0,528.8
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-06 05:45:00,1.75,2019-03-06 07:30:00,2690.0,2896.0,2795.8571428571427
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6111,California,Ventura,2019-03-07 16:30:00,5.75,2019-03-07 22:15:00,219.0,500.0,365.69565217391306
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6113,California,Yolo,2019-03-06 23:00:00,2.0,2019-03-07 01:00:00,236.0,237.0,236.875
California-24,California,2019-03-05 09:12:00,2019-03-05 18:57:00,System Operations,6115,California,Yuba,2019-03-07 07:15:00,2.0,2019-03-07 09:15:00,280.0,280.0,280.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-13 16:15:00,3.75,2019-03-13 20:00:00,299.0,889.0,600.9333333333333
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-14 16:15:00,1.25,2019-03-14 17:30:00,233.0,283.0,263.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-14 20:30:00,1.25,2019-03-14 21:45:00,918.0,1413.0,1312.8
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-15 00:15:00,0.75,2019-03-15 01:00:00,3022.0,3022.0,3022.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-15 01:15:00,1.0,2019-03-15 02:15:00,342.0,344.0,342.5
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-15 09:15:00,0.75,2019-03-15 10:00:00,484.0,484.0,484.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-15 10:45:00,3.25,2019-03-15 14:00:00,316.0,362.0,322.84615384615387
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-15 15:15:00,1.25,2019-03-15 16:30:00,480.0,1724.0,750.8
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6001,California,Alameda,2019-03-15 19:30:00,3.5,2019-03-15 23:00:00,212.0,451.0,297.07142857142856
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6013,California,Contra Costa,2019-03-13 15:15:00,6.5,2019-03-13 21:45:00,242.0,618.0,461.6923076923077
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6013,California,Contra Costa,2019-03-13 22:00:00,0.5,2019-03-13 22:30:00,315.0,315.0,315.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6013,California,Contra Costa,2019-03-14 16:15:00,5.0,2019-03-14 21:15:00,201.0,399.0,350.7
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6013,California,Contra Costa,2019-03-15 01:15:00,11.75,2019-03-15 13:00:00,246.0,309.0,278.82978723404256
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6013,California,Contra Costa,2019-03-15 16:15:00,4.75,2019-03-15 21:00:00,200.0,471.0,350.05263157894734
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6013,California,Contra Costa,2019-03-16 03:00:00,2.0,2019-03-16 05:00:00,297.0,299.0,298.25
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6017,California,El Dorado,2019-03-13 17:15:00,0.5,2019-03-13 17:45:00,825.0,825.0,825.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6019,California,Fresno,2019-03-13 11:15:00,0.25,2019-03-13 11:30:00,205.0,205.0,205.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6019,California,Fresno,2019-03-13 16:00:00,2.0,2019-03-13 18:00:00,441.0,616.0,575.25
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6019,California,Fresno,2019-03-13 20:30:00,0.5,2019-03-13 21:00:00,250.0,250.0,250.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6019,California,Fresno,2019-03-13 23:45:00,4.25,2019-03-14 04:00:00,301.0,1319.0,493.52941176470586
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6019,California,Fresno,2019-03-15 03:45:00,1.25,2019-03-15 05:00:00,1383.0,1952.0,1825.4
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6019,California,Fresno,2019-03-15 20:00:00,0.25,2019-03-15 20:15:00,578.0,578.0,578.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6019,California,Fresno,2019-03-16 01:45:00,0.75,2019-03-16 02:30:00,271.0,272.0,271.3333333333333
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6023,California,Humboldt,2019-03-13 21:15:00,1.25,2019-03-13 22:30:00,264.0,266.0,265.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6023,California,Humboldt,2019-03-14 16:45:00,8.25,2019-03-15 01:00:00,577.0,4570.0,945.5757575757576
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6023,California,Humboldt,2019-03-15 01:15:00,2.5,2019-03-15 03:45:00,578.0,4572.0,4171.9
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6029,California,Kern,2019-03-13 15:30:00,1.0,2019-03-13 16:30:00,200.0,205.0,202.25
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6029,California,Kern,2019-03-14 16:30:00,0.25,2019-03-14 16:45:00,439.0,439.0,439.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6031,California,Kings,2019-03-14 21:45:00,1.75,2019-03-14 23:30:00,975.0,1067.0,1040.7142857142858
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6037,California,Los Angeles,2019-03-14 04:00:00,23.25,2019-03-15 03:15:00,255.0,6046.0,1790.279569892473
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6037,California,Los Angeles,2019-03-15 03:30:00,1.75,2019-03-15 05:15:00,464.0,2516.0,1226.5714285714287
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6037,California,Los Angeles,2019-03-15 06:30:00,6.75,2019-03-15 13:15:00,429.0,2402.0,1055.7407407407406
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6037,California,Los Angeles,2019-03-15 13:30:00,0.25,2019-03-15 13:45:00,1042.0,1042.0,1042.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6037,California,Los Angeles,2019-03-15 15:45:00,10.5,2019-03-16 02:15:00,422.0,3813.0,1837.3809523809523
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6037,California,Los Angeles,2019-03-16 03:15:00,0.75,2019-03-16 04:00:00,592.0,6001.0,4197.333333333333
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6041,California,Marin,2019-03-14 17:15:00,2.0,2019-03-14 19:15:00,214.0,234.0,226.375
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6041,California,Marin,2019-03-15 12:30:00,2.0,2019-03-15 14:30:00,243.0,244.0,243.625
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6055,California,Napa,2019-03-14 15:00:00,9.75,2019-03-15 00:45:00,277.0,310.0,282.8205128205128
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6057,California,Nevada,2019-03-15 19:30:00,0.75,2019-03-15 20:15:00,887.0,888.0,887.6666666666666
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6065,California,Riverside,2019-03-13 07:15:00,5.0,2019-03-13 12:15:00,212.0,222.0,218.2
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6065,California,Riverside,2019-03-13 14:30:00,8.0,2019-03-13 22:30:00,307.0,671.0,521.78125
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6065,California,Riverside,2019-03-13 23:45:00,0.75,2019-03-14 00:30:00,209.0,212.0,211.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6065,California,Riverside,2019-03-14 15:15:00,7.25,2019-03-14 22:30:00,235.0,573.0,428.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6065,California,Riverside,2019-03-15 04:30:00,0.75,2019-03-15 05:15:00,1724.0,2698.0,2373.3333333333335
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6065,California,Riverside,2019-03-15 06:30:00,6.75,2019-03-15 13:15:00,272.0,1508.0,1286.5925925925926
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6065,California,Riverside,2019-03-15 16:00:00,5.25,2019-03-15 21:15:00,210.0,2026.0,689.5714285714286
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6067,California,Sacramento,2019-03-13 13:00:00,1.5,2019-03-13 14:30:00,324.0,325.0,324.1666666666667
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6067,California,Sacramento,2019-03-13 16:30:00,2.5,2019-03-13 19:00:00,221.0,239.0,233.9
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6067,California,Sacramento,2019-03-14 18:15:00,1.5,2019-03-14 19:45:00,248.0,354.0,333.5
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6067,California,Sacramento,2019-03-14 20:30:00,0.5,2019-03-14 21:00:00,211.0,212.0,211.5
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6067,California,Sacramento,2019-03-15 07:15:00,1.25,2019-03-15 08:30:00,334.0,334.0,334.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6067,California,Sacramento,2019-03-15 23:15:00,0.25,2019-03-15 23:30:00,691.0,691.0,691.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6067,California,Sacramento,2019-03-16 00:45:00,1.75,2019-03-16 02:30:00,281.0,284.0,282.42857142857144
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6071,California,San Bernardino,2019-03-13 15:30:00,9.0,2019-03-14 00:30:00,382.0,2203.0,979.5277777777778
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6071,California,San Bernardino,2019-03-14 04:15:00,0.25,2019-03-14 04:30:00,288.0,288.0,288.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6071,California,San Bernardino,2019-03-14 05:00:00,6.25,2019-03-14 11:15:00,201.0,374.0,304.16
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6071,California,San Bernardino,2019-03-14 16:15:00,4.25,2019-03-14 20:30:00,321.0,4215.0,675.7058823529412
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6071,California,San Bernardino,2019-03-14 21:15:00,1.75,2019-03-14 23:00:00,301.0,394.0,368.14285714285717
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6071,California,San Bernardino,2019-03-15 00:45:00,1.0,2019-03-15 01:45:00,1723.0,1723.0,1723.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6071,California,San Bernardino,2019-03-15 15:30:00,8.0,2019-03-15 23:30:00,210.0,781.0,460.28125
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6073,California,San Diego,2019-03-13 15:45:00,1.5,2019-03-13 17:15:00,287.0,319.0,313.5
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6073,California,San Diego,2019-03-13 19:45:00,0.75,2019-03-13 20:30:00,2646.0,7237.0,4177.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6073,California,San Diego,2019-03-14 16:00:00,3.0,2019-03-14 19:00:00,214.0,1772.0,866.3333333333334
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6073,California,San Diego,2019-03-14 19:15:00,7.5,2019-03-15 02:45:00,204.0,3276.0,779.8333333333334
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6075,California,San Francisco,2019-03-13 17:15:00,10.25,2019-03-14 03:30:00,229.0,709.0,509.7073170731707
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6075,California,San Francisco,2019-03-14 03:45:00,1.0,2019-03-14 04:45:00,340.0,539.0,488.75
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6075,California,San Francisco,2019-03-14 13:15:00,0.75,2019-03-14 14:00:00,388.0,389.0,388.6666666666667
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6075,California,San Francisco,2019-03-14 17:15:00,1.25,2019-03-14 18:30:00,213.0,241.0,234.8
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6077,California,San Joaquin,2019-03-13 13:30:00,0.75,2019-03-13 14:15:00,662.0,662.0,662.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6079,California,San Luis Obispo,2019-03-13 11:30:00,0.75,2019-03-13 12:15:00,211.0,398.0,335.6666666666667
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6079,California,San Luis Obispo,2019-03-15 15:45:00,1.0,2019-03-15 16:45:00,227.0,227.0,227.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6079,California,San Luis Obispo,2019-03-15 19:30:00,4.0,2019-03-15 23:30:00,1437.0,2768.0,1563.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6079,California,San Luis Obispo,2019-03-15 23:45:00,1.25,2019-03-16 01:00:00,957.0,958.0,957.8
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6081,California,San Mateo,2019-03-13 16:45:00,1.0,2019-03-13 17:45:00,251.0,288.0,274.75
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6081,California,San Mateo,2019-03-13 21:30:00,1.75,2019-03-13 23:15:00,209.0,215.0,211.28571428571428
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6081,California,San Mateo,2019-03-14 06:15:00,0.5,2019-03-14 06:45:00,215.0,215.0,215.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6081,California,San Mateo,2019-03-15 21:00:00,1.0,2019-03-15 22:00:00,652.0,2767.0,1805.5
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6083,California,Santa Barbara,2019-03-13 15:30:00,7.75,2019-03-13 23:15:00,272.0,291.0,281.7096774193548
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6083,California,Santa Barbara,2019-03-14 15:15:00,11.0,2019-03-15 02:15:00,200.0,278.0,230.36363636363637
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6085,California,Santa Clara,2019-03-13 11:15:00,1.0,2019-03-13 12:15:00,203.0,230.0,215.75
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6085,California,Santa Clara,2019-03-13 16:30:00,7.25,2019-03-13 23:45:00,210.0,487.0,315.0689655172414
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6085,California,Santa Clara,2019-03-14 11:45:00,2.0,2019-03-14 13:45:00,484.0,5388.0,3741.875
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6085,California,Santa Clara,2019-03-14 16:30:00,1.75,2019-03-14 18:15:00,203.0,206.0,204.14285714285714
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6085,California,Santa Clara,2019-03-14 21:30:00,0.25,2019-03-14 21:45:00,201.0,201.0,201.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6085,California,Santa Clara,2019-03-15 22:15:00,1.25,2019-03-15 23:30:00,1829.0,9928.0,5077.2
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6087,California,Santa Cruz,2019-03-13 13:30:00,0.5,2019-03-13 14:00:00,276.0,277.0,276.5
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6087,California,Santa Cruz,2019-03-15 19:30:00,3.25,2019-03-15 22:45:00,229.0,379.0,253.76923076923077
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6091,California,Sierra,2019-03-13 22:15:00,2.75,2019-03-14 01:00:00,942.0,992.0,987.4545454545455
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6095,California,Solano,2019-03-13 23:00:00,1.5,2019-03-14 00:30:00,613.0,616.0,613.6666666666666
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6097,California,Sonoma,2019-03-13 15:30:00,2.75,2019-03-13 18:15:00,209.0,349.0,265.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6097,California,Sonoma,2019-03-13 20:45:00,0.25,2019-03-13 21:00:00,203.0,203.0,203.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6097,California,Sonoma,2019-03-14 21:00:00,1.0,2019-03-14 22:00:00,1322.0,1324.0,1323.25
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6101,California,Sutter,2019-03-15 21:15:00,4.25,2019-03-16 01:30:00,222.0,233.0,222.76470588235293
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6107,California,Tulare,2019-03-13 14:30:00,0.75,2019-03-13 15:15:00,208.0,389.0,328.6666666666667
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6107,California,Tulare,2019-03-13 16:00:00,4.25,2019-03-13 20:15:00,228.0,383.0,262.88235294117646
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6107,California,Tulare,2019-03-16 00:30:00,1.0,2019-03-16 01:30:00,387.0,387.0,387.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6109,California,Tuolumne,2019-03-14 00:30:00,0.25,2019-03-14 00:45:00,1597.0,1597.0,1597.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6109,California,Tuolumne,2019-03-15 16:45:00,1.75,2019-03-15 18:30:00,1708.0,1708.0,1708.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-13 15:30:00,7.25,2019-03-13 22:45:00,233.0,745.0,530.2758620689655
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-14 16:30:00,2.0,2019-03-14 18:30:00,219.0,416.0,311.625
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-14 20:30:00,1.0,2019-03-14 21:30:00,272.0,276.0,273.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-15 02:00:00,3.25,2019-03-15 05:15:00,445.0,769.0,744.0769230769231
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-15 06:30:00,6.25,2019-03-15 12:45:00,385.0,1154.0,847.4
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-15 15:15:00,0.5,2019-03-15 15:45:00,601.0,601.0,601.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-15 16:30:00,0.75,2019-03-15 17:15:00,296.0,327.0,309.3333333333333
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6111,California,Ventura,2019-03-16 00:30:00,0.75,2019-03-16 01:15:00,3794.0,3812.0,3801.3333333333335
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6113,California,Yolo,2019-03-14 11:15:00,0.25,2019-03-14 11:30:00,248.0,248.0,248.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6113,California,Yolo,2019-03-14 22:45:00,0.5,2019-03-14 23:15:00,545.0,546.0,545.5
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6115,California,Yuba,2019-03-14 16:30:00,0.25,2019-03-14 16:45:00,224.0,224.0,224.0
California-32,California,2019-03-13 06:12:00,2019-03-13 06:13:00,Vandalism,6115,California,Yuba,2019-03-15 02:30:00,0.75,2019-03-15 03:15:00,979.0,979.0,979.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-03-31 12:15:00,5.0,2019-03-31 17:15:00,285.0,293.0,287.55
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-03-31 23:30:00,0.75,2019-04-01 00:15:00,305.0,306.0,305.3333333333333
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-04-01 16:45:00,1.0,2019-04-01 17:45:00,1032.0,1049.0,1043.75
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-04-01 23:30:00,0.5,2019-04-02 00:00:00,278.0,280.0,279.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6007,California,Butte,2019-03-30 19:15:00,0.75,2019-03-30 20:00:00,202.0,316.0,278.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-30 00:45:00,1.75,2019-03-30 02:30:00,221.0,250.0,241.14285714285714
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-30 15:15:00,6.0,2019-03-30 21:15:00,302.0,1030.0,397.875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-31 04:00:00,1.0,2019-03-31 05:00:00,204.0,3016.0,952.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-31 16:00:00,0.75,2019-03-31 16:45:00,394.0,403.0,400.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-31 17:45:00,2.75,2019-03-31 20:30:00,201.0,221.0,207.1818181818182
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-04-01 13:45:00,1.75,2019-04-01 15:30:00,335.0,781.0,713.1428571428571
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6017,California,El Dorado,2019-04-01 03:15:00,8.0,2019-04-01 11:15:00,212.0,3692.0,871.46875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6019,California,Fresno,2019-04-01 14:30:00,0.25,2019-04-01 14:45:00,1225.0,1225.0,1225.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6019,California,Fresno,2019-04-01 20:45:00,1.0,2019-04-01 21:45:00,271.0,361.0,337.75
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6023,California,Humboldt,2019-03-30 16:00:00,9.25,2019-03-31 01:15:00,329.0,4429.0,1082.8108108108108
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6037,California,Los Angeles,2019-03-30 04:30:00,49.25,2019-04-01 05:45:00,216.0,10985.0,1960.2690355329948
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6039,California,Madera,2019-04-01 14:30:00,0.25,2019-04-01 14:45:00,1224.0,1224.0,1224.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6047,California,Merced,2019-03-30 20:45:00,2.25,2019-03-30 23:00:00,301.0,303.0,302.44444444444446
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6047,California,Merced,2019-03-31 08:15:00,2.75,2019-03-31 11:00:00,471.0,471.0,471.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6053,California,Monterey,2019-03-30 15:45:00,2.25,2019-03-30 18:00:00,283.0,390.0,350.77777777777777
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6053,California,Monterey,2019-04-01 07:00:00,2.0,2019-04-01 09:00:00,249.0,250.0,249.875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6055,California,Napa,2019-03-31 09:15:00,2.25,2019-03-31 11:30:00,265.0,266.0,265.6666666666667
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6057,California,Nevada,2019-03-31 15:45:00,1.0,2019-03-31 16:45:00,234.0,234.0,234.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-03-31 05:30:00,7.75,2019-03-31 13:15:00,249.0,1027.0,274.7741935483871
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-03-31 22:30:00,0.25,2019-03-31 22:45:00,232.0,232.0,232.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-03-31 23:30:00,1.0,2019-04-01 00:30:00,203.0,708.0,372.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-04-01 15:45:00,8.25,2019-04-02 00:00:00,217.0,2967.0,564.2424242424242
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-04-02 00:15:00,0.25,2019-04-02 00:30:00,239.0,239.0,239.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6061,California,Placer,2019-03-30 14:00:00,1.25,2019-03-30 15:15:00,212.0,212.0,212.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-03-30 15:30:00,1.25,2019-03-30 16:45:00,723.0,760.0,737.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-04-01 05:30:00,4.25,2019-04-01 09:45:00,251.0,1011.0,725.0588235294117
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-04-01 15:30:00,8.0,2019-04-01 23:30:00,248.0,11167.0,2329.6875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-04-02 00:00:00,0.25,2019-04-02 00:15:00,374.0,374.0,374.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6067,California,Sacramento,2019-03-30 09:00:00,1.0,2019-03-30 10:00:00,1178.0,1179.0,1178.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6067,California,Sacramento,2019-04-01 22:30:00,0.5,2019-04-01 23:00:00,905.0,905.0,905.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-30 00:45:00,1.25,2019-03-30 02:00:00,1218.0,1288.0,1243.8
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-30 15:30:00,2.75,2019-03-30 18:15:00,251.0,926.0,562.0909090909091
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-31 04:30:00,0.75,2019-03-31 05:15:00,418.0,586.0,530.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-31 06:15:00,23.0,2019-04-01 05:15:00,256.0,1143.0,596.3913043478261
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-04-01 15:30:00,0.5,2019-04-01 16:00:00,296.0,334.0,315.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-04-01 17:30:00,3.25,2019-04-01 20:45:00,205.0,265.0,234.15384615384616
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-03-30 06:00:00,19.0,2019-03-31 01:00:00,220.0,2864.0,1042.4868421052631
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-03-31 17:45:00,1.75,2019-03-31 19:30:00,222.0,222.0,222.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-03-31 22:15:00,1.25,2019-03-31 23:30:00,288.0,319.0,302.4
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-04-01 15:30:00,6.25,2019-04-01 21:45:00,233.0,368.0,289.44
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-04-01 22:45:00,1.25,2019-04-02 00:00:00,221.0,255.0,229.8
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-04-02 01:30:00,0.25,2019-04-02 01:45:00,222.0,222.0,222.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6075,California,San Francisco,2019-03-30 20:45:00,1.0,2019-03-30 21:45:00,200.0,200.0,200.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6075,California,San Francisco,2019-03-31 04:45:00,6.75,2019-03-31 11:30:00,200.0,231.0,207.37037037037038
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6077,California,San Joaquin,2019-03-30 04:30:00,0.25,2019-03-30 04:45:00,663.0,663.0,663.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6081,California,San Mateo,2019-03-31 00:45:00,1.5,2019-03-31 02:15:00,738.0,739.0,738.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6081,California,San Mateo,2019-03-31 20:00:00,1.0,2019-03-31 21:00:00,229.0,229.0,229.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6081,California,San Mateo,2019-04-01 16:30:00,6.5,2019-04-01 23:00:00,306.0,2007.0,1062.9615384615386
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6083,California,Santa Barbara,2019-03-30 03:30:00,9.0,2019-03-30 12:30:00,1307.0,1343.0,1312.3333333333333
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6083,California,Santa Barbara,2019-03-31 15:30:00,3.75,2019-03-31 19:15:00,213.0,382.0,370.4
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6085,California,Santa Clara,2019-03-31 19:00:00,1.5,2019-03-31 20:30:00,1344.0,1345.0,1344.6666666666667
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6085,California,Santa Clara,2019-04-01 17:00:00,7.0,2019-04-02 00:00:00,237.0,2064.0,1033.0714285714287
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6097,California,Sonoma,2019-04-01 20:15:00,0.25,2019-04-01 20:30:00,200.0,200.0,200.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6105,California,Trinity,2019-04-01 00:15:00,1.5,2019-04-01 01:45:00,211.0,211.0,211.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-03-30 05:30:00,6.0,2019-03-30 11:30:00,382.0,574.0,503.9583333333333
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-04-01 16:00:00,4.75,2019-04-01 20:45:00,206.0,478.0,343.10526315789474
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-04-01 21:30:00,0.5,2019-04-01 22:00:00,205.0,205.0,205.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-04-02 01:30:00,0.25,2019-04-02 01:45:00,763.0,763.0,763.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 10:15:00,1.25,2019-10-30 11:30:00,208.0,208.0,208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,727.0,727.0,727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 13:15:00,1.0,2019-10-30 14:15:00,727.0,729.0,727.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-31 23:00:00,1.0,2019-11-01 00:00:00,491.0,523.0,500.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 08:45:00,0.5,2019-11-02 09:15:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 15:30:00,0.5,2019-11-02 16:00:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-03 08:00:00,20.0,2019-11-04 04:00:00,339.0,6619.0,1477.5375
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-04 04:15:00,2.25,2019-11-04 06:30:00,343.0,4034.0,1564.888888888889
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 22:00:00,1.0,2019-10-30 23:00:00,289.0,654.0,562.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10244.0,10245.0,10244.823529411764
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,6292.0,10246.0,9482.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,5734.0,6054.0,5947.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 22:00:00,2.25,2019-10-31 00:15:00,203.0,4437.0,2266.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-31 19:00:00,2.75,2019-10-31 21:45:00,298.0,302.0,300.6363636363636
