event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-11-01 13:30:00,1.0,2019-11-01 14:30:00,703.0,703.0,703.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,1138.0,1507.0,1485.2941176470588
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,939.0,1507.0,1391.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1289.0,1289.0,1289.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 08:30:00,17.0,2019-11-01 01:30:00,220.0,1289.0,1060.0735294117646
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,6164.0,6164.0,6164.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,5930.0,5930.0,5930.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,5891.0,5930.0,5896.571428571428
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,5891.0,5891.0,5891.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5667.0,5891.0,5832.823529411765
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3670.0,5618.0,4573.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,2416.0,2697.0,2510.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,454.0,2345.0,1464.55
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,422.0,452.0,435.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 08:30:00,19.25,2019-11-01 03:45:00,313.0,932.0,537.987012987013
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 08:00:00,3.75,2019-11-01 11:45:00,258.0,5523.0,870.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 15:15:00,0.5,2019-11-01 15:45:00,204.0,204.0,204.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 17:15:00,5.0,2019-11-01 22:15:00,230.0,302.0,264.65
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 22:30:00,2.75,2019-11-02 01:15:00,201.0,766.0,426.1818181818182
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,87084.0,87084.0,87084.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,86780.0,87085.0,87043.11764705883
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,73871.0,86779.0,82193.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,65847.0,67113.0,66303.33333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,28836.0,63045.0,45612.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,24869.0,26670.0,25291.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 08:30:00,91.5,2019-11-04 04:00:00,907.0,25738.0,5243.180327868852
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,2210.0,2260.0,2245.294117647059
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1348.0,2233.0,2011.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1347.0,1347.0,1347.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,544.0,1514.0,818.0666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,870.0,893.0,875.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,870.0,870.0,870.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,724.0,870.0,733.7333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-30 19:15:00,1.25,2019-10-30 20:30:00,252.0,401.0,322.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-31 05:45:00,2.0,2019-10-31 07:45:00,206.0,270.0,238.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-01 20:15:00,0.25,2019-11-01 20:30:00,1593.0,1593.0,1593.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-04 10:00:00,0.75,2019-11-04 10:45:00,1057.0,1562.0,1225.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,9370.0,9675.0,9619.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,2381.0,9266.0,6596.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,944.0,1773.0,1496.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-11-04 09:30:00,3.5,2019-11-04 13:00:00,205.0,3604.0,2086.785714285714
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-10-30 10:15:00,41.75,2019-11-01 04:00:00,308.0,17178.0,4878.203592814371
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-01 08:15:00,27.75,2019-11-02 12:00:00,250.0,1238.0,412.85585585585585
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 16:45:00,0.75,2019-11-02 17:30:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 19:45:00,3.75,2019-11-02 23:30:00,206.0,319.0,269.93333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-03 06:15:00,10.5,2019-11-03 16:45:00,212.0,1260.0,330.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,939.0,940.0,939.8571428571429
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,940.0,940.0,940.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,939.0,1126.0,983.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,552.0,1058.0,900.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,763.0,782.0,769.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,252.0,768.0,484.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-31 16:45:00,0.25,2019-10-31 17:00:00,460.0,460.0,460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3942.0,4727.0,4242.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,4041.0,4110.0,4064.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 22:00:00,3.0,2019-10-31 01:00:00,537.0,3841.0,1945.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-11-01 00:30:00,1.0,2019-11-01 01:30:00,469.0,1110.0,629.25
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-16 00:15:00,0.5,2019-08-16 00:45:00,961.0,973.0,967.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-16 02:30:00,2.5,2019-08-16 05:00:00,248.0,2056.0,685.9
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-16 05:15:00,1.75,2019-08-16 07:00:00,204.0,561.0,358.14285714285717
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-16 11:30:00,0.25,2019-08-16 11:45:00,879.0,879.0,879.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-16 19:45:00,3.5,2019-08-16 23:15:00,232.0,2112.0,1051.142857142857
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-16 23:30:00,3.75,2019-08-17 03:15:00,452.0,2887.0,1620.6666666666667
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-17 08:15:00,1.75,2019-08-17 10:00:00,210.0,271.0,242.85714285714286
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-17 23:30:00,1.0,2019-08-18 00:30:00,1596.0,6047.0,4815.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-18 15:15:00,1.75,2019-08-18 17:00:00,265.0,1668.0,711.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6001,California,Alameda,2019-08-18 20:15:00,1.75,2019-08-18 22:00:00,1197.0,1271.0,1235.4285714285713
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6007,California,Butte,2019-08-18 17:15:00,1.75,2019-08-18 19:00:00,208.0,1078.0,704.8571428571429
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6007,California,Butte,2019-08-18 22:30:00,1.75,2019-08-19 00:15:00,221.0,229.0,224.42857142857142
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6009,California,Calaveras,2019-08-16 18:15:00,5.5,2019-08-16 23:45:00,248.0,4180.0,3065.8636363636365
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-16 00:30:00,1.5,2019-08-16 02:00:00,379.0,815.0,680.1666666666666
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-16 02:30:00,0.5,2019-08-16 03:00:00,672.0,673.0,672.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-16 03:30:00,1.5,2019-08-16 05:00:00,914.0,3747.0,3154.6666666666665
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-16 05:15:00,6.75,2019-08-16 12:00:00,222.0,1536.0,449.962962962963
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-16 15:15:00,6.0,2019-08-16 21:15:00,238.0,4854.0,1236.625
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-17 02:15:00,1.25,2019-08-17 03:30:00,1557.0,8628.0,4664.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-17 18:45:00,0.5,2019-08-17 19:15:00,245.0,246.0,245.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-17 21:00:00,1.25,2019-08-17 22:15:00,485.0,636.0,556.8
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-17 23:00:00,0.75,2019-08-17 23:45:00,330.0,330.0,330.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6013,California,Contra Costa,2019-08-18 12:00:00,1.25,2019-08-18 13:15:00,263.0,2620.0,752.6
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-16 00:30:00,2.25,2019-08-16 02:45:00,706.0,712.0,708.8888888888889
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-16 16:00:00,5.0,2019-08-16 21:00:00,345.0,956.0,584.25
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-16 22:45:00,1.0,2019-08-16 23:45:00,513.0,541.0,522.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-17 03:15:00,8.75,2019-08-17 12:00:00,702.0,871.0,784.9428571428572
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-17 17:45:00,2.5,2019-08-17 20:15:00,316.0,328.0,322.6
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-18 01:15:00,0.5,2019-08-18 01:45:00,731.0,731.0,731.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-18 05:45:00,1.5,2019-08-18 07:15:00,1728.0,1729.0,1728.6666666666667
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6019,California,Fresno,2019-08-18 12:15:00,4.5,2019-08-18 16:45:00,535.0,1050.0,829.1111111111111
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6027,California,Inyo,2019-08-16 16:15:00,1.0,2019-08-16 17:15:00,318.0,322.0,320.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6027,California,Inyo,2019-08-16 18:00:00,3.0,2019-08-16 21:00:00,240.0,361.0,320.0833333333333
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6029,California,Kern,2019-08-16 23:45:00,0.5,2019-08-17 00:15:00,202.0,202.0,202.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6029,California,Kern,2019-08-17 04:00:00,5.5,2019-08-17 09:30:00,282.0,1694.0,797.7272727272727
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6029,California,Kern,2019-08-17 22:00:00,0.25,2019-08-17 22:15:00,580.0,580.0,580.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6029,California,Kern,2019-08-18 11:15:00,1.75,2019-08-18 13:00:00,399.0,429.0,408.14285714285717
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6037,California,Los Angeles,2019-08-16 10:45:00,6.5,2019-08-16 17:15:00,368.0,1231.0,818.5769230769231
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6037,California,Los Angeles,2019-08-16 17:30:00,29.0,2019-08-17 22:30:00,217.0,4621.0,1529.0344827586207
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6037,California,Los Angeles,2019-08-17 23:15:00,0.75,2019-08-18 00:00:00,510.0,515.0,513.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6037,California,Los Angeles,2019-08-18 02:00:00,19.75,2019-08-18 21:45:00,216.0,3838.0,1495.2025316455697
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6039,California,Madera,2019-08-16 16:15:00,1.0,2019-08-16 17:15:00,341.0,468.0,374.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6039,California,Madera,2019-08-16 17:30:00,3.5,2019-08-16 21:00:00,205.0,386.0,324.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6039,California,Madera,2019-08-17 02:30:00,3.25,2019-08-17 05:45:00,205.0,1164.0,795.2307692307693
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6041,California,Marin,2019-08-16 06:15:00,2.25,2019-08-16 08:30:00,3269.0,61314.0,42402.444444444445
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6045,California,Mendocino,2019-08-16 17:45:00,3.25,2019-08-16 21:00:00,248.0,255.0,251.6153846153846
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6051,California,Mono,2019-08-16 16:15:00,1.0,2019-08-16 17:15:00,330.0,334.0,332.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6051,California,Mono,2019-08-16 18:00:00,3.0,2019-08-16 21:00:00,253.0,373.0,333.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6053,California,Monterey,2019-08-16 07:00:00,1.25,2019-08-16 08:15:00,2739.0,2800.0,2763.4
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6055,California,Napa,2019-08-16 05:45:00,0.75,2019-08-16 06:30:00,369.0,369.0,369.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6055,California,Napa,2019-08-16 10:15:00,1.25,2019-08-16 11:30:00,756.0,756.0,756.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6055,California,Napa,2019-08-16 21:15:00,1.0,2019-08-16 22:15:00,1097.0,1618.0,1487.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6055,California,Napa,2019-08-17 15:30:00,2.25,2019-08-17 17:45:00,935.0,1468.0,1281.5555555555557
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6055,California,Napa,2019-08-18 10:15:00,4.25,2019-08-18 14:30:00,268.0,297.0,283.3529411764706
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-16 11:45:00,0.25,2019-08-16 12:00:00,553.0,553.0,553.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-16 15:45:00,1.5,2019-08-16 17:15:00,436.0,620.0,553.1666666666666
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-16 17:30:00,7.25,2019-08-17 00:45:00,291.0,839.0,548.7586206896551
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-17 06:45:00,1.75,2019-08-17 08:30:00,210.0,220.0,212.57142857142858
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-17 13:45:00,0.75,2019-08-17 14:30:00,241.0,241.0,241.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-17 16:30:00,1.5,2019-08-17 18:00:00,201.0,232.0,211.16666666666666
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-17 18:45:00,1.0,2019-08-17 19:45:00,258.0,333.0,314.25
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6059,California,Orange,2019-08-18 04:00:00,1.0,2019-08-18 05:00:00,1541.0,1559.0,1550.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6065,California,Riverside,2019-08-16 00:00:00,0.75,2019-08-16 00:45:00,235.0,244.0,241.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6065,California,Riverside,2019-08-16 12:00:00,2.0,2019-08-16 14:00:00,295.0,295.0,295.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6065,California,Riverside,2019-08-16 17:30:00,0.5,2019-08-16 18:00:00,218.0,224.0,221.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6065,California,Riverside,2019-08-16 18:15:00,0.5,2019-08-16 18:45:00,317.0,536.0,426.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6065,California,Riverside,2019-08-17 13:45:00,0.75,2019-08-17 14:30:00,251.0,275.0,267.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6065,California,Riverside,2019-08-18 03:45:00,2.25,2019-08-18 06:00:00,419.0,779.0,459.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6065,California,Riverside,2019-08-18 13:30:00,0.75,2019-08-18 14:15:00,1094.0,1388.0,1232.3333333333333
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6067,California,Sacramento,2019-08-16 02:15:00,1.75,2019-08-16 04:00:00,385.0,882.0,524.1428571428571
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6067,California,Sacramento,2019-08-16 06:30:00,0.25,2019-08-16 06:45:00,305.0,305.0,305.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6067,California,Sacramento,2019-08-16 13:00:00,1.25,2019-08-16 14:15:00,953.0,1182.0,1016.6
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6067,California,Sacramento,2019-08-16 16:15:00,0.75,2019-08-16 17:00:00,230.0,231.0,230.66666666666666
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-16 11:15:00,6.0,2019-08-16 17:15:00,242.0,13805.0,999.9166666666666
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-16 17:30:00,5.0,2019-08-16 22:30:00,202.0,614.0,323.6
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-16 23:45:00,1.5,2019-08-17 01:15:00,239.0,350.0,324.6666666666667
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-17 01:30:00,5.0,2019-08-17 06:30:00,255.0,276.0,273.9
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-17 06:45:00,0.25,2019-08-17 07:00:00,488.0,488.0,488.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-17 08:45:00,0.25,2019-08-17 09:00:00,634.0,634.0,634.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-17 13:45:00,3.0,2019-08-17 16:45:00,241.0,1709.0,1364.1666666666667
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6071,California,San Bernardino,2019-08-17 23:15:00,0.75,2019-08-18 00:00:00,442.0,442.0,442.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6073,California,San Diego,2019-08-16 19:45:00,1.75,2019-08-16 21:30:00,218.0,267.0,228.85714285714286
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6073,California,San Diego,2019-08-17 19:30:00,0.75,2019-08-17 20:15:00,227.0,246.0,233.33333333333334
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6073,California,San Diego,2019-08-18 06:00:00,0.25,2019-08-18 06:15:00,1133.0,1133.0,1133.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6073,California,San Diego,2019-08-18 15:15:00,0.25,2019-08-18 15:30:00,1095.0,1095.0,1095.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6073,California,San Diego,2019-08-18 16:15:00,1.0,2019-08-18 17:15:00,282.0,283.0,282.75
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6073,California,San Diego,2019-08-18 17:30:00,0.25,2019-08-18 17:45:00,283.0,283.0,283.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6073,California,San Diego,2019-08-18 20:15:00,1.25,2019-08-18 21:30:00,2758.0,2770.0,2765.2
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6075,California,San Francisco,2019-08-15 23:45:00,0.75,2019-08-16 00:30:00,441.0,696.0,534.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6075,California,San Francisco,2019-08-16 19:45:00,1.75,2019-08-16 21:30:00,309.0,396.0,321.7142857142857
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6075,California,San Francisco,2019-08-18 03:00:00,3.25,2019-08-18 06:15:00,299.0,1106.0,739.0769230769231
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6077,California,San Joaquin,2019-08-16 00:45:00,1.75,2019-08-16 02:30:00,233.0,973.0,679.2857142857143
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6077,California,San Joaquin,2019-08-16 14:30:00,0.25,2019-08-16 14:45:00,205.0,205.0,205.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6077,California,San Joaquin,2019-08-16 16:30:00,0.25,2019-08-16 16:45:00,245.0,245.0,245.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6077,California,San Joaquin,2019-08-16 21:00:00,0.25,2019-08-16 21:15:00,535.0,535.0,535.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6077,California,San Joaquin,2019-08-17 18:45:00,1.75,2019-08-17 20:30:00,547.0,547.0,547.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6077,California,San Joaquin,2019-08-18 02:00:00,0.25,2019-08-18 02:15:00,433.0,433.0,433.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6079,California,San Luis Obispo,2019-08-16 05:45:00,1.25,2019-08-16 07:00:00,1384.0,1385.0,1384.8
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6083,California,Santa Barbara,2019-08-16 15:45:00,0.5,2019-08-16 16:15:00,245.0,246.0,245.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6083,California,Santa Barbara,2019-08-16 16:45:00,0.5,2019-08-16 17:15:00,233.0,233.0,233.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6083,California,Santa Barbara,2019-08-16 17:30:00,2.5,2019-08-16 20:00:00,242.0,247.0,243.9
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6085,California,Santa Clara,2019-08-16 00:15:00,4.75,2019-08-16 05:00:00,527.0,7724.0,4544.210526315789
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6085,California,Santa Clara,2019-08-16 05:15:00,25.75,2019-08-17 07:00:00,212.0,6933.0,1665.5631067961165
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6085,California,Santa Clara,2019-08-17 10:00:00,0.5,2019-08-17 10:30:00,204.0,204.0,204.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6085,California,Santa Clara,2019-08-17 15:45:00,9.75,2019-08-18 01:30:00,201.0,451.0,322.0769230769231
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6085,California,Santa Clara,2019-08-18 04:45:00,2.0,2019-08-18 06:45:00,204.0,263.0,233.875
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6085,California,Santa Clara,2019-08-18 07:30:00,0.75,2019-08-18 08:15:00,300.0,300.0,300.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6089,California,Shasta,2019-08-17 17:30:00,0.5,2019-08-17 18:00:00,1755.0,1760.0,1757.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6095,California,Solano,2019-08-16 00:30:00,0.5,2019-08-16 01:00:00,312.0,813.0,562.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6095,California,Solano,2019-08-16 01:30:00,3.5,2019-08-16 05:00:00,572.0,2951.0,1931.9285714285713
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6095,California,Solano,2019-08-16 05:15:00,1.0,2019-08-16 06:15:00,497.0,574.0,517.25
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6095,California,Solano,2019-08-16 13:00:00,1.5,2019-08-16 14:30:00,799.0,1008.0,938.3333333333334
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6097,California,Sonoma,2019-08-15 23:30:00,1.5,2019-08-16 01:00:00,221.0,233.0,228.83333333333334
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6097,California,Sonoma,2019-08-16 02:30:00,0.5,2019-08-16 03:00:00,232.0,235.0,233.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6097,California,Sonoma,2019-08-17 15:15:00,5.75,2019-08-17 21:00:00,277.0,903.0,498.95652173913044
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6099,California,Stanislaus,2019-08-17 04:00:00,1.25,2019-08-17 05:15:00,216.0,416.0,256.6
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6103,California,Tehama,2019-08-17 04:00:00,1.75,2019-08-17 05:45:00,235.0,237.0,236.42857142857142
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6109,California,Tuolumne,2019-08-16 11:30:00,3.25,2019-08-16 14:45:00,1480.0,1868.0,1701.8461538461538
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6111,California,Ventura,2019-08-16 15:45:00,1.5,2019-08-16 17:15:00,451.0,3702.0,1018.3333333333334
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6111,California,Ventura,2019-08-16 17:30:00,3.0,2019-08-16 20:30:00,525.0,548.0,542.5
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6111,California,Ventura,2019-08-16 22:45:00,1.0,2019-08-16 23:45:00,2891.0,6752.0,4825.0
California-34,California,2019-08-15 23:03:00,2019-08-16 00:37:00,Distribution Interruption,6111,California,Ventura,2019-08-17 16:15:00,8.25,2019-08-18 00:30:00,283.0,448.0,419.4848484848485
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 13:15:00,4.75,2019-11-21 18:00:00,299.0,300.0,299.5263157894737
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-23 13:00:00,1.25,2019-11-23 14:15:00,898.0,3672.0,1737.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,832.0,1297.0,930.6181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 13:15:00,6.5,2019-11-21 19:45:00,372.0,832.0,767.5384615384615
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 05:45:00,1.75,2019-11-21 07:30:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,243.0,243.0,243.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 08:15:00,2.5,2019-11-21 10:45:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-22 16:15:00,5.5,2019-11-22 21:45:00,277.0,477.0,333.8181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-20 19:45:00,0.25,2019-11-20 20:00:00,447.0,447.0,447.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 19:15:00,1.75,2019-11-20 21:00:00,227.0,229.0,227.85714285714286
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 22:30:00,0.75,2019-11-20 23:15:00,817.0,820.0,818.6666666666666
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-22 16:00:00,1.5,2019-11-22 17:30:00,316.0,686.0,618.8333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-11-20 17:30:00,0.25,2019-11-20 17:45:00,926.0,926.0,926.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 04:00:00,0.75,2019-11-21 04:45:00,366.0,366.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 17:00:00,1.25,2019-11-21 18:15:00,1625.0,3290.0,2607.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 18:30:00,3.25,2019-11-21 21:45:00,1162.0,3290.0,2997.3846153846152
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 22:15:00,0.25,2019-11-21 22:30:00,990.0,990.0,990.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 23:30:00,0.25,2019-11-21 23:45:00,1043.0,1043.0,1043.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-22 00:15:00,1.25,2019-11-22 01:30:00,974.0,1042.0,990.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-20 21:15:00,0.5,2019-11-20 21:45:00,281.0,283.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-21 06:30:00,2.5,2019-11-21 09:00:00,282.0,282.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-20 16:00:00,9.75,2019-11-21 01:45:00,291.0,7437.0,1297.4871794871794
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-22 16:45:00,7.25,2019-11-23 00:00:00,280.0,3663.0,1737.9310344827586
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 17:00:00,1.75,2019-11-21 18:45:00,258.0,258.0,258.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 21:00:00,1.0,2019-11-21 22:00:00,251.0,251.0,251.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-22 17:15:00,0.25,2019-11-22 17:30:00,217.0,217.0,217.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-20 12:15:00,19.25,2019-11-21 07:30:00,487.0,14124.0,9785.584415584415
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,6428.0,6543.0,6531.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 18:30:00,2.0,2019-11-21 20:30:00,1674.0,6047.0,4507.375
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-22 16:30:00,1.0,2019-11-22 17:30:00,291.0,291.0,291.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 13:15:00,0.25,2019-11-20 13:30:00,3329.0,3329.0,3329.0
