event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 09:15:00,2.0,2019-09-25 11:15:00,211.0,888.0,323.25
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 16:15:00,12.0,2019-09-26 04:15:00,326.0,1175.0,894.1666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 04:45:00,10.25,2019-09-26 15:00:00,436.0,845.0,654.2682926829268
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 16:00:00,8.25,2019-09-27 00:15:00,237.0,1016.0,795.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 04:30:00,5.75,2019-09-27 10:15:00,268.0,335.0,308.7826086956522
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 15:30:00,11.75,2019-09-28 03:15:00,219.0,1502.0,856.0212765957447
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-28 05:30:00,2.25,2019-09-28 07:45:00,297.0,297.0,297.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6113,California,Yolo,2019-09-26 16:30:00,4.5,2019-09-26 21:00:00,284.0,287.0,285.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,270.0,9649.0,5532.092592592592
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 23:45:00,2.5,2019-09-26 02:15:00,538.0,3518.0,1851.9
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 10:15:00,1.25,2019-10-30 11:30:00,208.0,208.0,208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,727.0,727.0,727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 13:15:00,1.0,2019-10-30 14:15:00,727.0,729.0,727.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-31 23:00:00,1.0,2019-11-01 00:00:00,491.0,523.0,500.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 08:45:00,0.5,2019-11-02 09:15:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 15:30:00,0.5,2019-11-02 16:00:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-03 08:00:00,20.0,2019-11-04 04:00:00,339.0,6619.0,1477.5375
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-04 04:15:00,2.25,2019-11-04 06:30:00,343.0,4034.0,1564.888888888889
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 22:00:00,1.0,2019-10-30 23:00:00,289.0,654.0,562.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10244.0,10245.0,10244.823529411764
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,6292.0,10246.0,9482.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,5734.0,6054.0,5947.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 22:00:00,2.25,2019-10-31 00:15:00,203.0,4437.0,2266.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-31 19:00:00,2.75,2019-10-31 21:45:00,298.0,302.0,300.6363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,17167.0,17205.0,17179.058823529413
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10580.0,17095.0,13928.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6205.0,6910.0,6540.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,872.0,5438.0,1861.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 03:15:00,2.25,2019-10-31 05:30:00,265.0,268.0,267.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,531.0,532.0,531.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,203.0,203.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-11-03 20:00:00,0.75,2019-11-03 20:45:00,887.0,887.0,887.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5894.0,12566.0,12164.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,8705.0,11671.0,10593.583333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6724.0,6799.0,6749.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,970.0,5542.0,3329.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,970.0,1156.0,1070.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 08:30:00,10.25,2019-10-31 18:45:00,349.0,1156.0,1080.6097560975609
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2235.0,2265.0,2250.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2234.0,2234.0,2234.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1894.0,2230.0,1979.7142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1850.0,1883.0,1861.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,323.0,718.0,565.7647058823529
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,252.0,15042.0,4486.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,285.0,290.0,287.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 22:00:00,1.25,2019-10-30 23:15:00,222.0,390.0,291.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-31 17:15:00,1.0,2019-10-31 18:15:00,221.0,224.0,222.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 01:45:00,1.25,2019-11-01 03:00:00,1739.0,1740.0,1739.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 14:15:00,2.5,2019-11-01 16:45:00,270.0,317.0,311.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 23:30:00,5.5,2019-11-02 05:00:00,297.0,320.0,302.1363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,33832.0,35040.0,34916.529411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,18645.0,33832.0,27126.083333333332
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,17319.0,17838.0,17592.666666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4711.0,17030.0,12702.7
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4763.0,4796.0,4786.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 08:30:00,11.0,2019-10-31 19:30:00,231.0,4809.0,4110.204545454545
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-01 15:15:00,2.25,2019-11-01 17:30:00,368.0,1071.0,598.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-02 01:45:00,2.25,2019-11-02 04:00:00,229.0,796.0,355.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-10-31 17:00:00,0.5,2019-10-31 17:30:00,1321.0,1321.0,1321.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-01 16:30:00,1.5,2019-11-01 18:00:00,265.0,339.0,278.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-02 12:30:00,2.0,2019-11-02 14:30:00,382.0,718.0,550.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-02 23:15:00,1.0,2019-11-03 00:15:00,389.0,3472.0,2424.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6023,California,Humboldt,2019-10-31 17:00:00,1.5,2019-10-31 18:30:00,253.0,256.0,254.83333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,702.0,702.0,702.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,702.0,702.0,702.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 10:15:00,7.25,2019-10-30 17:30:00,702.0,17294.0,5368.6551724137935
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,4338.0,8058.0,6296.833333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,3390.0,4349.0,4029.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,773.0,4128.0,2667.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1210.0,1448.0,1302.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-31 08:30:00,13.5,2019-10-31 22:00:00,783.0,1168.0,1064.0740740740741
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 00:00:00,8.0,2019-11-02 08:00:00,441.0,9228.0,2480.03125
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 10:15:00,0.5,2019-11-02 10:45:00,1460.0,1460.0,1460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 18:15:00,4.0,2019-11-02 22:15:00,204.0,548.0,480.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-03 03:30:00,7.75,2019-11-03 11:15:00,253.0,433.0,352.2903225806452
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 02:30:00,1.5,2019-11-04 04:00:00,246.0,948.0,825.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 04:15:00,1.25,2019-11-04 05:30:00,202.0,245.0,232.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 08:30:00,0.25,2019-11-04 08:45:00,517.0,517.0,517.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,39552.0,39573.0,39566.82352941176
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,39573.0,39573.0,39573.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,38457.0,39573.0,39201.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,5258.0,37985.0,19793.9
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-31 03:15:00,2.0,2019-10-31 05:15:00,248.0,2389.0,1095.625
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-31 17:45:00,0.5,2019-10-31 18:15:00,318.0,318.0,318.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 05:00:00,4.5,2019-11-02 09:30:00,383.0,1848.0,1476.5555555555557
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 09:45:00,4.25,2019-11-02 14:00:00,643.0,4434.0,2583.176470588235
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 15:00:00,8.0,2019-11-02 23:00:00,341.0,2777.0,1256.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 23:30:00,1.5,2019-11-03 01:00:00,886.0,1127.0,1034.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-03 03:30:00,0.5,2019-11-03 04:00:00,242.0,243.0,242.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-03 05:45:00,5.5,2019-11-03 11:15:00,373.0,440.0,400.1818181818182
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-03 15:45:00,9.0,2019-11-04 00:45:00,203.0,3886.0,647.1111111111111
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-04 03:30:00,0.75,2019-11-04 04:15:00,215.0,245.0,234.66666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-04 04:30:00,1.0,2019-11-04 05:30:00,459.0,472.0,465.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-04 06:30:00,6.0,2019-11-04 12:30:00,210.0,2134.0,673.1666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,293.0,293.0,293.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,293.0,293.0,293.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-10-30 10:15:00,0.25,2019-10-30 10:30:00,293.0,293.0,293.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-11-02 13:15:00,1.25,2019-11-02 14:30:00,1053.0,1053.0,1053.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10633.0,10736.0,10675.29411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10642.0,10648.0,10645.333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,10645.0,10646.0,10645.333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,535.0,9426.0,2739.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,525.0,531.0,526.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-31 08:30:00,16.25,2019-11-01 00:45:00,487.0,1057.0,640.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-11-01 19:30:00,2.0,2019-11-01 21:30:00,1201.0,3113.0,1680.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6043,California,Mariposa,2019-11-01 21:15:00,6.25,2019-11-02 03:30:00,527.0,2289.0,1725.16
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,40660.0,41122.0,41094.82352941176
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,37971.0,41122.0,40623.166666666664
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,35140.0,36151.0,35580.333333333336
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,15340.0,33590.0,22513.65
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,8023.0,17055.0,13268.1
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-31 08:30:00,7.75,2019-10-31 16:15:00,762.0,5410.0,2885.5806451612902
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6053,California,Monterey,2019-11-04 02:45:00,1.25,2019-11-04 04:00:00,418.0,418.0,418.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6053,California,Monterey,2019-11-04 04:15:00,0.5,2019-11-04 04:45:00,417.0,418.0,417.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10082.0,11213.0,11140.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10992.0,11170.0,11054.083333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,9818.0,10964.0,10418.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4785.0,8641.0,6987.3
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,2512.0,4269.0,3263.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-31 08:30:00,21.0,2019-11-01 05:30:00,382.0,4223.0,2219.535714285714
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-11-04 03:00:00,1.0,2019-11-04 04:00:00,676.0,676.0,676.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-11-04 04:15:00,6.25,2019-11-04 10:30:00,464.0,676.0,489.44
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,48050.0,53328.0,52376.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,20669.0,47206.0,32910.333333333336
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,15487.0,17855.0,16685.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,1292.0,16228.0,4313.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1297.0,1333.0,1313.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-31 08:30:00,13.25,2019-10-31 21:45:00,260.0,1334.0,1141.9433962264152
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-11-03 21:45:00,3.5,2019-11-04 01:15:00,796.0,797.0,796.0714285714286
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-11-04 01:45:00,1.25,2019-11-04 03:00:00,212.0,214.0,212.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-30 06:45:00,5.0,2019-10-30 11:45:00,2651.0,2706.0,2678.7
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-30 14:00:00,12.25,2019-10-31 02:15:00,227.0,3096.0,1051.7142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-31 06:45:00,3.25,2019-10-31 10:00:00,425.0,444.0,434.53846153846155
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-31 14:30:00,0.5,2019-10-31 15:00:00,294.0,294.0,294.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-31 21:30:00,0.25,2019-10-31 21:45:00,205.0,205.0,205.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-01 20:30:00,0.75,2019-11-01 21:15:00,382.0,2580.0,1843.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-01 22:15:00,20.25,2019-11-02 18:30:00,203.0,2539.0,1156.4074074074074
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-02 18:45:00,0.25,2019-11-02 19:00:00,203.0,203.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-02 19:30:00,0.25,2019-11-02 19:45:00,459.0,459.0,459.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-03 02:00:00,2.5,2019-11-03 04:30:00,1823.0,3382.0,2315.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,12808.0,13921.0,13834.529411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,9679.0,16878.0,13625.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,7102.0,10433.0,9322.666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,1451.0,7999.0,4423.15
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1337.0,1340.0,1337.6
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-31 08:30:00,11.25,2019-10-31 19:45:00,678.0,1338.0,1212.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-11-03 16:30:00,1.0,2019-11-03 17:30:00,905.0,905.0,905.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 22:00:00,1.5,2019-10-30 23:30:00,456.0,912.0,636.1666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 23:45:00,1.75,2019-10-31 01:30:00,449.0,456.0,455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,340.0,340.0,340.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-10-30 16:30:00,17.75,2019-10-31 10:15:00,311.0,2670.0,877.7042253521126
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-10-31 10:45:00,11.5,2019-10-31 22:15:00,257.0,1782.0,1164.4565217391305
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 12:45:00,0.25,2019-11-01 13:00:00,10199.0,10199.0,10199.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 13:45:00,1.0,2019-11-01 14:45:00,560.0,560.0,560.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 15:45:00,12.25,2019-11-02 04:00:00,225.0,10744.0,997.8979591836735
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 05:00:00,12.0,2019-11-02 17:00:00,377.0,9387.0,1592.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 18:00:00,1.0,2019-11-02 19:00:00,821.0,1177.0,1023.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 19:15:00,0.75,2019-11-02 20:00:00,465.0,577.0,502.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 20:15:00,0.5,2019-11-02 20:45:00,334.0,438.0,386.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-03 03:15:00,0.25,2019-11-03 03:30:00,646.0,646.0,646.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-03 05:30:00,0.75,2019-11-03 06:15:00,490.0,490.0,490.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-04 00:45:00,0.25,2019-11-04 01:00:00,2208.0,2208.0,2208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-10-30 08:15:00,2.0,2019-10-30 10:15:00,574.0,1656.0,1069.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-10-31 11:30:00,15.75,2019-11-01 03:15:00,328.0,3238.0,632.0793650793651
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-01 22:30:00,0.25,2019-11-01 22:45:00,2106.0,2106.0,2106.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 00:15:00,1.5,2019-11-03 01:45:00,543.0,928.0,764.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 05:30:00,1.5,2019-11-03 07:00:00,682.0,1966.0,1752.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 11:15:00,0.75,2019-11-03 12:00:00,249.0,249.0,249.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 19:00:00,2.25,2019-11-03 21:15:00,1200.0,2036.0,1942.111111111111
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 21:45:00,0.75,2019-11-03 22:30:00,5874.0,18855.0,10203.333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 23:00:00,1.25,2019-11-04 00:15:00,1438.0,1439.0,1438.6
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 09:00:00,0.25,2019-10-30 09:15:00,3855.0,3855.0,3855.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 10:30:00,0.25,2019-10-30 10:45:00,695.0,695.0,695.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 13:45:00,14.25,2019-10-31 04:00:00,208.0,3629.0,1056.701754385965
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-31 08:45:00,1.5,2019-10-31 10:15:00,1184.0,1206.0,1194.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-31 11:00:00,19.0,2019-11-01 06:00:00,341.0,1985.0,987.7631578947369
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-01 15:15:00,9.75,2019-11-02 01:00:00,285.0,5656.0,1886.948717948718
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-04 00:30:00,0.5,2019-11-04 01:00:00,254.0,270.0,262.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-04 01:45:00,10.5,2019-11-04 12:15:00,211.0,419.0,249.45238095238096
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-01 13:00:00,3.25,2019-11-01 16:15:00,218.0,1046.0,434.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-01 21:30:00,0.25,2019-11-01 21:45:00,245.0,245.0,245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-02 17:30:00,0.75,2019-11-02 18:15:00,369.0,369.0,369.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-04 01:15:00,2.5,2019-11-04 03:45:00,217.0,1304.0,927.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-04 07:30:00,2.0,2019-11-04 09:30:00,605.0,2963.0,935.375
