event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6075,California,San Francisco,2019-10-31 01:00:00,0.75,2019-10-31 01:45:00,225.0,226.0,225.66666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-30 22:00:00,0.75,2019-10-30 22:45:00,224.0,225.0,224.33333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-31 19:15:00,1.25,2019-10-31 20:30:00,252.0,323.0,308.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-31 20:45:00,0.25,2019-10-31 21:00:00,228.0,228.0,228.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-11-01 19:30:00,3.5,2019-11-01 23:00:00,823.0,1744.0,1296.2142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-01 01:00:00,2.0,2019-11-01 03:00:00,320.0,366.0,326.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-02 20:15:00,3.5,2019-11-02 23:45:00,276.0,276.0,276.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-03 04:15:00,1.25,2019-11-03 05:30:00,565.0,2112.0,1493.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-03 12:00:00,1.0,2019-11-03 13:00:00,2749.0,2750.0,2749.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6081,California,San Mateo,2019-10-30 14:45:00,2.0,2019-10-30 16:45:00,233.0,240.0,238.125
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6081,California,San Mateo,2019-10-30 21:15:00,0.5,2019-10-30 21:45:00,201.0,205.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-10-30 16:45:00,0.25,2019-10-30 17:00:00,235.0,235.0,235.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-10-31 20:30:00,1.25,2019-10-31 21:45:00,205.0,233.0,224.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-02 19:00:00,1.0,2019-11-02 20:00:00,204.0,204.0,204.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-03 15:30:00,2.25,2019-11-03 17:45:00,453.0,4200.0,2758.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-03 18:00:00,16.25,2019-11-04 10:15:00,251.0,1550.0,502.75384615384615
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-30 15:30:00,1.25,2019-10-30 16:45:00,1031.0,1611.0,1491.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-31 20:00:00,1.0,2019-10-31 21:00:00,566.0,568.0,567.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-31 22:00:00,0.5,2019-10-31 22:30:00,427.0,843.0,635.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-01 21:45:00,0.75,2019-11-01 22:30:00,1078.0,2346.0,1708.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-02 15:30:00,0.75,2019-11-02 16:15:00,911.0,1179.0,1001.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-02 16:30:00,2.5,2019-11-02 19:00:00,352.0,1083.0,543.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-03 18:30:00,0.75,2019-11-03 19:15:00,1278.0,1278.0,1278.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-04 03:30:00,0.5,2019-11-04 04:00:00,2614.0,2621.0,2617.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-04 04:15:00,8.0,2019-11-04 12:15:00,226.0,2621.0,587.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6087,California,Santa Cruz,2019-10-31 14:45:00,2.75,2019-10-31 17:30:00,523.0,527.0,525.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,20015.0,25455.0,25112.41176470588
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,19203.0,25327.0,23268.166666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,16333.0,17508.0,17017.666666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4048.0,15691.0,8708.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4040.0,4048.0,4042.55
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-31 08:30:00,14.0,2019-10-31 22:30:00,853.0,4053.0,3405.5178571428573
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-11-01 13:30:00,1.0,2019-11-01 14:30:00,703.0,703.0,703.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,1138.0,1507.0,1485.2941176470588
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,939.0,1507.0,1391.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1289.0,1289.0,1289.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 08:30:00,17.0,2019-11-01 01:30:00,220.0,1289.0,1060.0735294117646
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,6164.0,6164.0,6164.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,5930.0,5930.0,5930.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,5891.0,5930.0,5896.571428571428
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,5891.0,5891.0,5891.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5667.0,5891.0,5832.823529411765
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3670.0,5618.0,4573.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,2416.0,2697.0,2510.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,454.0,2345.0,1464.55
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,422.0,452.0,435.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 08:30:00,19.25,2019-11-01 03:45:00,313.0,932.0,537.987012987013
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 08:00:00,3.75,2019-11-01 11:45:00,258.0,5523.0,870.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 15:15:00,0.5,2019-11-01 15:45:00,204.0,204.0,204.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 17:15:00,5.0,2019-11-01 22:15:00,230.0,302.0,264.65
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 22:30:00,2.75,2019-11-02 01:15:00,201.0,766.0,426.1818181818182
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,87084.0,87084.0,87084.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,86780.0,87085.0,87043.11764705883
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,73871.0,86779.0,82193.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,65847.0,67113.0,66303.33333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,28836.0,63045.0,45612.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,24869.0,26670.0,25291.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 08:30:00,91.5,2019-11-04 04:00:00,907.0,25738.0,5243.180327868852
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,2210.0,2260.0,2245.294117647059
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1348.0,2233.0,2011.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1347.0,1347.0,1347.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,544.0,1514.0,818.0666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,870.0,893.0,875.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,870.0,870.0,870.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,724.0,870.0,733.7333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-30 19:15:00,1.25,2019-10-30 20:30:00,252.0,401.0,322.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-31 05:45:00,2.0,2019-10-31 07:45:00,206.0,270.0,238.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-01 20:15:00,0.25,2019-11-01 20:30:00,1593.0,1593.0,1593.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-04 10:00:00,0.75,2019-11-04 10:45:00,1057.0,1562.0,1225.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,9370.0,9675.0,9619.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,2381.0,9266.0,6596.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,944.0,1773.0,1496.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-11-04 09:30:00,3.5,2019-11-04 13:00:00,205.0,3604.0,2086.785714285714
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-10-30 10:15:00,41.75,2019-11-01 04:00:00,308.0,17178.0,4878.203592814371
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-01 08:15:00,27.75,2019-11-02 12:00:00,250.0,1238.0,412.85585585585585
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 16:45:00,0.75,2019-11-02 17:30:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 19:45:00,3.75,2019-11-02 23:30:00,206.0,319.0,269.93333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-03 06:15:00,10.5,2019-11-03 16:45:00,212.0,1260.0,330.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,939.0,940.0,939.8571428571429
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,940.0,940.0,940.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,939.0,1126.0,983.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,552.0,1058.0,900.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,763.0,782.0,769.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,252.0,768.0,484.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-31 16:45:00,0.25,2019-10-31 17:00:00,460.0,460.0,460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3942.0,4727.0,4242.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,4041.0,4110.0,4064.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 22:00:00,3.0,2019-10-31 01:00:00,537.0,3841.0,1945.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-11-01 00:30:00,1.0,2019-11-01 01:30:00,469.0,1110.0,629.25
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6001,California,Alameda,2019-08-15 00:15:00,1.25,2019-08-15 01:30:00,210.0,213.0,211.6
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6001,California,Alameda,2019-08-16 00:15:00,0.5,2019-08-16 00:45:00,961.0,973.0,967.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6001,California,Alameda,2019-08-16 02:30:00,2.5,2019-08-16 05:00:00,248.0,2056.0,685.9
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6001,California,Alameda,2019-08-16 05:15:00,1.75,2019-08-16 07:00:00,204.0,561.0,358.14285714285717
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-13 16:15:00,1.5,2019-08-13 17:45:00,203.0,271.0,217.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-13 18:15:00,2.25,2019-08-13 20:30:00,222.0,275.0,239.66666666666666
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-14 01:00:00,1.5,2019-08-14 02:30:00,205.0,577.0,269.6666666666667
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-14 04:00:00,5.5,2019-08-14 09:30:00,210.0,479.0,243.95454545454547
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-14 17:15:00,3.5,2019-08-14 20:45:00,247.0,273.0,267.14285714285717
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-14 23:45:00,3.5,2019-08-15 03:15:00,649.0,6498.0,3755.8571428571427
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-15 03:30:00,4.5,2019-08-15 08:00:00,257.0,4962.0,1695.0555555555557
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-15 09:15:00,1.25,2019-08-15 10:30:00,214.0,217.0,214.6
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-16 00:30:00,1.5,2019-08-16 02:00:00,379.0,815.0,680.1666666666666
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-16 02:30:00,0.5,2019-08-16 03:00:00,672.0,673.0,672.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6013,California,Contra Costa,2019-08-16 03:30:00,1.5,2019-08-16 05:00:00,914.0,3747.0,3154.6666666666665
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6017,California,El Dorado,2019-08-14 04:45:00,5.5,2019-08-14 10:15:00,211.0,211.0,211.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6019,California,Fresno,2019-08-14 10:15:00,4.0,2019-08-14 14:15:00,581.0,1362.0,1020.25
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6019,California,Fresno,2019-08-14 16:15:00,4.0,2019-08-14 20:15:00,208.0,376.0,326.125
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6019,California,Fresno,2019-08-14 21:45:00,1.0,2019-08-14 22:45:00,201.0,206.0,203.25
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6019,California,Fresno,2019-08-15 01:00:00,2.25,2019-08-15 03:15:00,261.0,284.0,275.6666666666667
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6019,California,Fresno,2019-08-15 13:15:00,0.75,2019-08-15 14:00:00,704.0,704.0,704.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6019,California,Fresno,2019-08-16 00:30:00,2.25,2019-08-16 02:45:00,706.0,712.0,708.8888888888889
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6023,California,Humboldt,2019-08-15 17:30:00,2.25,2019-08-15 19:45:00,237.0,453.0,332.77777777777777
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6029,California,Kern,2019-08-13 20:00:00,0.25,2019-08-13 20:15:00,631.0,631.0,631.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6029,California,Kern,2019-08-13 20:30:00,0.75,2019-08-13 21:15:00,589.0,623.0,610.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6029,California,Kern,2019-08-13 21:45:00,0.5,2019-08-13 22:15:00,279.0,279.0,279.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6029,California,Kern,2019-08-14 15:15:00,3.0,2019-08-14 18:15:00,596.0,1225.0,923.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6029,California,Kern,2019-08-14 20:00:00,0.25,2019-08-14 20:15:00,204.0,204.0,204.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6029,California,Kern,2019-08-15 00:00:00,0.25,2019-08-15 00:15:00,1643.0,1643.0,1643.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6029,California,Kern,2019-08-15 04:15:00,2.0,2019-08-15 06:15:00,638.0,665.0,660.625
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6031,California,Kings,2019-08-13 16:00:00,1.0,2019-08-13 17:00:00,351.0,352.0,351.25
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6037,California,Los Angeles,2019-08-13 10:45:00,1.75,2019-08-13 12:30:00,4540.0,4613.0,4589.571428571428
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6037,California,Los Angeles,2019-08-13 15:15:00,62.0,2019-08-16 05:15:00,318.0,9814.0,1929.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6041,California,Marin,2019-08-16 06:15:00,2.25,2019-08-16 08:30:00,3269.0,61314.0,42402.444444444445
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6047,California,Merced,2019-08-15 04:00:00,1.5,2019-08-15 05:30:00,565.0,565.0,565.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6053,California,Monterey,2019-08-13 23:00:00,4.5,2019-08-14 03:30:00,1432.0,1467.0,1463.3333333333333
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6053,California,Monterey,2019-08-14 15:00:00,2.75,2019-08-14 17:45:00,1992.0,2111.0,2088.090909090909
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6053,California,Monterey,2019-08-14 18:30:00,3.25,2019-08-14 21:45:00,317.0,600.0,435.15384615384613
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6053,California,Monterey,2019-08-16 07:00:00,1.25,2019-08-16 08:15:00,2739.0,2800.0,2763.4
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6055,California,Napa,2019-08-15 01:15:00,1.75,2019-08-15 03:00:00,312.0,1880.0,1124.7142857142858
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6055,California,Napa,2019-08-15 03:30:00,1.5,2019-08-15 05:00:00,297.0,298.0,297.1666666666667
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6055,California,Napa,2019-08-15 06:45:00,0.25,2019-08-15 07:00:00,408.0,408.0,408.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6055,California,Napa,2019-08-16 05:45:00,0.75,2019-08-16 06:30:00,369.0,369.0,369.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6057,California,Nevada,2019-08-13 20:00:00,2.25,2019-08-13 22:15:00,256.0,257.0,256.55555555555554
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6059,California,Orange,2019-08-13 16:30:00,6.5,2019-08-13 23:00:00,350.0,534.0,439.4230769230769
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6059,California,Orange,2019-08-14 05:30:00,5.5,2019-08-14 11:00:00,270.0,2643.0,925.1818181818181
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6059,California,Orange,2019-08-14 15:15:00,8.75,2019-08-15 00:00:00,247.0,3898.0,925.7142857142857
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6059,California,Orange,2019-08-15 01:30:00,1.25,2019-08-15 02:45:00,206.0,262.0,231.6
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6059,California,Orange,2019-08-15 04:30:00,1.5,2019-08-15 06:00:00,216.0,216.0,216.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6059,California,Orange,2019-08-15 15:30:00,10.25,2019-08-16 01:45:00,245.0,6095.0,1439.5121951219512
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6061,California,Placer,2019-08-13 22:45:00,0.25,2019-08-13 23:00:00,206.0,206.0,206.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6063,California,Plumas,2019-08-15 03:30:00,1.0,2019-08-15 04:30:00,1659.0,1659.0,1659.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6065,California,Riverside,2019-08-13 16:15:00,4.0,2019-08-13 20:15:00,209.0,515.0,456.9375
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6065,California,Riverside,2019-08-13 20:45:00,0.25,2019-08-13 21:00:00,224.0,224.0,224.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6065,California,Riverside,2019-08-14 16:30:00,5.0,2019-08-14 21:30:00,213.0,3487.0,716.2
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6065,California,Riverside,2019-08-14 21:45:00,0.25,2019-08-14 22:00:00,244.0,244.0,244.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6065,California,Riverside,2019-08-15 16:00:00,4.5,2019-08-15 20:30:00,327.0,1735.0,524.5555555555555
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6065,California,Riverside,2019-08-16 00:00:00,0.75,2019-08-16 00:45:00,235.0,244.0,241.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6067,California,Sacramento,2019-08-13 16:00:00,8.25,2019-08-14 00:15:00,218.0,308.0,228.45454545454547
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6067,California,Sacramento,2019-08-14 13:30:00,1.0,2019-08-14 14:30:00,220.0,222.0,220.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6067,California,Sacramento,2019-08-14 16:15:00,0.25,2019-08-14 16:30:00,2933.0,2933.0,2933.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6067,California,Sacramento,2019-08-15 15:30:00,2.5,2019-08-15 18:00:00,243.0,1851.0,1230.3
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6067,California,Sacramento,2019-08-15 21:30:00,3.5,2019-08-16 01:00:00,261.0,1948.0,1033.2142857142858
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6067,California,Sacramento,2019-08-16 02:15:00,1.75,2019-08-16 04:00:00,385.0,882.0,524.1428571428571
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6067,California,Sacramento,2019-08-16 06:30:00,0.25,2019-08-16 06:45:00,305.0,305.0,305.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6069,California,San Benito,2019-08-15 04:45:00,5.75,2019-08-15 10:30:00,216.0,261.0,238.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6071,California,San Bernardino,2019-08-13 16:15:00,8.0,2019-08-14 00:15:00,206.0,857.0,354.75
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6071,California,San Bernardino,2019-08-14 04:45:00,16.75,2019-08-14 21:30:00,436.0,2994.0,1030.2686567164178
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6071,California,San Bernardino,2019-08-15 04:30:00,2.75,2019-08-15 07:15:00,363.0,374.0,367.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6071,California,San Bernardino,2019-08-15 07:30:00,2.75,2019-08-15 10:15:00,363.0,493.0,427.3636363636364
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6071,California,San Bernardino,2019-08-15 11:30:00,1.25,2019-08-15 12:45:00,1450.0,1480.0,1468.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6071,California,San Bernardino,2019-08-15 15:30:00,9.0,2019-08-16 00:30:00,204.0,1236.0,470.55555555555554
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6073,California,San Diego,2019-08-13 16:15:00,3.25,2019-08-13 19:30:00,254.0,346.0,287.38461538461536
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6073,California,San Diego,2019-08-14 01:15:00,0.25,2019-08-14 01:30:00,372.0,372.0,372.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6073,California,San Diego,2019-08-14 10:00:00,2.0,2019-08-14 12:00:00,623.0,645.0,626.25
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6073,California,San Diego,2019-08-14 16:15:00,3.75,2019-08-14 20:00:00,281.0,3173.0,924.4666666666667
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6073,California,San Diego,2019-08-14 21:15:00,1.75,2019-08-14 23:00:00,827.0,971.0,884.5714285714286
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6073,California,San Diego,2019-08-15 03:30:00,1.5,2019-08-15 05:00:00,1218.0,1218.0,1218.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6073,California,San Diego,2019-08-15 18:30:00,1.0,2019-08-15 19:30:00,264.0,291.0,278.25
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6075,California,San Francisco,2019-08-13 23:15:00,3.0,2019-08-14 02:15:00,218.0,248.0,227.75
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6075,California,San Francisco,2019-08-14 16:45:00,5.5,2019-08-14 22:15:00,207.0,258.0,239.5909090909091
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6075,California,San Francisco,2019-08-15 23:45:00,0.75,2019-08-16 00:30:00,441.0,696.0,534.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6077,California,San Joaquin,2019-08-16 00:45:00,1.75,2019-08-16 02:30:00,233.0,973.0,679.2857142857143
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6079,California,San Luis Obispo,2019-08-13 19:15:00,0.5,2019-08-13 19:45:00,202.0,212.0,207.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6079,California,San Luis Obispo,2019-08-13 20:00:00,3.25,2019-08-13 23:15:00,323.0,554.0,377.15384615384613
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6079,California,San Luis Obispo,2019-08-14 23:15:00,1.25,2019-08-15 00:30:00,2996.0,3181.0,3106.4
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6079,California,San Luis Obispo,2019-08-15 00:45:00,2.5,2019-08-15 03:15:00,279.0,2616.0,1450.7
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6079,California,San Luis Obispo,2019-08-15 03:30:00,6.0,2019-08-15 09:30:00,284.0,311.0,294.875
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6079,California,San Luis Obispo,2019-08-15 15:15:00,0.5,2019-08-15 15:45:00,445.0,491.0,468.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6079,California,San Luis Obispo,2019-08-16 05:45:00,1.25,2019-08-16 07:00:00,1384.0,1385.0,1384.8
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6081,California,San Mateo,2019-08-14 03:45:00,0.5,2019-08-14 04:15:00,1629.0,1665.0,1647.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6081,California,San Mateo,2019-08-14 22:00:00,5.25,2019-08-15 03:15:00,207.0,398.0,286.4761904761905
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6081,California,San Mateo,2019-08-15 03:30:00,1.75,2019-08-15 05:15:00,258.0,259.0,258.42857142857144
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6083,California,Santa Barbara,2019-08-13 17:15:00,4.75,2019-08-13 22:00:00,325.0,466.0,370.10526315789474
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6083,California,Santa Barbara,2019-08-14 17:30:00,6.0,2019-08-14 23:30:00,205.0,363.0,323.875
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6083,California,Santa Barbara,2019-08-15 17:30:00,0.25,2019-08-15 17:45:00,363.0,363.0,363.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-13 16:15:00,4.25,2019-08-13 20:30:00,204.0,344.0,299.05882352941177
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-14 14:30:00,7.0,2019-08-14 21:30:00,218.0,632.0,376.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-14 22:00:00,0.5,2019-08-14 22:30:00,254.0,254.0,254.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-15 00:30:00,2.75,2019-08-15 03:15:00,335.0,966.0,640.8181818181819
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-15 03:30:00,9.75,2019-08-15 13:15:00,201.0,1045.0,394.7435897435897
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-15 17:15:00,0.25,2019-08-15 17:30:00,215.0,215.0,215.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-15 17:45:00,3.0,2019-08-15 20:45:00,221.0,2088.0,850.5833333333334
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6085,California,Santa Clara,2019-08-16 00:15:00,4.75,2019-08-16 05:00:00,527.0,7724.0,4544.210526315789
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6087,California,Santa Cruz,2019-08-14 20:00:00,0.25,2019-08-14 20:15:00,5612.0,5612.0,5612.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6087,California,Santa Cruz,2019-08-15 16:30:00,6.75,2019-08-15 23:15:00,327.0,6405.0,2458.4814814814813
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6089,California,Shasta,2019-08-13 20:30:00,1.75,2019-08-13 22:15:00,1030.0,1842.0,1725.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6095,California,Solano,2019-08-13 12:15:00,1.0,2019-08-13 13:15:00,226.0,226.0,226.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6095,California,Solano,2019-08-13 21:00:00,0.75,2019-08-13 21:45:00,230.0,245.0,239.33333333333334
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6095,California,Solano,2019-08-15 01:30:00,1.25,2019-08-15 02:45:00,775.0,2941.0,2502.4
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6095,California,Solano,2019-08-15 03:30:00,0.75,2019-08-15 04:15:00,1863.0,1865.0,1864.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6095,California,Solano,2019-08-16 00:30:00,0.5,2019-08-16 01:00:00,312.0,813.0,562.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6095,California,Solano,2019-08-16 01:30:00,3.5,2019-08-16 05:00:00,572.0,2951.0,1931.9285714285713
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6095,California,Solano,2019-08-16 05:15:00,1.0,2019-08-16 06:15:00,497.0,574.0,517.25
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-13 11:00:00,0.5,2019-08-13 11:30:00,2301.0,2301.0,2301.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-13 17:15:00,5.75,2019-08-13 23:00:00,259.0,280.0,268.6521739130435
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-14 16:15:00,4.75,2019-08-14 21:00:00,205.0,328.0,239.52631578947367
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-15 02:00:00,0.25,2019-08-15 02:15:00,297.0,297.0,297.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-15 02:45:00,0.5,2019-08-15 03:15:00,245.0,252.0,248.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-15 03:30:00,1.25,2019-08-15 04:45:00,244.0,245.0,244.2
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-15 05:00:00,0.25,2019-08-15 05:15:00,374.0,374.0,374.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-15 05:30:00,0.75,2019-08-15 06:15:00,359.0,359.0,359.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-15 23:30:00,1.5,2019-08-16 01:00:00,221.0,233.0,228.83333333333334
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6097,California,Sonoma,2019-08-16 02:30:00,0.5,2019-08-16 03:00:00,232.0,235.0,233.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6103,California,Tehama,2019-08-14 17:30:00,3.25,2019-08-14 20:45:00,285.0,311.0,298.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6107,California,Tulare,2019-08-13 16:00:00,1.0,2019-08-13 17:00:00,360.0,370.0,362.5
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6107,California,Tulare,2019-08-14 15:30:00,0.5,2019-08-14 16:00:00,341.0,341.0,341.0
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6111,California,Ventura,2019-08-13 16:30:00,5.5,2019-08-13 22:00:00,251.0,710.0,498.27272727272725
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6111,California,Ventura,2019-08-14 15:30:00,9.25,2019-08-15 00:45:00,286.0,761.0,548.1351351351351
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6111,California,Ventura,2019-08-15 15:30:00,6.0,2019-08-15 21:30:00,259.0,922.0,708.4583333333334
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6113,California,Yolo,2019-08-15 07:45:00,0.75,2019-08-15 08:30:00,218.0,400.0,339.3333333333333
California-35,California,2019-08-13 10:00:00,2019-08-13 11:00:00,Vandalism,6113,California,Yolo,2019-08-15 10:45:00,0.75,2019-08-15 11:30:00,216.0,391.0,332.6666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 15:15:00,5.75,2019-09-25 21:00:00,207.0,1853.0,552.2608695652174
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 22:15:00,1.25,2019-09-25 23:30:00,209.0,295.0,262.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 23:45:00,0.5,2019-09-26 00:15:00,269.0,270.0,269.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-26 07:45:00,0.5,2019-09-26 08:15:00,234.0,234.0,234.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-26 14:00:00,1.0,2019-09-26 15:00:00,1168.0,1169.0,1168.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-27 16:30:00,6.5,2019-09-27 23:00:00,218.0,780.0,468.84615384615387
