event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-28 10:30:00,0.25,2019-09-28 10:45:00,1968.0,1968.0,1968.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6005,California,Amador,2019-09-26 17:00:00,1.75,2019-09-26 18:45:00,523.0,1067.0,756.4285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6007,California,Butte,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,4558.0,34117.0,32111.51851851852
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6007,California,Butte,2019-09-25 23:45:00,18.5,2019-09-26 18:15:00,2381.0,19552.0,5207.22972972973
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6013,California,Contra Costa,2019-09-26 04:30:00,5.0,2019-09-26 09:30:00,213.0,223.0,220.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6013,California,Contra Costa,2019-09-27 16:15:00,2.75,2019-09-27 19:00:00,245.0,277.0,262.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6017,California,El Dorado,2019-09-28 00:15:00,0.75,2019-09-28 01:00:00,1028.0,1029.0,1028.6666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6019,California,Fresno,2019-09-25 18:30:00,1.5,2019-09-25 20:00:00,386.0,401.0,393.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6019,California,Fresno,2019-09-25 20:30:00,0.75,2019-09-25 21:15:00,328.0,357.0,337.6666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6023,California,Humboldt,2019-09-26 16:30:00,3.5,2019-09-26 20:00:00,203.0,209.0,205.64285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6025,California,Imperial,2019-09-25 23:15:00,1.5,2019-09-26 00:45:00,756.0,756.0,756.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-25 21:45:00,4.0,2019-09-26 01:45:00,861.0,4595.0,4263.9375
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-26 16:30:00,1.25,2019-09-26 17:45:00,809.0,4620.0,2334.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-27 15:15:00,2.75,2019-09-27 18:00:00,1025.0,1137.0,1096.5454545454545
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6031,California,Kings,2019-09-26 08:30:00,0.25,2019-09-26 08:45:00,333.0,333.0,333.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 05:45:00,0.5,2019-09-25 06:15:00,200.0,205.0,202.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 07:45:00,2.5,2019-09-25 10:15:00,200.0,1164.0,451.8
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 15:30:00,11.25,2019-09-26 02:45:00,202.0,3453.0,1365.3777777777777
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 05:00:00,6.5,2019-09-26 11:30:00,204.0,2566.0,906.0384615384615
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 12:45:00,1.5,2019-09-26 14:15:00,1260.0,1432.0,1321.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 15:30:00,42.25,2019-09-28 09:45:00,258.0,8069.0,2854.4615384615386
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-25 05:00:00,0.5,2019-09-25 05:30:00,208.0,208.0,208.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-25 20:00:00,0.5,2019-09-25 20:30:00,296.0,296.0,296.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-26 12:15:00,1.25,2019-09-26 13:30:00,254.0,254.0,254.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6045,California,Mendocino,2019-09-26 15:45:00,4.75,2019-09-26 20:30:00,243.0,357.0,327.10526315789474
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6047,California,Merced,2019-09-27 15:00:00,0.75,2019-09-27 15:45:00,1308.0,1309.0,1308.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6053,California,Monterey,2019-09-28 03:00:00,1.0,2019-09-28 04:00:00,5494.0,5496.0,5495.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6055,California,Napa,2019-09-26 14:45:00,3.25,2019-09-26 18:00:00,350.0,355.0,352.6923076923077
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6055,California,Napa,2019-09-26 22:00:00,4.5,2019-09-27 02:30:00,351.0,353.0,352.3888888888889
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-25 10:30:00,0.5,2019-09-25 11:00:00,210.0,223.0,216.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-25 11:15:00,15.75,2019-09-26 03:00:00,702.0,16593.0,12259.222222222223
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-26 15:30:00,0.75,2019-09-26 16:15:00,1184.0,1192.0,1189.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-25 05:15:00,17.5,2019-09-25 22:45:00,334.0,9638.0,1786.057142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 05:30:00,0.25,2019-09-26 05:45:00,457.0,457.0,457.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 06:45:00,0.25,2019-09-26 07:00:00,201.0,201.0,201.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 07:15:00,1.0,2019-09-26 08:15:00,201.0,201.0,201.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 13:00:00,0.75,2019-09-26 13:45:00,205.0,301.0,268.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 16:00:00,6.5,2019-09-26 22:30:00,216.0,1760.0,689.1538461538462
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 23:45:00,0.25,2019-09-27 00:00:00,205.0,205.0,205.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-27 05:45:00,17.5,2019-09-27 23:15:00,202.0,989.0,562.1142857142858
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-28 14:45:00,0.25,2019-09-28 15:00:00,3420.0,3420.0,3420.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6061,California,Placer,2019-09-25 10:15:00,12.75,2019-09-25 23:00:00,501.0,12194.0,3369.823529411765
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6061,California,Placer,2019-09-26 17:45:00,1.25,2019-09-26 19:00:00,339.0,340.0,339.6
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-25 09:15:00,3.5,2019-09-25 12:45:00,342.0,1079.0,702.2857142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-25 16:00:00,9.0,2019-09-26 01:00:00,211.0,2017.0,834.6111111111111
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-26 04:45:00,10.0,2019-09-26 14:45:00,489.0,849.0,615.975
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-26 15:45:00,7.5,2019-09-26 23:15:00,207.0,1481.0,549.7
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-27 09:45:00,0.75,2019-09-27 10:30:00,431.0,554.0,472.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-27 15:15:00,9.75,2019-09-28 01:00:00,203.0,1597.0,806.7948717948718
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-28 01:45:00,0.5,2019-09-28 02:15:00,227.0,227.0,227.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-28 06:15:00,1.75,2019-09-28 08:00:00,768.0,923.0,862.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-25 11:45:00,0.75,2019-09-25 12:30:00,211.0,211.0,211.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-25 21:15:00,1.0,2019-09-25 22:15:00,350.0,1417.0,1062.75
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 15:15:00,0.75,2019-09-26 16:00:00,210.0,252.0,224.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 22:45:00,0.25,2019-09-26 23:00:00,4197.0,4197.0,4197.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 23:30:00,1.25,2019-09-27 00:45:00,295.0,297.0,296.6
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-27 23:15:00,0.75,2019-09-28 00:00:00,240.0,241.0,240.66666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-28 08:00:00,1.75,2019-09-28 09:45:00,213.0,1796.0,693.8571428571429
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-26 08:30:00,0.5,2019-09-26 09:00:00,699.0,737.0,718.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-26 15:30:00,19.0,2019-09-27 10:30:00,240.0,3578.0,1071.6315789473683
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-27 13:45:00,1.5,2019-09-27 15:15:00,2313.0,2521.0,2347.6666666666665
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-27 15:45:00,8.25,2019-09-28 00:00:00,202.0,1002.0,607.7575757575758
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-28 07:45:00,1.0,2019-09-28 08:45:00,233.0,233.0,233.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 10:00:00,0.5,2019-09-25 10:30:00,1593.0,1593.0,1593.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 16:15:00,6.25,2019-09-25 22:30:00,263.0,486.0,374.48
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 23:00:00,0.5,2019-09-25 23:30:00,203.0,203.0,203.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-26 14:00:00,32.25,2019-09-27 22:15:00,258.0,1824.0,714.2093023255813
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-28 11:15:00,0.5,2019-09-28 11:45:00,321.0,321.0,321.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-25 16:30:00,1.75,2019-09-25 18:15:00,228.0,251.0,241.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-25 19:15:00,1.25,2019-09-25 20:30:00,350.0,350.0,350.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-26 06:15:00,0.5,2019-09-26 06:45:00,239.0,239.0,239.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-28 04:30:00,2.75,2019-09-28 07:15:00,234.0,286.0,275.1818181818182
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-25 04:30:00,1.0,2019-09-25 05:30:00,379.0,379.0,379.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-25 12:30:00,2.25,2019-09-25 14:45:00,261.0,263.0,262.1111111111111
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-26 23:00:00,1.0,2019-09-27 00:00:00,859.0,869.0,861.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-27 04:30:00,0.25,2019-09-27 04:45:00,387.0,387.0,387.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-27 15:00:00,2.25,2019-09-27 17:15:00,219.0,287.0,253.88888888888889
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-28 07:15:00,0.25,2019-09-28 07:30:00,718.0,718.0,718.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-28 12:00:00,2.0,2019-09-28 14:00:00,242.0,242.0,242.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6079,California,San Luis Obispo,2019-09-25 17:30:00,0.5,2019-09-25 18:00:00,207.0,207.0,207.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6079,California,San Luis Obispo,2019-09-26 16:15:00,4.0,2019-09-26 20:15:00,270.0,292.0,288.875
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-26 00:15:00,0.5,2019-09-26 00:45:00,532.0,630.0,581.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-26 01:00:00,3.5,2019-09-26 04:30:00,600.0,818.0,733.2857142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-27 15:45:00,9.75,2019-09-28 01:30:00,206.0,1405.0,441.87179487179486
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-28 03:00:00,0.25,2019-09-28 03:15:00,207.0,207.0,207.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-25 04:45:00,2.5,2019-09-25 07:15:00,202.0,203.0,202.8
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-25 17:15:00,6.0,2019-09-25 23:15:00,237.0,452.0,326.0833333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-26 21:15:00,4.0,2019-09-27 01:15:00,420.0,872.0,802.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-27 20:15:00,0.75,2019-09-27 21:00:00,517.0,517.0,517.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-27 21:15:00,1.5,2019-09-27 22:45:00,247.0,289.0,275.1666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-28 04:00:00,0.25,2019-09-28 04:15:00,333.0,333.0,333.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-28 10:00:00,1.75,2019-09-28 11:45:00,672.0,1475.0,901.4285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-25 16:00:00,5.5,2019-09-25 21:30:00,204.0,334.0,293.77272727272725
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 00:45:00,4.0,2019-09-26 04:45:00,356.0,4605.0,3277.5625
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 14:00:00,0.25,2019-09-26 14:15:00,4862.0,4862.0,4862.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 15:15:00,8.25,2019-09-26 23:30:00,417.0,5966.0,1280.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 03:00:00,0.25,2019-09-27 03:15:00,205.0,205.0,205.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 03:45:00,1.5,2019-09-27 05:15:00,229.0,234.0,230.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 06:45:00,2.25,2019-09-27 09:00:00,209.0,265.0,221.44444444444446
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 11:00:00,0.5,2019-09-27 11:30:00,267.0,267.0,267.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6095,California,Solano,2019-09-25 04:15:00,2.75,2019-09-25 07:00:00,253.0,427.0,355.8181818181818
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6095,California,Solano,2019-09-27 08:30:00,0.25,2019-09-27 08:45:00,209.0,209.0,209.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-25 11:30:00,12.0,2019-09-25 23:30:00,1147.0,7045.0,2252.4375
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-25 23:45:00,0.5,2019-09-26 00:15:00,393.0,572.0,482.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-26 01:45:00,6.5,2019-09-26 08:15:00,299.0,464.0,339.34615384615387
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-26 18:00:00,4.0,2019-09-26 22:00:00,379.0,877.0,518.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-27 16:00:00,8.75,2019-09-28 00:45:00,298.0,480.0,365.74285714285713
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-28 10:00:00,3.5,2019-09-28 13:30:00,219.0,1306.0,839.5714285714286
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-25 17:15:00,0.25,2019-09-25 17:30:00,266.0,266.0,266.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 00:30:00,1.75,2019-09-28 02:15:00,481.0,481.0,481.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 07:30:00,2.75,2019-09-28 10:15:00,211.0,2215.0,1668.4545454545455
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 09:30:00,2.25,2019-09-27 11:45:00,373.0,1811.0,1651.2222222222222
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 12:15:00,0.75,2019-09-27 13:00:00,1339.0,1339.0,1339.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:15:00,0.25,2019-09-27 13:30:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:45:00,0.25,2019-09-27 14:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 14:45:00,0.25,2019-09-27 15:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-26 16:00:00,4.25,2019-09-26 20:15:00,211.0,277.0,244.94117647058823
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 11:00:00,1.5,2019-09-27 12:30:00,200.0,224.0,204.66666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 16:45:00,1.25,2019-09-27 18:00:00,231.0,243.0,239.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 21:30:00,2.0,2019-09-25 23:30:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 23:45:00,1.25,2019-09-26 01:00:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 05:15:00,0.25,2019-09-25 05:30:00,1695.0,1695.0,1695.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 09:15:00,2.0,2019-09-25 11:15:00,211.0,888.0,323.25
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 16:15:00,12.0,2019-09-26 04:15:00,326.0,1175.0,894.1666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 04:45:00,10.25,2019-09-26 15:00:00,436.0,845.0,654.2682926829268
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 16:00:00,8.25,2019-09-27 00:15:00,237.0,1016.0,795.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 04:30:00,5.75,2019-09-27 10:15:00,268.0,335.0,308.7826086956522
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 15:30:00,11.75,2019-09-28 03:15:00,219.0,1502.0,856.0212765957447
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-28 05:30:00,2.25,2019-09-28 07:45:00,297.0,297.0,297.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6113,California,Yolo,2019-09-26 16:30:00,4.5,2019-09-26 21:00:00,284.0,287.0,285.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,270.0,9649.0,5532.092592592592
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 23:45:00,2.5,2019-09-26 02:15:00,538.0,3518.0,1851.9
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 15:15:00,5.75,2019-09-25 21:00:00,207.0,1853.0,552.2608695652174
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 22:15:00,1.25,2019-09-25 23:30:00,209.0,295.0,262.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-25 23:45:00,0.5,2019-09-26 00:15:00,269.0,270.0,269.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-26 07:45:00,0.5,2019-09-26 08:15:00,234.0,234.0,234.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-26 14:00:00,1.0,2019-09-26 15:00:00,1168.0,1169.0,1168.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-27 16:30:00,6.5,2019-09-27 23:00:00,218.0,780.0,468.84615384615387
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6001,California,Alameda,2019-09-28 10:30:00,0.25,2019-09-28 10:45:00,1968.0,1968.0,1968.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6005,California,Amador,2019-09-26 17:00:00,1.75,2019-09-26 18:45:00,523.0,1067.0,756.4285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6007,California,Butte,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,4558.0,34117.0,32111.51851851852
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6007,California,Butte,2019-09-25 23:45:00,18.5,2019-09-26 18:15:00,2381.0,19552.0,5207.22972972973
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6013,California,Contra Costa,2019-09-26 04:30:00,5.0,2019-09-26 09:30:00,213.0,223.0,220.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6013,California,Contra Costa,2019-09-27 16:15:00,2.75,2019-09-27 19:00:00,245.0,277.0,262.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6017,California,El Dorado,2019-09-28 00:15:00,0.75,2019-09-28 01:00:00,1028.0,1029.0,1028.6666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6019,California,Fresno,2019-09-25 18:30:00,1.5,2019-09-25 20:00:00,386.0,401.0,393.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6019,California,Fresno,2019-09-25 20:30:00,0.75,2019-09-25 21:15:00,328.0,357.0,337.6666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6023,California,Humboldt,2019-09-26 16:30:00,3.5,2019-09-26 20:00:00,203.0,209.0,205.64285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6025,California,Imperial,2019-09-25 23:15:00,1.5,2019-09-26 00:45:00,756.0,756.0,756.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-25 21:45:00,4.0,2019-09-26 01:45:00,861.0,4595.0,4263.9375
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-26 16:30:00,1.25,2019-09-26 17:45:00,809.0,4620.0,2334.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6029,California,Kern,2019-09-27 15:15:00,2.75,2019-09-27 18:00:00,1025.0,1137.0,1096.5454545454545
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6031,California,Kings,2019-09-26 08:30:00,0.25,2019-09-26 08:45:00,333.0,333.0,333.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 05:45:00,0.5,2019-09-25 06:15:00,200.0,205.0,202.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 07:45:00,2.5,2019-09-25 10:15:00,200.0,1164.0,451.8
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-25 15:30:00,11.25,2019-09-26 02:45:00,202.0,3453.0,1365.3777777777777
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 05:00:00,6.5,2019-09-26 11:30:00,204.0,2566.0,906.0384615384615
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 12:45:00,1.5,2019-09-26 14:15:00,1260.0,1432.0,1321.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6037,California,Los Angeles,2019-09-26 15:30:00,42.25,2019-09-28 09:45:00,258.0,8069.0,2854.4615384615386
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-25 05:00:00,0.5,2019-09-25 05:30:00,208.0,208.0,208.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-25 20:00:00,0.5,2019-09-25 20:30:00,296.0,296.0,296.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6039,California,Madera,2019-09-26 12:15:00,1.25,2019-09-26 13:30:00,254.0,254.0,254.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6045,California,Mendocino,2019-09-26 15:45:00,4.75,2019-09-26 20:30:00,243.0,357.0,327.10526315789474
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6047,California,Merced,2019-09-27 15:00:00,0.75,2019-09-27 15:45:00,1308.0,1309.0,1308.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6053,California,Monterey,2019-09-28 03:00:00,1.0,2019-09-28 04:00:00,5494.0,5496.0,5495.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6055,California,Napa,2019-09-26 14:45:00,3.25,2019-09-26 18:00:00,350.0,355.0,352.6923076923077
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6055,California,Napa,2019-09-26 22:00:00,4.5,2019-09-27 02:30:00,351.0,353.0,352.3888888888889
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-25 10:30:00,0.5,2019-09-25 11:00:00,210.0,223.0,216.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-25 11:15:00,15.75,2019-09-26 03:00:00,702.0,16593.0,12259.222222222223
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6057,California,Nevada,2019-09-26 15:30:00,0.75,2019-09-26 16:15:00,1184.0,1192.0,1189.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-25 05:15:00,17.5,2019-09-25 22:45:00,334.0,9638.0,1786.057142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 05:30:00,0.25,2019-09-26 05:45:00,457.0,457.0,457.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 06:45:00,0.25,2019-09-26 07:00:00,201.0,201.0,201.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 07:15:00,1.0,2019-09-26 08:15:00,201.0,201.0,201.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 13:00:00,0.75,2019-09-26 13:45:00,205.0,301.0,268.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 16:00:00,6.5,2019-09-26 22:30:00,216.0,1760.0,689.1538461538462
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-26 23:45:00,0.25,2019-09-27 00:00:00,205.0,205.0,205.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-27 05:45:00,17.5,2019-09-27 23:15:00,202.0,989.0,562.1142857142858
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6059,California,Orange,2019-09-28 14:45:00,0.25,2019-09-28 15:00:00,3420.0,3420.0,3420.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6061,California,Placer,2019-09-25 10:15:00,12.75,2019-09-25 23:00:00,501.0,12194.0,3369.823529411765
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6061,California,Placer,2019-09-26 17:45:00,1.25,2019-09-26 19:00:00,339.0,340.0,339.6
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-25 09:15:00,3.5,2019-09-25 12:45:00,342.0,1079.0,702.2857142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-25 16:00:00,9.0,2019-09-26 01:00:00,211.0,2017.0,834.6111111111111
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-26 04:45:00,10.0,2019-09-26 14:45:00,489.0,849.0,615.975
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-26 15:45:00,7.5,2019-09-26 23:15:00,207.0,1481.0,549.7
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-27 09:45:00,0.75,2019-09-27 10:30:00,431.0,554.0,472.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-27 15:15:00,9.75,2019-09-28 01:00:00,203.0,1597.0,806.7948717948718
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-28 01:45:00,0.5,2019-09-28 02:15:00,227.0,227.0,227.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6065,California,Riverside,2019-09-28 06:15:00,1.75,2019-09-28 08:00:00,768.0,923.0,862.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-25 11:45:00,0.75,2019-09-25 12:30:00,211.0,211.0,211.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-25 21:15:00,1.0,2019-09-25 22:15:00,350.0,1417.0,1062.75
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 15:15:00,0.75,2019-09-26 16:00:00,210.0,252.0,224.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 22:45:00,0.25,2019-09-26 23:00:00,4197.0,4197.0,4197.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-26 23:30:00,1.25,2019-09-27 00:45:00,295.0,297.0,296.6
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-27 23:15:00,0.75,2019-09-28 00:00:00,240.0,241.0,240.66666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6067,California,Sacramento,2019-09-28 08:00:00,1.75,2019-09-28 09:45:00,213.0,1796.0,693.8571428571429
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-26 08:30:00,0.5,2019-09-26 09:00:00,699.0,737.0,718.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-26 15:30:00,19.0,2019-09-27 10:30:00,240.0,3578.0,1071.6315789473683
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-27 13:45:00,1.5,2019-09-27 15:15:00,2313.0,2521.0,2347.6666666666665
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-27 15:45:00,8.25,2019-09-28 00:00:00,202.0,1002.0,607.7575757575758
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6071,California,San Bernardino,2019-09-28 07:45:00,1.0,2019-09-28 08:45:00,233.0,233.0,233.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 10:00:00,0.5,2019-09-25 10:30:00,1593.0,1593.0,1593.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 16:15:00,6.25,2019-09-25 22:30:00,263.0,486.0,374.48
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-25 23:00:00,0.5,2019-09-25 23:30:00,203.0,203.0,203.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-26 14:00:00,32.25,2019-09-27 22:15:00,258.0,1824.0,714.2093023255813
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6073,California,San Diego,2019-09-28 11:15:00,0.5,2019-09-28 11:45:00,321.0,321.0,321.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-25 16:30:00,1.75,2019-09-25 18:15:00,228.0,251.0,241.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-25 19:15:00,1.25,2019-09-25 20:30:00,350.0,350.0,350.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-26 06:15:00,0.5,2019-09-26 06:45:00,239.0,239.0,239.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6075,California,San Francisco,2019-09-28 04:30:00,2.75,2019-09-28 07:15:00,234.0,286.0,275.1818181818182
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-25 04:30:00,1.0,2019-09-25 05:30:00,379.0,379.0,379.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-25 12:30:00,2.25,2019-09-25 14:45:00,261.0,263.0,262.1111111111111
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-26 23:00:00,1.0,2019-09-27 00:00:00,859.0,869.0,861.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-27 04:30:00,0.25,2019-09-27 04:45:00,387.0,387.0,387.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-27 15:00:00,2.25,2019-09-27 17:15:00,219.0,287.0,253.88888888888889
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-28 07:15:00,0.25,2019-09-28 07:30:00,718.0,718.0,718.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6077,California,San Joaquin,2019-09-28 12:00:00,2.0,2019-09-28 14:00:00,242.0,242.0,242.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6079,California,San Luis Obispo,2019-09-25 17:30:00,0.5,2019-09-25 18:00:00,207.0,207.0,207.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6079,California,San Luis Obispo,2019-09-26 16:15:00,4.0,2019-09-26 20:15:00,270.0,292.0,288.875
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-26 00:15:00,0.5,2019-09-26 00:45:00,532.0,630.0,581.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-26 01:00:00,3.5,2019-09-26 04:30:00,600.0,818.0,733.2857142857143
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-27 15:45:00,9.75,2019-09-28 01:30:00,206.0,1405.0,441.87179487179486
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6081,California,San Mateo,2019-09-28 03:00:00,0.25,2019-09-28 03:15:00,207.0,207.0,207.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-25 04:45:00,2.5,2019-09-25 07:15:00,202.0,203.0,202.8
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-25 17:15:00,6.0,2019-09-25 23:15:00,237.0,452.0,326.0833333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-26 21:15:00,4.0,2019-09-27 01:15:00,420.0,872.0,802.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-27 20:15:00,0.75,2019-09-27 21:00:00,517.0,517.0,517.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-27 21:15:00,1.5,2019-09-27 22:45:00,247.0,289.0,275.1666666666667
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-28 04:00:00,0.25,2019-09-28 04:15:00,333.0,333.0,333.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6083,California,Santa Barbara,2019-09-28 10:00:00,1.75,2019-09-28 11:45:00,672.0,1475.0,901.4285714285714
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-25 16:00:00,5.5,2019-09-25 21:30:00,204.0,334.0,293.77272727272725
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 00:45:00,4.0,2019-09-26 04:45:00,356.0,4605.0,3277.5625
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 14:00:00,0.25,2019-09-26 14:15:00,4862.0,4862.0,4862.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-26 15:15:00,8.25,2019-09-26 23:30:00,417.0,5966.0,1280.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 03:00:00,0.25,2019-09-27 03:15:00,205.0,205.0,205.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 03:45:00,1.5,2019-09-27 05:15:00,229.0,234.0,230.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 06:45:00,2.25,2019-09-27 09:00:00,209.0,265.0,221.44444444444446
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6085,California,Santa Clara,2019-09-27 11:00:00,0.5,2019-09-27 11:30:00,267.0,267.0,267.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6095,California,Solano,2019-09-25 04:15:00,2.75,2019-09-25 07:00:00,253.0,427.0,355.8181818181818
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6095,California,Solano,2019-09-27 08:30:00,0.25,2019-09-27 08:45:00,209.0,209.0,209.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-25 11:30:00,12.0,2019-09-25 23:30:00,1147.0,7045.0,2252.4375
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-25 23:45:00,0.5,2019-09-26 00:15:00,393.0,572.0,482.5
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-26 01:45:00,6.5,2019-09-26 08:15:00,299.0,464.0,339.34615384615387
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-26 18:00:00,4.0,2019-09-26 22:00:00,379.0,877.0,518.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-27 16:00:00,8.75,2019-09-28 00:45:00,298.0,480.0,365.74285714285713
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6097,California,Sonoma,2019-09-28 10:00:00,3.5,2019-09-28 13:30:00,219.0,1306.0,839.5714285714286
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-25 17:15:00,0.25,2019-09-25 17:30:00,266.0,266.0,266.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 00:30:00,1.75,2019-09-28 02:15:00,481.0,481.0,481.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 07:30:00,2.75,2019-09-28 10:15:00,211.0,2215.0,1668.4545454545455
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 09:30:00,2.25,2019-09-27 11:45:00,373.0,1811.0,1651.2222222222222
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 12:15:00,0.75,2019-09-27 13:00:00,1339.0,1339.0,1339.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:15:00,0.25,2019-09-27 13:30:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:45:00,0.25,2019-09-27 14:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 14:45:00,0.25,2019-09-27 15:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-26 16:00:00,4.25,2019-09-26 20:15:00,211.0,277.0,244.94117647058823
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 11:00:00,1.5,2019-09-27 12:30:00,200.0,224.0,204.66666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 16:45:00,1.25,2019-09-27 18:00:00,231.0,243.0,239.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 21:30:00,2.0,2019-09-25 23:30:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 23:45:00,1.25,2019-09-26 01:00:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 05:15:00,0.25,2019-09-25 05:30:00,1695.0,1695.0,1695.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 09:15:00,2.0,2019-09-25 11:15:00,211.0,888.0,323.25
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 16:15:00,12.0,2019-09-26 04:15:00,326.0,1175.0,894.1666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 04:45:00,10.25,2019-09-26 15:00:00,436.0,845.0,654.2682926829268
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 16:00:00,8.25,2019-09-27 00:15:00,237.0,1016.0,795.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 04:30:00,5.75,2019-09-27 10:15:00,268.0,335.0,308.7826086956522
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 15:30:00,11.75,2019-09-28 03:15:00,219.0,1502.0,856.0212765957447
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-28 05:30:00,2.25,2019-09-28 07:45:00,297.0,297.0,297.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6113,California,Yolo,2019-09-26 16:30:00,4.5,2019-09-26 21:00:00,284.0,287.0,285.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,270.0,9649.0,5532.092592592592
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 23:45:00,2.5,2019-09-26 02:15:00,538.0,3518.0,1851.9
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-13 00:45:00,0.5,2019-06-13 01:15:00,226.0,229.0,227.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-13 05:45:00,3.75,2019-06-13 09:30:00,503.0,947.0,901.7333333333333
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-13 17:00:00,1.25,2019-06-13 18:15:00,467.0,498.0,474.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-14 14:45:00,0.25,2019-06-14 15:00:00,226.0,226.0,226.0
