event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-14 19:00:00,0.25,2019-06-14 19:15:00,277.0,277.0,277.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6001,California,Alameda,2019-06-15 02:30:00,4.0,2019-06-15 06:30:00,257.0,560.0,330.625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6005,California,Amador,2019-06-13 04:45:00,4.75,2019-06-13 09:30:00,1081.0,2841.0,2321.5263157894738
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6007,California,Butte,2019-06-14 13:00:00,0.75,2019-06-14 13:45:00,236.0,236.0,236.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6009,California,Calaveras,2019-06-13 13:45:00,2.25,2019-06-13 16:00:00,239.0,250.0,243.88888888888889
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6009,California,Calaveras,2019-06-13 22:00:00,3.75,2019-06-14 01:45:00,290.0,395.0,360.6
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-12 16:30:00,4.0,2019-06-12 20:30:00,200.0,236.0,205.875
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-12 21:30:00,8.25,2019-06-13 05:45:00,214.0,4280.0,1749.2727272727273
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-13 13:45:00,1.25,2019-06-13 15:00:00,218.0,328.0,243.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-13 16:30:00,3.25,2019-06-13 19:45:00,212.0,336.0,242.07692307692307
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6013,California,Contra Costa,2019-06-14 18:00:00,2.75,2019-06-14 20:45:00,213.0,348.0,274.3636363636364
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6017,California,El Dorado,2019-06-13 17:15:00,3.25,2019-06-13 20:30:00,397.0,1037.0,561.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,389.0,389.0,389.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 00:45:00,0.25,2019-06-13 01:00:00,335.0,335.0,335.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 07:00:00,2.25,2019-06-13 09:15:00,543.0,963.0,915.8888888888889
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 09:30:00,1.25,2019-06-13 10:45:00,213.0,272.0,259.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 16:45:00,0.25,2019-06-13 17:00:00,2349.0,2349.0,2349.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-13 17:15:00,1.75,2019-06-13 19:00:00,216.0,238.0,223.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-14 17:00:00,0.25,2019-06-14 17:15:00,300.0,300.0,300.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6019,California,Fresno,2019-06-15 04:15:00,1.5,2019-06-15 05:45:00,384.0,386.0,384.8333333333333
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6023,California,Humboldt,2019-06-12 16:15:00,8.25,2019-06-13 00:30:00,326.0,433.0,378.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6027,California,Inyo,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,335.0,335.0,335.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 00:15:00,2.75,2019-06-13 03:00:00,390.0,3863.0,2034.090909090909
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 04:15:00,1.5,2019-06-13 05:45:00,504.0,2908.0,1613.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 17:45:00,2.0,2019-06-13 19:45:00,208.0,273.0,221.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-13 21:00:00,0.75,2019-06-13 21:45:00,364.0,379.0,372.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6029,California,Kern,2019-06-14 17:00:00,0.75,2019-06-14 17:45:00,209.0,210.0,209.33333333333334
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-12 18:30:00,18.75,2019-06-13 13:15:00,1294.0,4283.0,2338.16
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-13 15:00:00,10.5,2019-06-14 01:30:00,409.0,5835.0,2123.6666666666665
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 01:45:00,1.75,2019-06-14 03:30:00,220.0,1051.0,875.2857142857143
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 04:00:00,0.5,2019-06-14 04:30:00,200.0,202.0,201.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 05:45:00,4.25,2019-06-14 10:00:00,348.0,525.0,433.70588235294116
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6037,California,Los Angeles,2019-06-14 15:45:00,11.25,2019-06-15 03:00:00,276.0,2051.0,1104.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6039,California,Madera,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,396.0,396.0,396.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6041,California,Marin,2019-06-15 14:45:00,0.75,2019-06-15 15:30:00,2860.0,2860.0,2860.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6047,California,Merced,2019-06-12 23:30:00,1.0,2019-06-13 00:30:00,229.0,250.0,243.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6051,California,Mono,2019-06-12 19:15:00,0.25,2019-06-12 19:30:00,335.0,335.0,335.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6053,California,Monterey,2019-06-13 08:00:00,2.0,2019-06-13 10:00:00,1143.0,1222.0,1180.625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6053,California,Monterey,2019-06-13 18:30:00,2.5,2019-06-13 21:00:00,376.0,455.0,402.3
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6055,California,Napa,2019-06-14 03:00:00,7.0,2019-06-14 10:00:00,388.0,1201.0,514.3571428571429
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6055,California,Napa,2019-06-15 02:00:00,0.5,2019-06-15 02:30:00,288.0,288.0,288.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-12 15:45:00,2.5,2019-06-12 18:15:00,250.0,587.0,420.7
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-12 18:30:00,3.5,2019-06-12 22:00:00,214.0,6293.0,680.2142857142857
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-13 05:30:00,0.5,2019-06-13 06:00:00,2233.0,2233.0,2233.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-13 17:00:00,7.25,2019-06-14 00:15:00,202.0,1753.0,563.5172413793103
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-14 15:45:00,10.25,2019-06-15 02:00:00,490.0,2579.0,1039.0243902439024
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6059,California,Orange,2019-06-15 03:30:00,11.25,2019-06-15 14:45:00,556.0,2921.0,978.6666666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6061,California,Placer,2019-06-13 18:15:00,1.0,2019-06-13 19:15:00,1034.0,1040.0,1036.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 15:15:00,0.25,2019-06-12 15:30:00,1615.0,1615.0,1615.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 16:30:00,1.75,2019-06-12 18:15:00,203.0,235.0,216.57142857142858
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 18:30:00,1.0,2019-06-12 19:30:00,201.0,211.0,205.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-12 20:45:00,2.75,2019-06-12 23:30:00,553.0,762.0,613.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-13 04:30:00,2.5,2019-06-13 07:00:00,584.0,1352.0,778.7
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-13 16:00:00,12.25,2019-06-14 04:15:00,208.0,10770.0,783.2857142857143
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 05:00:00,0.5,2019-06-14 05:30:00,218.0,218.0,218.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 05:45:00,0.75,2019-06-14 06:30:00,219.0,219.0,219.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 07:45:00,0.25,2019-06-14 08:00:00,220.0,220.0,220.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 08:15:00,3.25,2019-06-14 11:30:00,219.0,467.0,333.0769230769231
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-14 15:45:00,5.75,2019-06-14 21:30:00,227.0,1019.0,561.0869565217391
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-15 05:00:00,4.0,2019-06-15 09:00:00,201.0,846.0,330.5625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6065,California,Riverside,2019-06-15 14:45:00,0.25,2019-06-15 15:00:00,693.0,693.0,693.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-12 20:15:00,0.75,2019-06-12 21:00:00,1283.0,1284.0,1283.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-12 23:00:00,1.5,2019-06-13 00:30:00,200.0,431.0,278.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-13 01:00:00,0.75,2019-06-13 01:45:00,200.0,203.0,201.33333333333334
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-13 02:00:00,0.5,2019-06-13 02:30:00,200.0,200.0,200.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-13 12:15:00,1.0,2019-06-13 13:15:00,1319.0,1320.0,1319.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-14 00:15:00,1.0,2019-06-14 01:15:00,557.0,1236.0,896.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6067,California,Sacramento,2019-06-14 22:45:00,2.0,2019-06-15 00:45:00,375.0,376.0,375.375
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6069,California,San Benito,2019-06-14 09:30:00,1.5,2019-06-14 11:00:00,362.0,362.0,362.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-12 15:30:00,2.75,2019-06-12 18:15:00,285.0,7071.0,1677.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-12 18:30:00,5.0,2019-06-12 23:30:00,365.0,1047.0,604.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-13 00:15:00,13.5,2019-06-13 13:45:00,372.0,1759.0,897.8333333333334
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-13 15:45:00,10.0,2019-06-14 01:45:00,237.0,8081.0,770.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-14 04:45:00,6.25,2019-06-14 11:00:00,721.0,1062.0,937.88
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6071,California,San Bernardino,2019-06-14 15:45:00,6.25,2019-06-14 22:00:00,215.0,482.0,374.36
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-12 17:00:00,1.25,2019-06-12 18:15:00,207.0,324.0,279.8
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-12 18:30:00,2.75,2019-06-12 21:15:00,227.0,423.0,275.6363636363636
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-13 04:30:00,8.5,2019-06-13 13:00:00,216.0,2645.0,859.4705882352941
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-13 16:15:00,1.5,2019-06-13 17:45:00,257.0,446.0,323.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-13 18:00:00,27.0,2019-06-14 21:00:00,206.0,3625.0,830.5648148148148
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-15 03:00:00,7.75,2019-06-15 10:45:00,459.0,2032.0,780.8064516129032
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6073,California,San Diego,2019-06-15 12:00:00,2.0,2019-06-15 14:00:00,347.0,596.0,472.625
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6075,California,San Francisco,2019-06-12 22:15:00,3.0,2019-06-13 01:15:00,755.0,18030.0,5448.166666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6075,California,San Francisco,2019-06-13 01:30:00,2.0,2019-06-13 03:30:00,407.0,452.0,424.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6075,California,San Francisco,2019-06-13 16:30:00,5.75,2019-06-13 22:15:00,200.0,2141.0,839.2608695652174
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-12 20:30:00,0.5,2019-06-12 21:00:00,504.0,543.0,523.5
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-13 01:00:00,6.25,2019-06-13 07:15:00,212.0,1373.0,496.72
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-13 21:15:00,0.25,2019-06-13 21:30:00,1602.0,1602.0,1602.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6077,California,San Joaquin,2019-06-14 12:30:00,2.25,2019-06-14 14:45:00,255.0,3973.0,2454.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6079,California,San Luis Obispo,2019-06-12 17:30:00,1.5,2019-06-12 19:00:00,222.0,233.0,225.66666666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6079,California,San Luis Obispo,2019-06-12 23:00:00,3.0,2019-06-13 02:00:00,702.0,873.0,802.9166666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6081,California,San Mateo,2019-06-12 19:15:00,4.0,2019-06-12 23:15:00,244.0,352.0,288.875
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6081,California,San Mateo,2019-06-13 04:30:00,1.75,2019-06-13 06:15:00,2233.0,4441.0,2977.4285714285716
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6081,California,San Mateo,2019-06-13 16:30:00,18.0,2019-06-14 10:30:00,211.0,4947.0,459.05555555555554
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6083,California,Santa Barbara,2019-06-12 15:30:00,2.75,2019-06-12 18:15:00,342.0,1224.0,438.09090909090907
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6083,California,Santa Barbara,2019-06-12 18:30:00,7.25,2019-06-13 01:45:00,334.0,367.0,350.41379310344826
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 00:15:00,0.25,2019-06-13 00:30:00,206.0,206.0,206.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 01:15:00,1.0,2019-06-13 02:15:00,361.0,418.0,386.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 02:45:00,3.25,2019-06-13 06:00:00,262.0,400.0,324.3076923076923
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-13 17:45:00,1.5,2019-06-13 19:15:00,277.0,726.0,539.6666666666666
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6085,California,Santa Clara,2019-06-14 22:45:00,6.5,2019-06-15 05:15:00,517.0,3926.0,1866.3076923076924
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6087,California,Santa Cruz,2019-06-15 13:45:00,0.5,2019-06-15 14:15:00,388.0,388.0,388.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6089,California,Shasta,2019-06-13 15:30:00,0.75,2019-06-13 16:15:00,1799.0,1812.0,1807.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6089,California,Shasta,2019-06-14 20:45:00,0.75,2019-06-14 21:30:00,480.0,482.0,480.6666666666667
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6091,California,Sierra,2019-06-14 17:45:00,0.25,2019-06-14 18:00:00,440.0,440.0,440.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6095,California,Solano,2019-06-12 17:30:00,1.0,2019-06-12 18:30:00,230.0,236.0,233.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6095,California,Solano,2019-06-12 22:45:00,3.0,2019-06-13 01:45:00,203.0,2298.0,742.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-12 16:45:00,1.25,2019-06-12 18:00:00,200.0,361.0,249.4
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-12 20:00:00,0.5,2019-06-12 20:30:00,421.0,421.0,421.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-12 23:30:00,0.75,2019-06-13 00:15:00,204.0,469.0,314.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-13 09:15:00,0.25,2019-06-13 09:30:00,1698.0,1698.0,1698.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6097,California,Sonoma,2019-06-14 00:00:00,1.25,2019-06-14 01:15:00,207.0,335.0,254.2
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6107,California,Tulare,2019-06-14 16:00:00,1.0,2019-06-14 17:00:00,703.0,942.0,825.25
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6107,California,Tulare,2019-06-14 20:00:00,0.75,2019-06-14 20:45:00,1537.0,2267.0,2023.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6109,California,Tuolumne,2019-06-13 00:45:00,1.75,2019-06-13 02:30:00,369.0,370.0,369.42857142857144
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-12 16:45:00,1.5,2019-06-12 18:15:00,429.0,467.0,448.8333333333333
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-12 18:30:00,3.75,2019-06-12 22:15:00,347.0,467.0,426.26666666666665
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-13 17:30:00,0.25,2019-06-13 17:45:00,1275.0,1275.0,1275.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-14 05:45:00,5.0,2019-06-14 10:45:00,862.0,931.0,916.75
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-14 17:00:00,6.5,2019-06-14 23:30:00,258.0,300.0,280.2692307692308
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-15 01:45:00,0.25,2019-06-15 02:00:00,234.0,234.0,234.0
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6111,California,Ventura,2019-06-15 04:45:00,6.0,2019-06-15 10:45:00,434.0,993.0,554.375
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6113,California,Yolo,2019-06-13 00:45:00,3.5,2019-06-13 04:15:00,351.0,381.0,371.7142857142857
California-21,California,2019-06-12 14:56:00,2019-06-12 15:50:00,Generation Inadequacy,6113,California,Yolo,2019-06-13 06:15:00,1.75,2019-06-13 08:00:00,285.0,317.0,301.85714285714283
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 10:15:00,1.25,2019-10-30 11:30:00,208.0,208.0,208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,727.0,727.0,727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 13:15:00,1.0,2019-10-30 14:15:00,727.0,729.0,727.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-31 23:00:00,1.0,2019-11-01 00:00:00,491.0,523.0,500.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 08:45:00,0.5,2019-11-02 09:15:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 15:30:00,0.5,2019-11-02 16:00:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-03 08:00:00,20.0,2019-11-04 04:00:00,339.0,6619.0,1477.5375
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-04 04:15:00,2.25,2019-11-04 06:30:00,343.0,4034.0,1564.888888888889
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 22:00:00,1.0,2019-10-30 23:00:00,289.0,654.0,562.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10244.0,10245.0,10244.823529411764
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,6292.0,10246.0,9482.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,5734.0,6054.0,5947.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 22:00:00,2.25,2019-10-31 00:15:00,203.0,4437.0,2266.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-31 19:00:00,2.75,2019-10-31 21:45:00,298.0,302.0,300.6363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,17167.0,17205.0,17179.058823529413
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10580.0,17095.0,13928.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6205.0,6910.0,6540.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,872.0,5438.0,1861.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 03:15:00,2.25,2019-10-31 05:30:00,265.0,268.0,267.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,531.0,532.0,531.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,203.0,203.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-11-03 20:00:00,0.75,2019-11-03 20:45:00,887.0,887.0,887.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5894.0,12566.0,12164.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,8705.0,11671.0,10593.583333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6724.0,6799.0,6749.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,970.0,5542.0,3329.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,970.0,1156.0,1070.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 08:30:00,10.25,2019-10-31 18:45:00,349.0,1156.0,1080.6097560975609
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2235.0,2265.0,2250.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2234.0,2234.0,2234.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1894.0,2230.0,1979.7142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1850.0,1883.0,1861.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,323.0,718.0,565.7647058823529
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,252.0,15042.0,4486.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,285.0,290.0,287.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 22:00:00,1.25,2019-10-30 23:15:00,222.0,390.0,291.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-31 17:15:00,1.0,2019-10-31 18:15:00,221.0,224.0,222.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 01:45:00,1.25,2019-11-01 03:00:00,1739.0,1740.0,1739.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 14:15:00,2.5,2019-11-01 16:45:00,270.0,317.0,311.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 23:30:00,5.5,2019-11-02 05:00:00,297.0,320.0,302.1363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,33832.0,35040.0,34916.529411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,18645.0,33832.0,27126.083333333332
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,17319.0,17838.0,17592.666666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4711.0,17030.0,12702.7
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4763.0,4796.0,4786.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 08:30:00,11.0,2019-10-31 19:30:00,231.0,4809.0,4110.204545454545
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-01 15:15:00,2.25,2019-11-01 17:30:00,368.0,1071.0,598.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-02 01:45:00,2.25,2019-11-02 04:00:00,229.0,796.0,355.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-10-31 17:00:00,0.5,2019-10-31 17:30:00,1321.0,1321.0,1321.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-01 16:30:00,1.5,2019-11-01 18:00:00,265.0,339.0,278.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-02 12:30:00,2.0,2019-11-02 14:30:00,382.0,718.0,550.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-02 23:15:00,1.0,2019-11-03 00:15:00,389.0,3472.0,2424.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6023,California,Humboldt,2019-10-31 17:00:00,1.5,2019-10-31 18:30:00,253.0,256.0,254.83333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,702.0,702.0,702.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,702.0,702.0,702.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 10:15:00,7.25,2019-10-30 17:30:00,702.0,17294.0,5368.6551724137935
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,4338.0,8058.0,6296.833333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,3390.0,4349.0,4029.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,773.0,4128.0,2667.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1210.0,1448.0,1302.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-31 08:30:00,13.5,2019-10-31 22:00:00,783.0,1168.0,1064.0740740740741
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 00:00:00,8.0,2019-11-02 08:00:00,441.0,9228.0,2480.03125
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 10:15:00,0.5,2019-11-02 10:45:00,1460.0,1460.0,1460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 18:15:00,4.0,2019-11-02 22:15:00,204.0,548.0,480.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-03 03:30:00,7.75,2019-11-03 11:15:00,253.0,433.0,352.2903225806452
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 02:30:00,1.5,2019-11-04 04:00:00,246.0,948.0,825.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 04:15:00,1.25,2019-11-04 05:30:00,202.0,245.0,232.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 08:30:00,0.25,2019-11-04 08:45:00,517.0,517.0,517.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,39552.0,39573.0,39566.82352941176
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,39573.0,39573.0,39573.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,38457.0,39573.0,39201.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,5258.0,37985.0,19793.9
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-31 03:15:00,2.0,2019-10-31 05:15:00,248.0,2389.0,1095.625
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-31 17:45:00,0.5,2019-10-31 18:15:00,318.0,318.0,318.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 05:00:00,4.5,2019-11-02 09:30:00,383.0,1848.0,1476.5555555555557
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 09:45:00,4.25,2019-11-02 14:00:00,643.0,4434.0,2583.176470588235
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 15:00:00,8.0,2019-11-02 23:00:00,341.0,2777.0,1256.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-02 23:30:00,1.5,2019-11-03 01:00:00,886.0,1127.0,1034.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-03 03:30:00,0.5,2019-11-03 04:00:00,242.0,243.0,242.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-03 05:45:00,5.5,2019-11-03 11:15:00,373.0,440.0,400.1818181818182
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-03 15:45:00,9.0,2019-11-04 00:45:00,203.0,3886.0,647.1111111111111
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-04 03:30:00,0.75,2019-11-04 04:15:00,215.0,245.0,234.66666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-04 04:30:00,1.0,2019-11-04 05:30:00,459.0,472.0,465.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6037,California,Los Angeles,2019-11-04 06:30:00,6.0,2019-11-04 12:30:00,210.0,2134.0,673.1666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,293.0,293.0,293.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,293.0,293.0,293.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-10-30 10:15:00,0.25,2019-10-30 10:30:00,293.0,293.0,293.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6039,California,Madera,2019-11-02 13:15:00,1.25,2019-11-02 14:30:00,1053.0,1053.0,1053.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10735.0,10735.0,10735.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10633.0,10736.0,10675.29411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10642.0,10648.0,10645.333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,10645.0,10646.0,10645.333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,535.0,9426.0,2739.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,525.0,531.0,526.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-10-31 08:30:00,16.25,2019-11-01 00:45:00,487.0,1057.0,640.0
