event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6041,California,Marin,2019-11-01 19:30:00,2.0,2019-11-01 21:30:00,1201.0,3113.0,1680.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6043,California,Mariposa,2019-11-01 21:15:00,6.25,2019-11-02 03:30:00,527.0,2289.0,1725.16
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,41122.0,41122.0,41122.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,40660.0,41122.0,41094.82352941176
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,37971.0,41122.0,40623.166666666664
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,35140.0,36151.0,35580.333333333336
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,15340.0,33590.0,22513.65
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,8023.0,17055.0,13268.1
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6045,California,Mendocino,2019-10-31 08:30:00,7.75,2019-10-31 16:15:00,762.0,5410.0,2885.5806451612902
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6053,California,Monterey,2019-11-04 02:45:00,1.25,2019-11-04 04:00:00,418.0,418.0,418.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6053,California,Monterey,2019-11-04 04:15:00,0.5,2019-11-04 04:45:00,417.0,418.0,417.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,11213.0,11213.0,11213.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10082.0,11213.0,11140.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10992.0,11170.0,11054.083333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,9818.0,10964.0,10418.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4785.0,8641.0,6987.3
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,2512.0,4269.0,3263.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-10-31 08:30:00,21.0,2019-11-01 05:30:00,382.0,4223.0,2219.535714285714
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-11-04 03:00:00,1.0,2019-11-04 04:00:00,676.0,676.0,676.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6055,California,Napa,2019-11-04 04:15:00,6.25,2019-11-04 10:30:00,464.0,676.0,489.44
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,53328.0,53328.0,53328.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,48050.0,53328.0,52376.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,20669.0,47206.0,32910.333333333336
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,15487.0,17855.0,16685.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,1292.0,16228.0,4313.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1297.0,1333.0,1313.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-10-31 08:30:00,13.25,2019-10-31 21:45:00,260.0,1334.0,1141.9433962264152
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-11-03 21:45:00,3.5,2019-11-04 01:15:00,796.0,797.0,796.0714285714286
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6057,California,Nevada,2019-11-04 01:45:00,1.25,2019-11-04 03:00:00,212.0,214.0,212.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-30 06:45:00,5.0,2019-10-30 11:45:00,2651.0,2706.0,2678.7
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-30 14:00:00,12.25,2019-10-31 02:15:00,227.0,3096.0,1051.7142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-31 06:45:00,3.25,2019-10-31 10:00:00,425.0,444.0,434.53846153846155
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-31 14:30:00,0.5,2019-10-31 15:00:00,294.0,294.0,294.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-10-31 21:30:00,0.25,2019-10-31 21:45:00,205.0,205.0,205.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-01 20:30:00,0.75,2019-11-01 21:15:00,382.0,2580.0,1843.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-01 22:15:00,20.25,2019-11-02 18:30:00,203.0,2539.0,1156.4074074074074
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-02 18:45:00,0.25,2019-11-02 19:00:00,203.0,203.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-02 19:30:00,0.25,2019-11-02 19:45:00,459.0,459.0,459.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-03 02:00:00,2.5,2019-11-03 04:30:00,1823.0,3382.0,2315.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,12808.0,13921.0,13834.529411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,9679.0,16878.0,13625.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,7102.0,10433.0,9322.666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,1451.0,7999.0,4423.15
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1337.0,1340.0,1337.6
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-31 08:30:00,11.25,2019-10-31 19:45:00,678.0,1338.0,1212.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-11-03 16:30:00,1.0,2019-11-03 17:30:00,905.0,905.0,905.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 22:00:00,1.5,2019-10-30 23:30:00,456.0,912.0,636.1666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 23:45:00,1.75,2019-10-31 01:30:00,449.0,456.0,455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,340.0,340.0,340.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-10-30 16:30:00,17.75,2019-10-31 10:15:00,311.0,2670.0,877.7042253521126
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-10-31 10:45:00,11.5,2019-10-31 22:15:00,257.0,1782.0,1164.4565217391305
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 12:45:00,0.25,2019-11-01 13:00:00,10199.0,10199.0,10199.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 13:45:00,1.0,2019-11-01 14:45:00,560.0,560.0,560.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 15:45:00,12.25,2019-11-02 04:00:00,225.0,10744.0,997.8979591836735
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 05:00:00,12.0,2019-11-02 17:00:00,377.0,9387.0,1592.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 18:00:00,1.0,2019-11-02 19:00:00,821.0,1177.0,1023.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 19:15:00,0.75,2019-11-02 20:00:00,465.0,577.0,502.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 20:15:00,0.5,2019-11-02 20:45:00,334.0,438.0,386.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-03 03:15:00,0.25,2019-11-03 03:30:00,646.0,646.0,646.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-03 05:30:00,0.75,2019-11-03 06:15:00,490.0,490.0,490.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-04 00:45:00,0.25,2019-11-04 01:00:00,2208.0,2208.0,2208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-10-30 08:15:00,2.0,2019-10-30 10:15:00,574.0,1656.0,1069.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-10-31 11:30:00,15.75,2019-11-01 03:15:00,328.0,3238.0,632.0793650793651
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-01 22:30:00,0.25,2019-11-01 22:45:00,2106.0,2106.0,2106.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 00:15:00,1.5,2019-11-03 01:45:00,543.0,928.0,764.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 05:30:00,1.5,2019-11-03 07:00:00,682.0,1966.0,1752.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 11:15:00,0.75,2019-11-03 12:00:00,249.0,249.0,249.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 19:00:00,2.25,2019-11-03 21:15:00,1200.0,2036.0,1942.111111111111
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 21:45:00,0.75,2019-11-03 22:30:00,5874.0,18855.0,10203.333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 23:00:00,1.25,2019-11-04 00:15:00,1438.0,1439.0,1438.6
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 09:00:00,0.25,2019-10-30 09:15:00,3855.0,3855.0,3855.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 10:30:00,0.25,2019-10-30 10:45:00,695.0,695.0,695.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 13:45:00,14.25,2019-10-31 04:00:00,208.0,3629.0,1056.701754385965
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-31 08:45:00,1.5,2019-10-31 10:15:00,1184.0,1206.0,1194.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-31 11:00:00,19.0,2019-11-01 06:00:00,341.0,1985.0,987.7631578947369
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-01 15:15:00,9.75,2019-11-02 01:00:00,285.0,5656.0,1886.948717948718
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-04 00:30:00,0.5,2019-11-04 01:00:00,254.0,270.0,262.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-04 01:45:00,10.5,2019-11-04 12:15:00,211.0,419.0,249.45238095238096
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-01 13:00:00,3.25,2019-11-01 16:15:00,218.0,1046.0,434.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-01 21:30:00,0.25,2019-11-01 21:45:00,245.0,245.0,245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-02 17:30:00,0.75,2019-11-02 18:15:00,369.0,369.0,369.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-04 01:15:00,2.5,2019-11-04 03:45:00,217.0,1304.0,927.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-04 07:30:00,2.0,2019-11-04 09:30:00,605.0,2963.0,935.375
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6075,California,San Francisco,2019-10-31 01:00:00,0.75,2019-10-31 01:45:00,225.0,226.0,225.66666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-30 22:00:00,0.75,2019-10-30 22:45:00,224.0,225.0,224.33333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-31 19:15:00,1.25,2019-10-31 20:30:00,252.0,323.0,308.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-31 20:45:00,0.25,2019-10-31 21:00:00,228.0,228.0,228.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-11-01 19:30:00,3.5,2019-11-01 23:00:00,823.0,1744.0,1296.2142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-01 01:00:00,2.0,2019-11-01 03:00:00,320.0,366.0,326.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-02 20:15:00,3.5,2019-11-02 23:45:00,276.0,276.0,276.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-03 04:15:00,1.25,2019-11-03 05:30:00,565.0,2112.0,1493.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-03 12:00:00,1.0,2019-11-03 13:00:00,2749.0,2750.0,2749.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6081,California,San Mateo,2019-10-30 14:45:00,2.0,2019-10-30 16:45:00,233.0,240.0,238.125
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6081,California,San Mateo,2019-10-30 21:15:00,0.5,2019-10-30 21:45:00,201.0,205.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-10-30 16:45:00,0.25,2019-10-30 17:00:00,235.0,235.0,235.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-10-31 20:30:00,1.25,2019-10-31 21:45:00,205.0,233.0,224.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-02 19:00:00,1.0,2019-11-02 20:00:00,204.0,204.0,204.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-03 15:30:00,2.25,2019-11-03 17:45:00,453.0,4200.0,2758.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-03 18:00:00,16.25,2019-11-04 10:15:00,251.0,1550.0,502.75384615384615
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-30 15:30:00,1.25,2019-10-30 16:45:00,1031.0,1611.0,1491.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-31 20:00:00,1.0,2019-10-31 21:00:00,566.0,568.0,567.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-31 22:00:00,0.5,2019-10-31 22:30:00,427.0,843.0,635.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-01 21:45:00,0.75,2019-11-01 22:30:00,1078.0,2346.0,1708.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-02 15:30:00,0.75,2019-11-02 16:15:00,911.0,1179.0,1001.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-02 16:30:00,2.5,2019-11-02 19:00:00,352.0,1083.0,543.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-03 18:30:00,0.75,2019-11-03 19:15:00,1278.0,1278.0,1278.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-04 03:30:00,0.5,2019-11-04 04:00:00,2614.0,2621.0,2617.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-04 04:15:00,8.0,2019-11-04 12:15:00,226.0,2621.0,587.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6087,California,Santa Cruz,2019-10-31 14:45:00,2.75,2019-10-31 17:30:00,523.0,527.0,525.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,20015.0,25455.0,25112.41176470588
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,19203.0,25327.0,23268.166666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,16333.0,17508.0,17017.666666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4048.0,15691.0,8708.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4040.0,4048.0,4042.55
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-31 08:30:00,14.0,2019-10-31 22:30:00,853.0,4053.0,3405.5178571428573
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-11-01 13:30:00,1.0,2019-11-01 14:30:00,703.0,703.0,703.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,1138.0,1507.0,1485.2941176470588
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,939.0,1507.0,1391.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1289.0,1289.0,1289.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 08:30:00,17.0,2019-11-01 01:30:00,220.0,1289.0,1060.0735294117646
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,6164.0,6164.0,6164.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,5930.0,5930.0,5930.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,5891.0,5930.0,5896.571428571428
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,5891.0,5891.0,5891.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5667.0,5891.0,5832.823529411765
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3670.0,5618.0,4573.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,2416.0,2697.0,2510.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,454.0,2345.0,1464.55
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,422.0,452.0,435.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 08:30:00,19.25,2019-11-01 03:45:00,313.0,932.0,537.987012987013
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 08:00:00,3.75,2019-11-01 11:45:00,258.0,5523.0,870.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 15:15:00,0.5,2019-11-01 15:45:00,204.0,204.0,204.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 17:15:00,5.0,2019-11-01 22:15:00,230.0,302.0,264.65
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 22:30:00,2.75,2019-11-02 01:15:00,201.0,766.0,426.1818181818182
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,87084.0,87084.0,87084.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,86780.0,87085.0,87043.11764705883
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,73871.0,86779.0,82193.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,65847.0,67113.0,66303.33333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,28836.0,63045.0,45612.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,24869.0,26670.0,25291.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 08:30:00,91.5,2019-11-04 04:00:00,907.0,25738.0,5243.180327868852
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,2210.0,2260.0,2245.294117647059
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1348.0,2233.0,2011.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1347.0,1347.0,1347.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,544.0,1514.0,818.0666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,870.0,893.0,875.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,870.0,870.0,870.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,724.0,870.0,733.7333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-30 19:15:00,1.25,2019-10-30 20:30:00,252.0,401.0,322.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-31 05:45:00,2.0,2019-10-31 07:45:00,206.0,270.0,238.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-01 20:15:00,0.25,2019-11-01 20:30:00,1593.0,1593.0,1593.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-04 10:00:00,0.75,2019-11-04 10:45:00,1057.0,1562.0,1225.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,9370.0,9675.0,9619.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,2381.0,9266.0,6596.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,944.0,1773.0,1496.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-11-04 09:30:00,3.5,2019-11-04 13:00:00,205.0,3604.0,2086.785714285714
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-10-30 10:15:00,41.75,2019-11-01 04:00:00,308.0,17178.0,4878.203592814371
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-01 08:15:00,27.75,2019-11-02 12:00:00,250.0,1238.0,412.85585585585585
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 16:45:00,0.75,2019-11-02 17:30:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 19:45:00,3.75,2019-11-02 23:30:00,206.0,319.0,269.93333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-03 06:15:00,10.5,2019-11-03 16:45:00,212.0,1260.0,330.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,939.0,940.0,939.8571428571429
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,940.0,940.0,940.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,939.0,1126.0,983.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,552.0,1058.0,900.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,763.0,782.0,769.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,252.0,768.0,484.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-31 16:45:00,0.25,2019-10-31 17:00:00,460.0,460.0,460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3942.0,4727.0,4242.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,4041.0,4110.0,4064.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 22:00:00,3.0,2019-10-31 01:00:00,537.0,3841.0,1945.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-11-01 00:30:00,1.0,2019-11-01 01:30:00,469.0,1110.0,629.25
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-06 20:15:00,1.0,2019-01-06 21:15:00,2967.0,3020.0,3005.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-06 21:30:00,1.25,2019-01-06 22:45:00,1321.0,2968.0,1997.8
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-06 23:00:00,1.0,2019-01-07 00:00:00,274.0,290.0,282.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-07 00:15:00,3.0,2019-01-07 03:15:00,239.0,6792.0,3753.75
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-07 03:30:00,8.25,2019-01-07 11:45:00,365.0,4130.0,1326.3636363636363
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-07 15:30:00,3.0,2019-01-07 18:30:00,224.0,4727.0,1500.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-07 22:00:00,0.75,2019-01-07 22:45:00,336.0,337.0,336.6666666666667
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-08 01:00:00,3.0,2019-01-08 04:00:00,243.0,2092.0,948.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-08 19:45:00,3.25,2019-01-08 23:00:00,400.0,504.0,446.61538461538464
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6001,California,Alameda,2019-01-09 16:45:00,2.5,2019-01-09 19:15:00,261.0,405.0,331.3
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6005,California,Amador,2019-01-07 02:15:00,1.0,2019-01-07 03:15:00,3061.0,6627.0,4585.75
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6005,California,Amador,2019-01-07 03:30:00,6.75,2019-01-07 10:15:00,243.0,4383.0,1138.5555555555557
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6007,California,Butte,2019-01-06 18:30:00,2.5,2019-01-06 21:00:00,965.0,972.0,970.2
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6007,California,Butte,2019-01-06 23:45:00,3.5,2019-01-07 03:15:00,257.0,332.0,274.57142857142856
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6007,California,Butte,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,208.0,439.0,298.3255813953488
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6007,California,Butte,2019-01-07 14:30:00,5.5,2019-01-07 20:00:00,208.0,212.0,209.5909090909091
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6007,California,Butte,2019-01-09 09:15:00,2.0,2019-01-09 11:15:00,1304.0,1304.0,1304.0
