event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6007,California,Butte,2019-01-09 19:00:00,1.5,2019-01-09 20:30:00,1605.0,1615.0,1612.6666666666667
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6009,California,Calaveras,2019-01-07 01:00:00,2.25,2019-01-07 03:15:00,452.0,1147.0,764.3333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6009,California,Calaveras,2019-01-07 03:30:00,5.5,2019-01-07 09:00:00,210.0,1175.0,685.7727272727273
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6009,California,Calaveras,2019-01-07 21:30:00,1.0,2019-01-07 22:30:00,263.0,269.0,264.75
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6013,California,Contra Costa,2019-01-07 01:30:00,1.75,2019-01-07 03:15:00,889.0,2859.0,1609.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6013,California,Contra Costa,2019-01-07 03:30:00,6.25,2019-01-07 09:45:00,202.0,3590.0,1321.08
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6013,California,Contra Costa,2019-01-08 08:00:00,2.25,2019-01-08 10:15:00,201.0,2367.0,1791.7777777777778
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6017,California,El Dorado,2019-01-07 02:45:00,0.5,2019-01-07 03:15:00,971.0,989.0,980.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6017,California,El Dorado,2019-01-07 12:30:00,1.25,2019-01-07 13:45:00,857.0,857.0,857.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6017,California,El Dorado,2019-01-07 14:30:00,1.0,2019-01-07 15:30:00,274.0,274.0,274.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6017,California,El Dorado,2019-01-08 01:30:00,0.25,2019-01-08 01:45:00,236.0,236.0,236.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6019,California,Fresno,2019-01-07 01:15:00,2.0,2019-01-07 03:15:00,312.0,314.0,312.75
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6019,California,Fresno,2019-01-07 05:15:00,1.0,2019-01-07 06:15:00,280.0,945.0,648.25
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6019,California,Fresno,2019-01-07 08:15:00,0.75,2019-01-07 09:00:00,718.0,752.0,740.3333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6023,California,Humboldt,2019-01-06 22:00:00,1.5,2019-01-06 23:30:00,1197.0,1454.0,1282.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6023,California,Humboldt,2019-01-08 23:30:00,17.0,2019-01-09 16:30:00,240.0,1148.0,526.3970588235294
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6023,California,Humboldt,2019-01-09 16:45:00,4.75,2019-01-09 21:30:00,238.0,392.0,344.1578947368421
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6029,California,Kern,2019-01-07 08:45:00,0.25,2019-01-07 09:00:00,1655.0,1655.0,1655.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6029,California,Kern,2019-01-07 09:15:00,1.5,2019-01-07 10:45:00,770.0,1641.0,919.6666666666666
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6029,California,Kern,2019-01-07 17:15:00,2.5,2019-01-07 19:45:00,335.0,348.0,338.8
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6029,California,Kern,2019-01-08 12:15:00,1.75,2019-01-08 14:00:00,264.0,1006.0,709.5714285714286
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6029,California,Kern,2019-01-08 16:30:00,1.5,2019-01-08 18:00:00,206.0,273.0,239.33333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6029,California,Kern,2019-01-09 09:30:00,2.25,2019-01-09 11:45:00,340.0,489.0,467.55555555555554
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6031,California,Kings,2019-01-09 18:30:00,0.25,2019-01-09 18:45:00,297.0,297.0,297.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6037,California,Los Angeles,2019-01-07 09:30:00,4.75,2019-01-07 14:15:00,549.0,4926.0,1983.6842105263158
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6037,California,Los Angeles,2019-01-07 14:30:00,1.25,2019-01-07 15:45:00,445.0,5672.0,2696.2
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6037,California,Los Angeles,2019-01-07 16:15:00,34.75,2019-01-09 03:00:00,247.0,5267.0,1371.568345323741
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6037,California,Los Angeles,2019-01-09 03:15:00,1.25,2019-01-09 04:30:00,287.0,389.0,367.2
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6037,California,Los Angeles,2019-01-09 05:30:00,9.0,2019-01-09 14:30:00,318.0,17792.0,1337.4166666666667
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6039,California,Madera,2019-01-07 05:30:00,5.25,2019-01-07 10:45:00,241.0,1745.0,942.952380952381
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6039,California,Madera,2019-01-09 06:00:00,4.0,2019-01-09 10:00:00,337.0,2455.0,1551.4375
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6039,California,Madera,2019-01-09 10:30:00,0.25,2019-01-09 10:45:00,448.0,448.0,448.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6041,California,Marin,2019-01-06 20:30:00,0.75,2019-01-06 21:15:00,527.0,1985.0,1493.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6041,California,Marin,2019-01-06 21:30:00,5.75,2019-01-07 03:15:00,315.0,1831.0,577.304347826087
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6041,California,Marin,2019-01-07 03:30:00,9.5,2019-01-07 13:00:00,290.0,407.0,321.2631578947368
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6041,California,Marin,2019-01-08 19:00:00,0.25,2019-01-08 19:15:00,1327.0,1327.0,1327.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6043,California,Mariposa,2019-01-07 06:15:00,0.25,2019-01-07 06:30:00,548.0,548.0,548.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6043,California,Mariposa,2019-01-07 06:45:00,0.25,2019-01-07 07:00:00,361.0,361.0,361.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6045,California,Mendocino,2019-01-07 00:00:00,2.0,2019-01-07 02:00:00,860.0,861.0,860.625
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6045,California,Mendocino,2019-01-08 18:45:00,0.25,2019-01-08 19:00:00,1102.0,1102.0,1102.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6045,California,Mendocino,2019-01-09 14:00:00,2.5,2019-01-09 16:30:00,348.0,409.0,354.8
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6047,California,Merced,2019-01-07 02:00:00,1.25,2019-01-07 03:15:00,356.0,776.0,655.8
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6047,California,Merced,2019-01-07 03:30:00,8.5,2019-01-07 12:00:00,262.0,4891.0,1750.2058823529412
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6047,California,Merced,2019-01-07 16:15:00,2.5,2019-01-07 18:45:00,309.0,668.0,532.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6051,California,Mono,2019-01-07 07:15:00,1.25,2019-01-07 08:30:00,380.0,506.0,480.8
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6051,California,Mono,2019-01-07 08:45:00,1.5,2019-01-07 10:15:00,380.0,506.0,464.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6053,California,Monterey,2019-01-07 00:00:00,3.25,2019-01-07 03:15:00,272.0,4640.0,2355.846153846154
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6053,California,Monterey,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,1036.0,4203.0,1741.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6053,California,Monterey,2019-01-07 14:30:00,11.5,2019-01-08 02:00:00,321.0,2216.0,1125.8260869565217
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6053,California,Monterey,2019-01-09 08:15:00,0.25,2019-01-09 08:30:00,747.0,747.0,747.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6057,California,Nevada,2019-01-07 02:30:00,0.75,2019-01-07 03:15:00,207.0,232.0,215.33333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6057,California,Nevada,2019-01-07 03:30:00,0.25,2019-01-07 03:45:00,232.0,232.0,232.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6061,California,Placer,2019-01-07 02:45:00,0.5,2019-01-07 03:15:00,1553.0,1564.0,1558.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6061,California,Placer,2019-01-07 03:30:00,1.0,2019-01-07 04:30:00,1583.0,1597.0,1588.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6061,California,Placer,2019-01-07 04:45:00,3.25,2019-01-07 08:00:00,480.0,4210.0,1000.6923076923077
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6061,California,Placer,2019-01-08 02:45:00,4.5,2019-01-08 07:15:00,508.0,573.0,523.1666666666666
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6063,California,Plumas,2019-01-06 20:00:00,1.25,2019-01-06 21:15:00,1428.0,1429.0,1428.4
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6063,California,Plumas,2019-01-06 21:30:00,5.75,2019-01-07 03:15:00,764.0,1212.0,863.2608695652174
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6063,California,Plumas,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,366.0,4905.0,1275.4883720930231
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6063,California,Plumas,2019-01-07 14:30:00,7.0,2019-01-07 21:30:00,366.0,1371.0,454.57142857142856
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6063,California,Plumas,2019-01-08 00:15:00,0.75,2019-01-08 01:00:00,215.0,219.0,217.66666666666666
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6063,California,Plumas,2019-01-08 01:15:00,0.25,2019-01-08 01:30:00,360.0,360.0,360.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6065,California,Riverside,2019-01-07 16:00:00,1.25,2019-01-07 17:15:00,2751.0,4138.0,3082.2
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6065,California,Riverside,2019-01-07 20:00:00,1.5,2019-01-07 21:30:00,1684.0,1970.0,1780.1666666666667
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6065,California,Riverside,2019-01-08 17:00:00,7.0,2019-01-09 00:00:00,808.0,6448.0,1265.857142857143
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6067,California,Sacramento,2019-01-06 22:00:00,52.5,2019-01-09 02:30:00,255.0,135474.0,11125.390476190476
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6067,California,Sacramento,2019-01-09 12:30:00,2.0,2019-01-09 14:30:00,2121.0,2311.0,2199.375
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6067,California,Sacramento,2019-01-09 18:30:00,1.0,2019-01-09 19:30:00,267.0,1544.0,647.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-07 04:15:00,0.75,2019-01-07 05:00:00,5307.0,6207.0,5907.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-07 06:00:00,0.5,2019-01-07 06:30:00,410.0,410.0,410.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-07 07:15:00,1.25,2019-01-07 08:30:00,548.0,581.0,567.8
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-07 08:45:00,6.75,2019-01-07 15:30:00,220.0,723.0,618.5555555555555
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-07 16:15:00,0.75,2019-01-07 17:00:00,218.0,953.0,646.6666666666666
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-07 20:00:00,1.5,2019-01-07 21:30:00,206.0,902.0,333.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-08 00:30:00,0.25,2019-01-08 00:45:00,1360.0,1360.0,1360.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6071,California,San Bernardino,2019-01-09 17:45:00,1.75,2019-01-09 19:30:00,220.0,233.0,227.14285714285714
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6073,California,San Diego,2019-01-06 21:15:00,0.25,2019-01-06 21:30:00,2578.0,2578.0,2578.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6073,California,San Diego,2019-01-07 00:45:00,5.25,2019-01-07 06:00:00,1222.0,1726.0,1465.5714285714287
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6073,California,San Diego,2019-01-07 17:00:00,2.25,2019-01-07 19:15:00,224.0,239.0,235.88888888888889
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6073,California,San Diego,2019-01-08 05:30:00,0.5,2019-01-08 06:00:00,222.0,222.0,222.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6073,California,San Diego,2019-01-08 18:00:00,0.75,2019-01-08 18:45:00,208.0,208.0,208.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6073,California,San Diego,2019-01-08 20:45:00,0.25,2019-01-08 21:00:00,204.0,204.0,204.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6073,California,San Diego,2019-01-09 16:45:00,3.75,2019-01-09 20:30:00,211.0,320.0,264.73333333333335
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6075,California,San Francisco,2019-01-07 01:45:00,1.5,2019-01-07 03:15:00,353.0,1502.0,724.8333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6075,California,San Francisco,2019-01-07 03:30:00,1.75,2019-01-07 05:15:00,219.0,427.0,280.57142857142856
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6075,California,San Francisco,2019-01-08 09:15:00,3.0,2019-01-08 12:15:00,233.0,233.0,233.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6075,California,San Francisco,2019-01-08 17:30:00,6.0,2019-01-08 23:30:00,209.0,263.0,216.125
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6075,California,San Francisco,2019-01-09 19:00:00,1.5,2019-01-09 20:30:00,227.0,230.0,228.16666666666666
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6077,California,San Joaquin,2019-01-06 21:45:00,0.5,2019-01-06 22:15:00,267.0,270.0,268.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6077,California,San Joaquin,2019-01-06 23:45:00,0.25,2019-01-07 00:00:00,753.0,753.0,753.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6077,California,San Joaquin,2019-01-07 00:30:00,2.75,2019-01-07 03:15:00,225.0,6795.0,3750.181818181818
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6077,California,San Joaquin,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,3632.0,13959.0,7830.883720930233
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6077,California,San Joaquin,2019-01-07 14:30:00,25.0,2019-01-08 15:30:00,262.0,4816.0,1906.35
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6077,California,San Joaquin,2019-01-08 15:45:00,7.0,2019-01-08 22:45:00,205.0,525.0,326.92857142857144
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6079,California,San Luis Obispo,2019-01-07 05:15:00,2.0,2019-01-07 07:15:00,223.0,307.0,295.875
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-06 20:00:00,0.75,2019-01-06 20:45:00,224.0,227.0,226.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-06 23:30:00,0.5,2019-01-07 00:00:00,215.0,233.0,224.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-07 01:45:00,1.5,2019-01-07 03:15:00,1951.0,4657.0,3220.3333333333335
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,322.0,3627.0,902.7674418604652
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-07 14:30:00,14.75,2019-01-08 05:15:00,206.0,2277.0,382.52542372881356
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-08 08:00:00,1.0,2019-01-08 09:00:00,281.0,288.0,282.75
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-08 17:30:00,1.5,2019-01-08 19:00:00,234.0,1443.0,900.3333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-08 20:00:00,4.75,2019-01-09 00:45:00,243.0,485.0,322.10526315789474
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-09 08:00:00,0.75,2019-01-09 08:45:00,211.0,260.0,243.33333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-09 09:30:00,2.0,2019-01-09 11:30:00,255.0,517.0,364.25
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6081,California,San Mateo,2019-01-09 18:45:00,1.25,2019-01-09 20:00:00,432.0,714.0,582.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6083,California,Santa Barbara,2019-01-06 21:30:00,0.25,2019-01-06 21:45:00,233.0,233.0,233.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6083,California,Santa Barbara,2019-01-08 00:30:00,0.25,2019-01-08 00:45:00,7406.0,7406.0,7406.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6085,California,Santa Clara,2019-01-06 19:30:00,0.25,2019-01-06 19:45:00,201.0,201.0,201.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6085,California,Santa Clara,2019-01-06 22:30:00,1.25,2019-01-06 23:45:00,479.0,3078.0,999.6
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6085,California,Santa Clara,2019-01-07 01:00:00,2.25,2019-01-07 03:15:00,204.0,5691.0,1739.6666666666667
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6085,California,Santa Clara,2019-01-07 03:30:00,9.25,2019-01-07 12:45:00,698.0,5665.0,2046.6216216216217
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6085,California,Santa Clara,2019-01-07 15:30:00,3.25,2019-01-07 18:45:00,262.0,2036.0,917.6153846153846
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6085,California,Santa Clara,2019-01-08 05:00:00,3.25,2019-01-08 08:15:00,220.0,2608.0,539.9230769230769
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6085,California,Santa Clara,2019-01-08 17:00:00,0.75,2019-01-08 17:45:00,743.0,1966.0,1151.6666666666667
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6087,California,Santa Cruz,2019-01-06 21:30:00,3.0,2019-01-07 00:30:00,444.0,1029.0,632.9166666666666
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6087,California,Santa Cruz,2019-01-07 01:45:00,1.5,2019-01-07 03:15:00,509.0,3325.0,1761.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6087,California,Santa Cruz,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,2910.0,5764.0,3748.3953488372094
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6087,California,Santa Cruz,2019-01-07 14:30:00,17.25,2019-01-08 07:45:00,220.0,3040.0,1379.6521739130435
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6087,California,Santa Cruz,2019-01-09 09:15:00,3.25,2019-01-09 12:30:00,263.0,509.0,426.46153846153845
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6087,California,Santa Cruz,2019-01-09 13:00:00,0.75,2019-01-09 13:45:00,200.0,216.0,205.33333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6089,California,Shasta,2019-01-06 21:30:00,2.5,2019-01-07 00:00:00,269.0,277.0,273.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6089,California,Shasta,2019-01-07 07:30:00,6.75,2019-01-07 14:15:00,1541.0,1560.0,1545.9259259259259
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6089,California,Shasta,2019-01-07 14:30:00,4.75,2019-01-07 19:15:00,1541.0,1623.0,1569.421052631579
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6089,California,Shasta,2019-01-08 23:45:00,1.0,2019-01-09 00:45:00,2484.0,2484.0,2484.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6091,California,Sierra,2019-01-08 20:15:00,4.5,2019-01-09 00:45:00,589.0,603.0,598.7777777777778
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6095,California,Solano,2019-01-06 18:45:00,1.5,2019-01-06 20:15:00,395.0,414.0,401.8333333333333
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6095,California,Solano,2019-01-06 21:30:00,0.75,2019-01-06 22:15:00,242.0,329.0,271.3333333333333
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6095,California,Solano,2019-01-07 01:15:00,2.0,2019-01-07 03:15:00,423.0,9104.0,1951.375
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6095,California,Solano,2019-01-07 03:30:00,8.25,2019-01-07 11:45:00,265.0,1982.0,905.8787878787879
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6095,California,Solano,2019-01-07 17:15:00,2.0,2019-01-07 19:15:00,355.0,523.0,483.25
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6095,California,Solano,2019-01-07 23:15:00,1.0,2019-01-08 00:15:00,277.0,295.0,290.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6095,California,Solano,2019-01-08 21:00:00,2.5,2019-01-08 23:30:00,204.0,263.0,210.7
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6097,California,Sonoma,2019-01-06 22:30:00,1.0,2019-01-06 23:30:00,201.0,203.0,202.25
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6097,California,Sonoma,2019-01-07 00:00:00,1.5,2019-01-07 01:30:00,274.0,506.0,366.1666666666667
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6097,California,Sonoma,2019-01-07 02:00:00,1.25,2019-01-07 03:15:00,254.0,279.0,268.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6097,California,Sonoma,2019-01-07 04:30:00,1.75,2019-01-07 06:15:00,252.0,268.0,258.7142857142857
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6097,California,Sonoma,2019-01-07 21:45:00,0.5,2019-01-07 22:15:00,297.0,2512.0,1404.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6099,California,Stanislaus,2019-01-07 03:00:00,0.25,2019-01-07 03:15:00,490.0,490.0,490.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6101,California,Sutter,2019-01-09 20:45:00,0.75,2019-01-09 21:30:00,779.0,1107.0,888.3333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6107,California,Tulare,2019-01-09 00:30:00,0.25,2019-01-09 00:45:00,3423.0,3423.0,3423.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6109,California,Tuolumne,2019-01-07 02:30:00,0.75,2019-01-07 03:15:00,1028.0,1041.0,1033.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6109,California,Tuolumne,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,1104.0,2424.0,1421.4186046511627
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6109,California,Tuolumne,2019-01-07 14:30:00,4.75,2019-01-07 19:15:00,220.0,1134.0,288.8421052631579
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6111,California,Ventura,2019-01-06 20:15:00,0.5,2019-01-06 20:45:00,283.0,283.0,283.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6111,California,Ventura,2019-01-07 01:15:00,0.25,2019-01-07 01:30:00,275.0,275.0,275.0
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6111,California,Ventura,2019-01-07 18:15:00,4.5,2019-01-07 22:45:00,223.0,509.0,258.72222222222223
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6111,California,Ventura,2019-01-08 00:30:00,0.75,2019-01-08 01:15:00,1617.0,6413.0,4781.333333333333
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6111,California,Ventura,2019-01-08 01:30:00,13.0,2019-01-08 14:30:00,354.0,6418.0,1955.4038461538462
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6111,California,Ventura,2019-01-08 18:00:00,3.75,2019-01-08 21:45:00,209.0,466.0,376.06666666666666
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6113,California,Yolo,2019-01-07 02:45:00,0.5,2019-01-07 03:15:00,3834.0,3839.0,3836.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6113,California,Yolo,2019-01-07 03:30:00,10.75,2019-01-07 14:15:00,356.0,6958.0,1719.2325581395348
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6113,California,Yolo,2019-01-07 14:30:00,0.5,2019-01-07 15:00:00,378.0,385.0,381.5
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6113,California,Yolo,2019-01-07 18:30:00,1.5,2019-01-07 20:00:00,208.0,211.0,209.33333333333334
California-36,California,2019-01-06 17:56:00,2019-01-06 21:52:00,Severe Weather,6113,California,Yolo,2019-01-08 00:30:00,0.75,2019-01-08 01:15:00,258.0,396.0,304.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,209.0,209.0,209.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 10:15:00,1.25,2019-10-30 11:30:00,208.0,208.0,208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,727.0,727.0,727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-30 13:15:00,1.0,2019-10-30 14:15:00,727.0,729.0,727.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-10-31 23:00:00,1.0,2019-11-01 00:00:00,491.0,523.0,500.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 08:45:00,0.5,2019-11-02 09:15:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-02 15:30:00,0.5,2019-11-02 16:00:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-03 08:00:00,20.0,2019-11-04 04:00:00,339.0,6619.0,1477.5375
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6001,California,Alameda,2019-11-04 04:15:00,2.25,2019-11-04 06:30:00,343.0,4034.0,1564.888888888889
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,654.0,654.0,654.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6003,California,Alpine,2019-10-30 22:00:00,1.0,2019-10-30 23:00:00,289.0,654.0,562.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,10245.0,10245.0,10245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,10244.0,10245.0,10244.823529411764
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,6292.0,10246.0,9482.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,5734.0,6054.0,5947.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-30 22:00:00,2.25,2019-10-31 00:15:00,203.0,4437.0,2266.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6005,California,Amador,2019-10-31 19:00:00,2.75,2019-10-31 21:45:00,298.0,302.0,300.6363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,17167.0,17167.0,17167.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,17167.0,17205.0,17179.058823529413
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,10580.0,17095.0,13928.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6205.0,6910.0,6540.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,872.0,5438.0,1861.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 03:15:00,2.25,2019-10-31 05:30:00,265.0,268.0,267.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,531.0,532.0,531.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-10-31 19:45:00,0.25,2019-10-31 20:00:00,203.0,203.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6007,California,Butte,2019-11-03 20:00:00,0.75,2019-11-03 20:45:00,887.0,887.0,887.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,12544.0,12544.0,12544.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5894.0,12566.0,12164.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,8705.0,11671.0,10593.583333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,6724.0,6799.0,6749.333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,970.0,5542.0,3329.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,970.0,1156.0,1070.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6009,California,Calaveras,2019-10-31 08:30:00,10.25,2019-10-31 18:45:00,349.0,1156.0,1080.6097560975609
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2235.0,2265.0,2250.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2234.0,2234.0,2234.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1894.0,2230.0,1979.7142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1850.0,1883.0,1861.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,323.0,718.0,565.7647058823529
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,252.0,15042.0,4486.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,285.0,290.0,287.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-30 22:00:00,1.25,2019-10-30 23:15:00,222.0,390.0,291.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-10-31 17:15:00,1.0,2019-10-31 18:15:00,221.0,224.0,222.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 01:45:00,1.25,2019-11-01 03:00:00,1739.0,1740.0,1739.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 14:15:00,2.5,2019-11-01 16:45:00,270.0,317.0,311.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6013,California,Contra Costa,2019-11-01 23:30:00,5.5,2019-11-02 05:00:00,297.0,320.0,302.1363636363636
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,35038.0,35038.0,35038.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,33832.0,35040.0,34916.529411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,18645.0,33832.0,27126.083333333332
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,17319.0,17838.0,17592.666666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4711.0,17030.0,12702.7
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4763.0,4796.0,4786.05
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-10-31 08:30:00,11.0,2019-10-31 19:30:00,231.0,4809.0,4110.204545454545
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-01 15:15:00,2.25,2019-11-01 17:30:00,368.0,1071.0,598.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6017,California,El Dorado,2019-11-02 01:45:00,2.25,2019-11-02 04:00:00,229.0,796.0,355.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-10-31 17:00:00,0.5,2019-10-31 17:30:00,1321.0,1321.0,1321.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-01 16:30:00,1.5,2019-11-01 18:00:00,265.0,339.0,278.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-02 12:30:00,2.0,2019-11-02 14:30:00,382.0,718.0,550.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6019,California,Fresno,2019-11-02 23:15:00,1.0,2019-11-03 00:15:00,389.0,3472.0,2424.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6023,California,Humboldt,2019-10-31 17:00:00,1.5,2019-10-31 18:30:00,253.0,256.0,254.83333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,702.0,702.0,702.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,702.0,702.0,702.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 10:15:00,7.25,2019-10-30 17:30:00,702.0,17294.0,5368.6551724137935
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,4338.0,8058.0,6296.833333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,3390.0,4349.0,4029.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,773.0,4128.0,2667.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1210.0,1448.0,1302.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-10-31 08:30:00,13.5,2019-10-31 22:00:00,783.0,1168.0,1064.0740740740741
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 00:00:00,8.0,2019-11-02 08:00:00,441.0,9228.0,2480.03125
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 10:15:00,0.5,2019-11-02 10:45:00,1460.0,1460.0,1460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-02 18:15:00,4.0,2019-11-02 22:15:00,204.0,548.0,480.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-03 03:30:00,7.75,2019-11-03 11:15:00,253.0,433.0,352.2903225806452
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 02:30:00,1.5,2019-11-04 04:00:00,246.0,948.0,825.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 04:15:00,1.25,2019-11-04 05:30:00,202.0,245.0,232.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6029,California,Kern,2019-11-04 08:30:00,0.25,2019-11-04 08:45:00,517.0,517.0,517.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,39552.0,39552.0,39552.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,39552.0,39573.0,39566.82352941176
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,39573.0,39573.0,39573.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,38457.0,39573.0,39201.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,5258.0,37985.0,19793.9
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-31 03:15:00,2.0,2019-10-31 05:15:00,248.0,2389.0,1095.625
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6033,California,Lake,2019-10-31 17:45:00,0.5,2019-10-31 18:15:00,318.0,318.0,318.0
