event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-31 16:45:00,0.25,2019-10-31 17:00:00,460.0,460.0,460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3942.0,4727.0,4242.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,4041.0,4110.0,4064.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 22:00:00,3.0,2019-10-31 01:00:00,537.0,3841.0,1945.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-11-01 00:30:00,1.0,2019-11-01 01:30:00,469.0,1110.0,629.25
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-03-31 12:15:00,5.0,2019-03-31 17:15:00,285.0,293.0,287.55
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-03-31 23:30:00,0.75,2019-04-01 00:15:00,305.0,306.0,305.3333333333333
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-04-01 16:45:00,1.0,2019-04-01 17:45:00,1032.0,1049.0,1043.75
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6001,California,Alameda,2019-04-01 23:30:00,0.5,2019-04-02 00:00:00,278.0,280.0,279.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6007,California,Butte,2019-03-30 19:15:00,0.75,2019-03-30 20:00:00,202.0,316.0,278.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-30 00:45:00,1.75,2019-03-30 02:30:00,221.0,250.0,241.14285714285714
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-30 15:15:00,6.0,2019-03-30 21:15:00,302.0,1030.0,397.875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-31 04:00:00,1.0,2019-03-31 05:00:00,204.0,3016.0,952.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-31 16:00:00,0.75,2019-03-31 16:45:00,394.0,403.0,400.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-03-31 17:45:00,2.75,2019-03-31 20:30:00,201.0,221.0,207.1818181818182
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6013,California,Contra Costa,2019-04-01 13:45:00,1.75,2019-04-01 15:30:00,335.0,781.0,713.1428571428571
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6017,California,El Dorado,2019-04-01 03:15:00,8.0,2019-04-01 11:15:00,212.0,3692.0,871.46875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6019,California,Fresno,2019-04-01 14:30:00,0.25,2019-04-01 14:45:00,1225.0,1225.0,1225.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6019,California,Fresno,2019-04-01 20:45:00,1.0,2019-04-01 21:45:00,271.0,361.0,337.75
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6023,California,Humboldt,2019-03-30 16:00:00,9.25,2019-03-31 01:15:00,329.0,4429.0,1082.8108108108108
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6037,California,Los Angeles,2019-03-30 04:30:00,49.25,2019-04-01 05:45:00,216.0,10985.0,1960.2690355329948
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6039,California,Madera,2019-04-01 14:30:00,0.25,2019-04-01 14:45:00,1224.0,1224.0,1224.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6047,California,Merced,2019-03-30 20:45:00,2.25,2019-03-30 23:00:00,301.0,303.0,302.44444444444446
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6047,California,Merced,2019-03-31 08:15:00,2.75,2019-03-31 11:00:00,471.0,471.0,471.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6053,California,Monterey,2019-03-30 15:45:00,2.25,2019-03-30 18:00:00,283.0,390.0,350.77777777777777
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6053,California,Monterey,2019-04-01 07:00:00,2.0,2019-04-01 09:00:00,249.0,250.0,249.875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6055,California,Napa,2019-03-31 09:15:00,2.25,2019-03-31 11:30:00,265.0,266.0,265.6666666666667
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6057,California,Nevada,2019-03-31 15:45:00,1.0,2019-03-31 16:45:00,234.0,234.0,234.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-03-31 05:30:00,7.75,2019-03-31 13:15:00,249.0,1027.0,274.7741935483871
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-03-31 22:30:00,0.25,2019-03-31 22:45:00,232.0,232.0,232.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-03-31 23:30:00,1.0,2019-04-01 00:30:00,203.0,708.0,372.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-04-01 15:45:00,8.25,2019-04-02 00:00:00,217.0,2967.0,564.2424242424242
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6059,California,Orange,2019-04-02 00:15:00,0.25,2019-04-02 00:30:00,239.0,239.0,239.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6061,California,Placer,2019-03-30 14:00:00,1.25,2019-03-30 15:15:00,212.0,212.0,212.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-03-30 15:30:00,1.25,2019-03-30 16:45:00,723.0,760.0,737.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-04-01 05:30:00,4.25,2019-04-01 09:45:00,251.0,1011.0,725.0588235294117
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-04-01 15:30:00,8.0,2019-04-01 23:30:00,248.0,11167.0,2329.6875
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6065,California,Riverside,2019-04-02 00:00:00,0.25,2019-04-02 00:15:00,374.0,374.0,374.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6067,California,Sacramento,2019-03-30 09:00:00,1.0,2019-03-30 10:00:00,1178.0,1179.0,1178.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6067,California,Sacramento,2019-04-01 22:30:00,0.5,2019-04-01 23:00:00,905.0,905.0,905.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-30 00:45:00,1.25,2019-03-30 02:00:00,1218.0,1288.0,1243.8
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-30 15:30:00,2.75,2019-03-30 18:15:00,251.0,926.0,562.0909090909091
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-31 04:30:00,0.75,2019-03-31 05:15:00,418.0,586.0,530.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-03-31 06:15:00,23.0,2019-04-01 05:15:00,256.0,1143.0,596.3913043478261
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-04-01 15:30:00,0.5,2019-04-01 16:00:00,296.0,334.0,315.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6071,California,San Bernardino,2019-04-01 17:30:00,3.25,2019-04-01 20:45:00,205.0,265.0,234.15384615384616
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-03-30 06:00:00,19.0,2019-03-31 01:00:00,220.0,2864.0,1042.4868421052631
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-03-31 17:45:00,1.75,2019-03-31 19:30:00,222.0,222.0,222.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-03-31 22:15:00,1.25,2019-03-31 23:30:00,288.0,319.0,302.4
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-04-01 15:30:00,6.25,2019-04-01 21:45:00,233.0,368.0,289.44
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-04-01 22:45:00,1.25,2019-04-02 00:00:00,221.0,255.0,229.8
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6073,California,San Diego,2019-04-02 01:30:00,0.25,2019-04-02 01:45:00,222.0,222.0,222.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6075,California,San Francisco,2019-03-30 20:45:00,1.0,2019-03-30 21:45:00,200.0,200.0,200.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6075,California,San Francisco,2019-03-31 04:45:00,6.75,2019-03-31 11:30:00,200.0,231.0,207.37037037037038
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6077,California,San Joaquin,2019-03-30 04:30:00,0.25,2019-03-30 04:45:00,663.0,663.0,663.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6081,California,San Mateo,2019-03-31 00:45:00,1.5,2019-03-31 02:15:00,738.0,739.0,738.5
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6081,California,San Mateo,2019-03-31 20:00:00,1.0,2019-03-31 21:00:00,229.0,229.0,229.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6081,California,San Mateo,2019-04-01 16:30:00,6.5,2019-04-01 23:00:00,306.0,2007.0,1062.9615384615386
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6083,California,Santa Barbara,2019-03-30 03:30:00,9.0,2019-03-30 12:30:00,1307.0,1343.0,1312.3333333333333
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6083,California,Santa Barbara,2019-03-31 15:30:00,3.75,2019-03-31 19:15:00,213.0,382.0,370.4
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6085,California,Santa Clara,2019-03-31 19:00:00,1.5,2019-03-31 20:30:00,1344.0,1345.0,1344.6666666666667
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6085,California,Santa Clara,2019-04-01 17:00:00,7.0,2019-04-02 00:00:00,237.0,2064.0,1033.0714285714287
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6097,California,Sonoma,2019-04-01 20:15:00,0.25,2019-04-01 20:30:00,200.0,200.0,200.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6105,California,Trinity,2019-04-01 00:15:00,1.5,2019-04-01 01:45:00,211.0,211.0,211.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-03-30 05:30:00,6.0,2019-03-30 11:30:00,382.0,574.0,503.9583333333333
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-04-01 16:00:00,4.75,2019-04-01 20:45:00,206.0,478.0,343.10526315789474
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-04-01 21:30:00,0.5,2019-04-01 22:00:00,205.0,205.0,205.0
California-33,California,2019-03-29 23:36:00,2019-03-30 02:00:00,Suspicious Activity,6111,California,Ventura,2019-04-02 01:30:00,0.25,2019-04-02 01:45:00,763.0,763.0,763.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6001,California,Alameda,2019-11-29 19:15:00,0.75,2019-11-29 20:00:00,230.0,231.0,230.66666666666666
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6005,California,Amador,2019-11-27 14:45:00,0.5,2019-11-27 15:15:00,297.0,298.0,297.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6005,California,Amador,2019-11-27 16:00:00,24.75,2019-11-28 16:45:00,538.0,5766.0,1770.6363636363637
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6005,California,Amador,2019-11-28 17:00:00,11.0,2019-11-29 04:00:00,247.0,3378.0,1451.090909090909
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6005,California,Amador,2019-11-29 05:15:00,0.25,2019-11-29 05:30:00,271.0,271.0,271.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6005,California,Amador,2019-11-29 06:15:00,0.75,2019-11-29 07:00:00,386.0,386.0,386.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6005,California,Amador,2019-11-29 16:30:00,5.75,2019-11-29 22:15:00,275.0,388.0,305.3478260869565
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6007,California,Butte,2019-11-27 02:45:00,22.75,2019-11-28 01:30:00,213.0,2736.0,1217.142857142857
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6009,California,Calaveras,2019-11-27 03:45:00,0.5,2019-11-27 04:15:00,3516.0,3516.0,3516.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6009,California,Calaveras,2019-11-27 07:45:00,33.0,2019-11-28 16:45:00,253.0,4132.0,1650.9924242424242
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6009,California,Calaveras,2019-11-28 17:00:00,33.25,2019-11-30 02:15:00,269.0,2098.0,858.9774436090225
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6013,California,Contra Costa,2019-11-28 00:00:00,0.5,2019-11-28 00:30:00,251.0,257.0,254.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6013,California,Contra Costa,2019-11-28 01:00:00,0.75,2019-11-28 01:45:00,203.0,205.0,204.33333333333334
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6013,California,Contra Costa,2019-11-28 03:30:00,1.75,2019-11-28 05:15:00,207.0,209.0,208.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6013,California,Contra Costa,2019-11-28 19:15:00,0.5,2019-11-28 19:45:00,1635.0,1636.0,1635.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6013,California,Contra Costa,2019-11-28 20:15:00,0.25,2019-11-28 20:30:00,404.0,404.0,404.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6013,California,Contra Costa,2019-11-29 12:45:00,3.75,2019-11-29 16:30:00,211.0,211.0,211.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6013,California,Contra Costa,2019-11-30 01:45:00,0.25,2019-11-30 02:00:00,1792.0,1792.0,1792.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6015,California,Del Norte,2019-11-28 07:45:00,0.75,2019-11-28 08:30:00,349.0,349.0,349.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6015,California,Del Norte,2019-11-28 12:45:00,3.5,2019-11-28 16:15:00,292.0,343.0,332.85714285714283
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6017,California,El Dorado,2019-11-27 05:00:00,0.75,2019-11-27 05:45:00,204.0,336.0,248.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6017,California,El Dorado,2019-11-27 06:00:00,23.5,2019-11-28 05:30:00,208.0,7756.0,3026.3297872340427
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6017,California,El Dorado,2019-11-28 08:00:00,8.75,2019-11-28 16:45:00,524.0,1442.0,1168.057142857143
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6017,California,El Dorado,2019-11-28 17:00:00,12.5,2019-11-29 05:30:00,456.0,2231.0,897.4
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6017,California,El Dorado,2019-11-29 09:00:00,9.0,2019-11-29 18:00:00,221.0,544.0,241.27777777777777
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6019,California,Fresno,2019-11-27 07:15:00,23.25,2019-11-28 06:30:00,223.0,11399.0,2127.1505376344085
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6019,California,Fresno,2019-11-28 08:30:00,0.75,2019-11-28 09:15:00,230.0,230.0,230.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6019,California,Fresno,2019-11-28 18:15:00,24.25,2019-11-29 18:30:00,316.0,1905.0,464.82474226804123
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6019,California,Fresno,2019-11-30 10:15:00,3.5,2019-11-30 13:45:00,291.0,632.0,519.2857142857143
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6023,California,Humboldt,2019-11-28 17:00:00,33.25,2019-11-30 02:15:00,956.0,7534.0,2933.5187969924814
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6029,California,Kern,2019-11-27 16:00:00,9.5,2019-11-28 01:30:00,219.0,900.0,397.86842105263156
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6029,California,Kern,2019-11-28 04:45:00,1.25,2019-11-28 06:00:00,214.0,3113.0,813.6
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6031,California,Kings,2019-11-27 13:15:00,5.5,2019-11-27 18:45:00,233.0,1505.0,390.22727272727275
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6033,California,Lake,2019-11-29 03:00:00,1.0,2019-11-29 04:00:00,1241.0,1242.0,1241.25
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6037,California,Los Angeles,2019-11-27 04:30:00,0.5,2019-11-27 05:00:00,255.0,257.0,256.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6037,California,Los Angeles,2019-11-27 05:15:00,8.5,2019-11-27 13:45:00,215.0,1632.0,828.7352941176471
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6037,California,Los Angeles,2019-11-27 14:00:00,0.25,2019-11-27 14:15:00,237.0,237.0,237.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6037,California,Los Angeles,2019-11-27 16:00:00,1.0,2019-11-27 17:00:00,429.0,829.0,537.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6037,California,Los Angeles,2019-11-27 18:00:00,13.75,2019-11-28 07:45:00,613.0,5880.0,1634.0181818181818
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6037,California,Los Angeles,2019-11-28 08:30:00,0.25,2019-11-28 08:45:00,210.0,210.0,210.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6039,California,Madera,2019-11-27 07:00:00,15.5,2019-11-27 22:30:00,334.0,1941.0,746.9677419354839
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6039,California,Madera,2019-11-28 04:30:00,1.25,2019-11-28 05:45:00,238.0,238.0,238.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6039,California,Madera,2019-11-28 15:15:00,1.5,2019-11-28 16:45:00,1456.0,1457.0,1456.6666666666667
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6039,California,Madera,2019-11-28 17:00:00,3.5,2019-11-28 20:30:00,225.0,1635.0,515.8571428571429
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6039,California,Madera,2019-11-29 15:00:00,1.5,2019-11-29 16:30:00,270.0,429.0,345.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6039,California,Madera,2019-11-29 17:00:00,0.5,2019-11-29 17:30:00,515.0,515.0,515.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6039,California,Madera,2019-11-30 02:30:00,1.25,2019-11-30 03:45:00,466.0,466.0,466.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6041,California,Marin,2019-11-29 19:30:00,0.5,2019-11-29 20:00:00,1184.0,1186.0,1185.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6043,California,Mariposa,2019-11-27 09:15:00,31.5,2019-11-28 16:45:00,255.0,1399.0,600.9206349206349
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6043,California,Mariposa,2019-11-28 17:00:00,3.25,2019-11-28 20:15:00,437.0,439.0,438.46153846153845
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6045,California,Mendocino,2019-11-28 17:00:00,2.0,2019-11-28 19:00:00,208.0,296.0,230.375
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6047,California,Merced,2019-11-27 06:00:00,2.25,2019-11-27 08:15:00,782.0,803.0,797.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6047,California,Merced,2019-11-27 08:30:00,0.5,2019-11-27 09:00:00,571.0,572.0,571.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6047,California,Merced,2019-11-27 10:45:00,0.75,2019-11-27 11:30:00,1263.0,2606.0,1711.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6051,California,Mono,2019-11-27 08:00:00,6.0,2019-11-27 14:00:00,215.0,215.0,215.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6053,California,Monterey,2019-11-27 04:15:00,19.0,2019-11-27 23:15:00,221.0,6295.0,2170.9868421052633
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6053,California,Monterey,2019-11-28 00:45:00,2.0,2019-11-28 02:45:00,213.0,355.0,263.25
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6053,California,Monterey,2019-11-28 03:30:00,1.0,2019-11-28 04:30:00,213.0,215.0,213.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6053,California,Monterey,2019-11-28 08:15:00,1.25,2019-11-28 09:30:00,210.0,211.0,210.4
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6053,California,Monterey,2019-11-28 22:45:00,0.5,2019-11-28 23:15:00,674.0,703.0,688.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6053,California,Monterey,2019-11-30 10:30:00,5.0,2019-11-30 15:30:00,237.0,464.0,440.2
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6057,California,Nevada,2019-11-28 17:00:00,5.5,2019-11-28 22:30:00,221.0,575.0,360.54545454545456
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-27 19:30:00,4.5,2019-11-28 00:00:00,223.0,2879.0,741.3333333333334
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-28 09:15:00,1.5,2019-11-28 10:45:00,239.0,239.0,239.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-28 16:15:00,2.25,2019-11-28 18:30:00,630.0,2508.0,1749.5555555555557
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-28 22:30:00,1.75,2019-11-29 00:15:00,240.0,357.0,273.42857142857144
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-29 00:45:00,1.0,2019-11-29 01:45:00,732.0,739.0,737.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-29 02:30:00,2.5,2019-11-29 05:00:00,234.0,252.0,242.1
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-29 06:30:00,5.75,2019-11-29 12:15:00,203.0,395.0,298.7391304347826
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-29 19:15:00,8.0,2019-11-30 03:15:00,390.0,3443.0,2438.78125
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6059,California,Orange,2019-11-30 03:45:00,4.5,2019-11-30 08:15:00,346.0,445.0,381.3888888888889
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6061,California,Placer,2019-11-28 20:30:00,6.0,2019-11-29 02:30:00,330.0,379.0,344.1666666666667
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6063,California,Plumas,2019-11-27 04:30:00,0.5,2019-11-27 05:00:00,1570.0,1570.0,1570.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-27 08:45:00,0.25,2019-11-27 09:00:00,247.0,247.0,247.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-27 15:00:00,1.5,2019-11-27 16:30:00,325.0,325.0,325.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-27 22:30:00,9.25,2019-11-28 07:45:00,378.0,3164.0,964.2432432432432
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-28 11:30:00,0.25,2019-11-28 11:45:00,205.0,205.0,205.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-28 12:00:00,2.0,2019-11-28 14:00:00,2308.0,25264.0,12990.25
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-28 17:45:00,1.25,2019-11-28 19:00:00,2932.0,3015.0,2966.8
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-28 19:45:00,0.5,2019-11-28 20:15:00,667.0,1855.0,1261.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-28 21:30:00,1.0,2019-11-28 22:30:00,1309.0,7501.0,5904.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-28 22:45:00,30.0,2019-11-30 04:45:00,230.0,13381.0,3613.483333333333
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-30 05:00:00,3.75,2019-11-30 08:45:00,3288.0,5811.0,5639.933333333333
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6065,California,Riverside,2019-11-30 13:45:00,2.25,2019-11-30 16:00:00,204.0,204.0,204.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6067,California,Sacramento,2019-11-28 11:45:00,1.75,2019-11-28 13:30:00,562.0,1150.0,1058.7142857142858
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6067,California,Sacramento,2019-11-30 12:30:00,1.0,2019-11-30 13:30:00,928.0,1015.0,949.75
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6069,California,San Benito,2019-11-27 03:00:00,0.75,2019-11-27 03:45:00,388.0,388.0,388.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6069,California,San Benito,2019-11-27 06:45:00,2.75,2019-11-27 09:30:00,559.0,650.0,569.9090909090909
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6069,California,San Benito,2019-11-27 14:15:00,0.75,2019-11-27 15:00:00,204.0,204.0,204.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-27 11:15:00,4.0,2019-11-27 15:15:00,545.0,657.0,559.125
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-27 20:45:00,0.75,2019-11-27 21:30:00,2403.0,2403.0,2403.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-27 22:00:00,0.25,2019-11-27 22:15:00,396.0,396.0,396.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-28 10:00:00,5.5,2019-11-28 15:30:00,244.0,244.0,244.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-28 17:30:00,6.25,2019-11-28 23:45:00,577.0,3692.0,1395.64
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-29 00:15:00,0.25,2019-11-29 00:30:00,2524.0,2524.0,2524.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-29 06:30:00,3.5,2019-11-29 10:00:00,286.0,6379.0,2566.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6073,California,San Diego,2019-11-29 17:45:00,7.75,2019-11-30 01:30:00,296.0,5245.0,579.6451612903226
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6075,California,San Francisco,2019-11-28 19:00:00,0.25,2019-11-28 19:15:00,1972.0,1972.0,1972.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6075,California,San Francisco,2019-11-28 19:45:00,1.0,2019-11-28 20:45:00,5501.0,5548.0,5513.75
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6075,California,San Francisco,2019-11-29 20:15:00,0.75,2019-11-29 21:00:00,514.0,516.0,514.6666666666666
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6077,California,San Joaquin,2019-11-28 01:00:00,1.25,2019-11-28 02:15:00,374.0,376.0,375.2
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6077,California,San Joaquin,2019-11-28 02:30:00,2.25,2019-11-28 04:45:00,207.0,217.0,215.22222222222223
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6077,California,San Joaquin,2019-11-28 06:30:00,6.0,2019-11-28 12:30:00,261.0,1030.0,406.4166666666667
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6079,California,San Luis Obispo,2019-11-27 08:00:00,3.25,2019-11-27 11:15:00,443.0,1475.0,949.4615384615385
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6079,California,San Luis Obispo,2019-11-27 15:15:00,3.75,2019-11-27 19:00:00,203.0,243.0,217.86666666666667
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6079,California,San Luis Obispo,2019-11-28 01:15:00,1.0,2019-11-28 02:15:00,1025.0,1029.0,1026.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6081,California,San Mateo,2019-11-29 23:45:00,0.5,2019-11-30 00:15:00,3135.0,3136.0,3135.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6083,California,Santa Barbara,2019-11-27 09:00:00,15.0,2019-11-28 00:00:00,350.0,4312.0,1004.6833333333333
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6083,California,Santa Barbara,2019-11-28 08:00:00,0.25,2019-11-28 08:15:00,3538.0,3538.0,3538.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6083,California,Santa Barbara,2019-11-29 21:30:00,7.75,2019-11-30 05:15:00,3611.0,4472.0,4411.322580645161
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6085,California,Santa Clara,2019-11-27 02:45:00,12.25,2019-11-27 15:00:00,237.0,9315.0,1277.8163265306123
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6085,California,Santa Clara,2019-11-27 15:30:00,7.5,2019-11-27 23:00:00,206.0,2523.0,1006.7666666666667
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6085,California,Santa Clara,2019-11-28 00:00:00,0.5,2019-11-28 00:30:00,201.0,201.0,201.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6085,California,Santa Clara,2019-11-28 10:30:00,2.0,2019-11-28 12:30:00,234.0,237.0,235.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6085,California,Santa Clara,2019-11-28 15:15:00,1.25,2019-11-28 16:30:00,431.0,1984.0,742.6
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6085,California,Santa Clara,2019-11-29 17:30:00,1.25,2019-11-29 18:45:00,551.0,596.0,564.2
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6087,California,Santa Cruz,2019-11-27 03:30:00,37.25,2019-11-28 16:45:00,243.0,14250.0,3079.8926174496646
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6087,California,Santa Cruz,2019-11-28 17:00:00,3.25,2019-11-28 20:15:00,244.0,326.0,257.7692307692308
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6089,California,Shasta,2019-11-28 17:00:00,33.25,2019-11-30 02:15:00,359.0,1560.0,709.7744360902255
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6091,California,Sierra,2019-11-27 05:00:00,35.75,2019-11-28 16:45:00,440.0,1681.0,998.1678321678322
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6091,California,Sierra,2019-11-28 17:00:00,11.25,2019-11-29 04:15:00,551.0,552.0,551.2666666666667
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6095,California,Solano,2019-11-29 17:45:00,3.0,2019-11-29 20:45:00,514.0,515.0,514.5833333333334
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6095,California,Solano,2019-11-29 21:15:00,0.25,2019-11-29 21:30:00,395.0,395.0,395.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6095,California,Solano,2019-11-29 22:45:00,3.0,2019-11-30 01:45:00,393.0,514.0,423.6666666666667
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6097,California,Sonoma,2019-11-28 02:15:00,4.75,2019-11-28 07:00:00,201.0,1594.0,507.89473684210526
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6099,California,Stanislaus,2019-11-27 09:45:00,2.0,2019-11-27 11:45:00,745.0,763.0,754.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-27 08:45:00,0.25,2019-11-27 09:00:00,267.0,267.0,267.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-27 09:15:00,3.0,2019-11-27 12:15:00,209.0,403.0,274.25
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-27 18:30:00,22.25,2019-11-28 16:45:00,361.0,2304.0,891.1011235955057
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-28 17:00:00,1.5,2019-11-28 18:30:00,400.0,410.0,402.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-29 07:30:00,1.75,2019-11-29 09:15:00,1421.0,1459.0,1429.857142857143
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-29 09:30:00,1.5,2019-11-29 11:00:00,558.0,558.0,558.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-29 16:45:00,3.0,2019-11-29 19:45:00,235.0,236.0,235.5
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6107,California,Tulare,2019-11-30 07:30:00,5.75,2019-11-30 13:15:00,278.0,287.0,281.5217391304348
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6109,California,Tuolumne,2019-11-27 02:45:00,4.5,2019-11-27 07:15:00,355.0,1260.0,1056.4444444444443
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6109,California,Tuolumne,2019-11-27 16:00:00,24.75,2019-11-28 16:45:00,295.0,3857.0,1458.1616161616162
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6109,California,Tuolumne,2019-11-28 17:00:00,5.0,2019-11-28 22:00:00,493.0,865.0,738.15
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6109,California,Tuolumne,2019-11-30 01:15:00,1.0,2019-11-30 02:15:00,312.0,369.0,326.25
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6109,California,Tuolumne,2019-11-30 02:30:00,0.5,2019-11-30 03:00:00,312.0,312.0,312.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6111,California,Ventura,2019-11-27 11:30:00,0.5,2019-11-27 12:00:00,1825.0,2281.0,2053.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6111,California,Ventura,2019-11-27 12:30:00,10.0,2019-11-27 22:30:00,373.0,3198.0,1383.875
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6111,California,Ventura,2019-11-28 18:00:00,2.25,2019-11-28 20:15:00,221.0,442.0,275.44444444444446
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6111,California,Ventura,2019-11-28 21:30:00,1.25,2019-11-28 22:45:00,1104.0,1175.0,1142.2
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6111,California,Ventura,2019-11-29 02:00:00,4.75,2019-11-29 06:45:00,228.0,1652.0,806.3684210526316
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6111,California,Ventura,2019-11-29 07:00:00,4.75,2019-11-29 11:45:00,203.0,203.0,203.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6111,California,Ventura,2019-11-29 15:45:00,2.0,2019-11-29 17:45:00,222.0,222.0,222.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6113,California,Yolo,2019-11-29 04:30:00,0.25,2019-11-29 04:45:00,389.0,389.0,389.0
California-37,California,2019-11-27 02:44:00,2019-11-27 16:00:00,Vandalism,6115,California,Yuba,2019-11-27 03:30:00,23.5,2019-11-28 03:00:00,203.0,1137.0,763.4148936170212
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-23 05:30:00,0.25,2019-07-23 05:45:00,302.0,302.0,302.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-23 06:00:00,1.5,2019-07-23 07:30:00,261.0,312.0,303.1666666666667
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-23 07:45:00,3.5,2019-07-23 11:15:00,242.0,261.0,248.42857142857142
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-24 10:00:00,4.0,2019-07-24 14:00:00,231.0,913.0,675.3125
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-24 16:15:00,0.5,2019-07-24 16:45:00,209.0,209.0,209.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-25 00:45:00,3.25,2019-07-25 04:00:00,213.0,310.0,288.9230769230769
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-25 05:00:00,0.75,2019-07-25 05:45:00,200.0,200.0,200.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6001,California,Alameda,2019-07-25 17:00:00,0.25,2019-07-25 17:15:00,3359.0,3359.0,3359.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6009,California,Calaveras,2019-07-23 15:15:00,3.5,2019-07-23 18:45:00,474.0,856.0,691.2857142857143
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6013,California,Contra Costa,2019-07-23 06:00:00,1.5,2019-07-23 07:30:00,873.0,873.0,873.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6013,California,Contra Costa,2019-07-23 07:45:00,1.25,2019-07-23 09:00:00,874.0,875.0,874.4
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6013,California,Contra Costa,2019-07-23 09:15:00,8.75,2019-07-23 18:00:00,217.0,338.0,256.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6013,California,Contra Costa,2019-07-23 19:30:00,0.5,2019-07-23 20:00:00,717.0,717.0,717.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6013,California,Contra Costa,2019-07-23 21:45:00,1.5,2019-07-23 23:15:00,247.0,521.0,393.8333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6013,California,Contra Costa,2019-07-25 08:30:00,1.5,2019-07-25 10:00:00,435.0,2080.0,1106.8333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6019,California,Fresno,2019-07-23 16:30:00,3.25,2019-07-23 19:45:00,203.0,256.0,233.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6019,California,Fresno,2019-07-23 21:00:00,0.25,2019-07-23 21:15:00,209.0,209.0,209.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6019,California,Fresno,2019-07-23 22:00:00,0.75,2019-07-23 22:45:00,233.0,238.0,236.33333333333334
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6019,California,Fresno,2019-07-24 00:15:00,1.5,2019-07-24 01:45:00,261.0,277.0,264.8333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6019,California,Fresno,2019-07-24 03:45:00,1.25,2019-07-24 05:00:00,1450.0,1477.0,1459.6
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6019,California,Fresno,2019-07-24 05:15:00,0.25,2019-07-24 05:30:00,1450.0,1450.0,1450.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6019,California,Fresno,2019-07-24 15:15:00,6.5,2019-07-24 21:45:00,478.0,545.0,517.9230769230769
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6023,California,Humboldt,2019-07-24 02:15:00,1.25,2019-07-24 03:30:00,568.0,568.0,568.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6023,California,Humboldt,2019-07-25 16:15:00,4.0,2019-07-25 20:15:00,247.0,264.0,254.5625
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6023,California,Humboldt,2019-07-25 20:30:00,0.5,2019-07-25 21:00:00,263.0,263.0,263.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6027,California,Inyo,2019-07-26 03:15:00,0.25,2019-07-26 03:30:00,266.0,266.0,266.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-23 05:30:00,0.25,2019-07-23 05:45:00,1486.0,1486.0,1486.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-23 06:00:00,1.5,2019-07-23 07:30:00,1148.0,2364.0,1808.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-23 07:45:00,4.25,2019-07-23 12:00:00,431.0,1910.0,1212.5882352941176
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-23 16:15:00,3.25,2019-07-23 19:30:00,261.0,1607.0,450.53846153846155
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-24 12:30:00,0.25,2019-07-24 12:45:00,292.0,292.0,292.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-25 16:30:00,2.25,2019-07-25 18:45:00,259.0,302.0,290.44444444444446
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-25 19:00:00,0.5,2019-07-25 19:30:00,279.0,279.0,279.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-26 00:30:00,0.5,2019-07-26 01:00:00,568.0,568.0,568.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6029,California,Kern,2019-07-26 03:15:00,0.25,2019-07-26 03:30:00,271.0,271.0,271.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6031,California,Kings,2019-07-23 18:30:00,0.25,2019-07-23 18:45:00,238.0,238.0,238.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6033,California,Lake,2019-07-25 18:45:00,0.25,2019-07-25 19:00:00,388.0,388.0,388.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6037,California,Los Angeles,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,234.0,234.0,234.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6037,California,Los Angeles,2019-07-23 15:30:00,14.0,2019-07-24 05:30:00,286.0,3259.0,1428.9642857142858
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6037,California,Los Angeles,2019-07-24 05:45:00,7.25,2019-07-24 13:00:00,215.0,3897.0,2014.5862068965516
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6037,California,Los Angeles,2019-07-24 14:15:00,28.5,2019-07-25 18:45:00,200.0,13207.0,1635.1315789473683
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6037,California,Los Angeles,2019-07-25 19:00:00,7.5,2019-07-26 02:30:00,294.0,2077.0,1152.3333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6037,California,Los Angeles,2019-07-26 04:15:00,0.25,2019-07-26 04:30:00,210.0,210.0,210.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6039,California,Madera,2019-07-23 21:15:00,4.5,2019-07-24 01:45:00,670.0,16908.0,4276.944444444444
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6039,California,Madera,2019-07-24 02:00:00,3.0,2019-07-24 05:00:00,1638.0,1677.0,1653.1666666666667
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6039,California,Madera,2019-07-24 05:15:00,2.25,2019-07-24 07:30:00,229.0,1435.0,1301.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6039,California,Madera,2019-07-24 07:45:00,2.75,2019-07-24 10:30:00,229.0,229.0,229.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6039,California,Madera,2019-07-24 15:30:00,2.75,2019-07-24 18:15:00,200.0,212.0,204.45454545454547
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6045,California,Mendocino,2019-07-24 21:30:00,2.5,2019-07-25 00:00:00,2219.0,2221.0,2219.4
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6045,California,Mendocino,2019-07-25 18:15:00,2.0,2019-07-25 20:15:00,397.0,428.0,421.125
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6045,California,Mendocino,2019-07-25 20:30:00,0.5,2019-07-25 21:00:00,424.0,424.0,424.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6045,California,Mendocino,2019-07-25 21:30:00,1.75,2019-07-25 23:15:00,418.0,420.0,418.57142857142856
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6047,California,Merced,2019-07-23 04:30:00,0.75,2019-07-23 05:15:00,266.0,266.0,266.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6047,California,Merced,2019-07-23 05:30:00,0.25,2019-07-23 05:45:00,265.0,265.0,265.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6047,California,Merced,2019-07-23 06:00:00,1.5,2019-07-23 07:30:00,266.0,266.0,266.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6053,California,Monterey,2019-07-23 13:30:00,2.5,2019-07-23 16:00:00,226.0,287.0,238.2
