event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6053,California,Monterey,2019-07-23 20:30:00,1.25,2019-07-23 21:45:00,256.0,256.0,256.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6055,California,Napa,2019-07-24 18:30:00,0.25,2019-07-24 18:45:00,267.0,267.0,267.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6055,California,Napa,2019-07-25 16:15:00,3.25,2019-07-25 19:30:00,1612.0,2515.0,1778.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6059,California,Orange,2019-07-23 09:00:00,2.0,2019-07-23 11:00:00,214.0,428.0,260.125
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6059,California,Orange,2019-07-23 12:00:00,17.5,2019-07-24 05:30:00,209.0,7505.0,1120.5428571428572
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6059,California,Orange,2019-07-24 05:45:00,7.25,2019-07-24 13:00:00,225.0,804.0,537.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6059,California,Orange,2019-07-24 15:15:00,16.5,2019-07-25 07:45:00,204.0,4921.0,1302.439393939394
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6059,California,Orange,2019-07-25 08:00:00,10.75,2019-07-25 18:45:00,844.0,5490.0,1717.906976744186
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6059,California,Orange,2019-07-25 19:00:00,5.0,2019-07-26 00:00:00,221.0,1816.0,785.2
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6063,California,Plumas,2019-07-25 22:15:00,1.75,2019-07-26 00:00:00,1672.0,1672.0,1672.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6063,California,Plumas,2019-07-26 00:30:00,2.75,2019-07-26 03:15:00,1672.0,1672.0,1672.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-23 09:30:00,1.5,2019-07-23 11:00:00,256.0,338.0,324.3333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-23 15:15:00,0.25,2019-07-23 15:30:00,3383.0,3383.0,3383.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-23 15:45:00,5.75,2019-07-23 21:30:00,240.0,3539.0,1054.7826086956522
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-23 21:45:00,5.25,2019-07-24 03:00:00,205.0,267.0,233.0952380952381
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-24 03:30:00,1.0,2019-07-24 04:30:00,203.0,206.0,204.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-24 11:00:00,0.75,2019-07-24 11:45:00,219.0,1094.0,510.6666666666667
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-24 15:45:00,8.5,2019-07-25 00:15:00,206.0,2349.0,884.7647058823529
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-25 01:15:00,1.0,2019-07-25 02:15:00,215.0,216.0,215.25
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-25 06:00:00,1.75,2019-07-25 07:45:00,839.0,2178.0,1586.857142857143
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6065,California,Riverside,2019-07-25 08:00:00,10.75,2019-07-25 18:45:00,1002.0,2582.0,1694.0232558139535
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6067,California,Sacramento,2019-07-23 07:45:00,1.0,2019-07-23 08:45:00,445.0,446.0,445.25
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6067,California,Sacramento,2019-07-23 15:15:00,0.75,2019-07-23 16:00:00,1641.0,1851.0,1781.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6067,California,Sacramento,2019-07-23 21:00:00,0.25,2019-07-23 21:15:00,205.0,205.0,205.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6067,California,Sacramento,2019-07-25 01:15:00,1.25,2019-07-25 02:30:00,278.0,564.0,450.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6067,California,Sacramento,2019-07-25 03:45:00,0.5,2019-07-25 04:15:00,229.0,229.0,229.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6067,California,Sacramento,2019-07-25 16:30:00,4.25,2019-07-25 20:45:00,202.0,215.0,211.52941176470588
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6069,California,San Benito,2019-07-24 22:45:00,1.25,2019-07-25 00:00:00,209.0,777.0,547.2
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6071,California,San Bernardino,2019-07-23 09:45:00,1.25,2019-07-23 11:00:00,274.0,278.0,274.8
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6071,California,San Bernardino,2019-07-23 15:15:00,14.25,2019-07-24 05:30:00,219.0,3596.0,866.1052631578947
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6071,California,San Bernardino,2019-07-24 05:45:00,3.5,2019-07-24 09:15:00,243.0,1131.0,492.2857142857143
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6071,California,San Bernardino,2019-07-24 15:30:00,0.5,2019-07-24 16:00:00,1565.0,1629.0,1597.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6071,California,San Bernardino,2019-07-24 16:15:00,15.5,2019-07-25 07:45:00,226.0,1389.0,824.483870967742
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6071,California,San Bernardino,2019-07-25 08:00:00,7.25,2019-07-25 15:15:00,403.0,910.0,790.6896551724138
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6071,California,San Bernardino,2019-07-25 15:45:00,3.0,2019-07-25 18:45:00,333.0,3138.0,1727.3333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-23 05:00:00,6.25,2019-07-23 11:15:00,208.0,7018.0,814.68
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-23 12:00:00,0.5,2019-07-23 12:30:00,1454.0,3871.0,2662.5
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-23 16:00:00,3.75,2019-07-23 19:45:00,227.0,385.0,336.46666666666664
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-23 20:15:00,2.5,2019-07-23 22:45:00,206.0,365.0,273.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-24 05:15:00,5.0,2019-07-24 10:15:00,324.0,2316.0,1283.4
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-24 15:15:00,11.25,2019-07-25 02:30:00,209.0,2430.0,1316.8444444444444
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-25 11:00:00,2.0,2019-07-25 13:00:00,1573.0,6184.0,3963.75
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-25 15:45:00,5.75,2019-07-25 21:30:00,211.0,2755.0,824.6086956521739
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-25 22:00:00,0.25,2019-07-25 22:15:00,204.0,204.0,204.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-26 00:15:00,0.5,2019-07-26 00:45:00,842.0,1041.0,941.5
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6073,California,San Diego,2019-07-26 02:15:00,1.0,2019-07-26 03:15:00,544.0,1544.0,1293.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6075,California,San Francisco,2019-07-23 07:15:00,0.25,2019-07-23 07:30:00,3074.0,3074.0,3074.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6075,California,San Francisco,2019-07-23 07:45:00,3.0,2019-07-23 10:45:00,974.0,3167.0,1339.5
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6075,California,San Francisco,2019-07-23 14:30:00,5.75,2019-07-23 20:15:00,203.0,542.0,368.8695652173913
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6075,California,San Francisco,2019-07-23 20:30:00,2.25,2019-07-23 22:45:00,251.0,429.0,354.77777777777777
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6075,California,San Francisco,2019-07-24 17:00:00,4.5,2019-07-24 21:30:00,218.0,300.0,278.05555555555554
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6077,California,San Joaquin,2019-07-23 03:30:00,1.25,2019-07-23 04:45:00,240.0,240.0,240.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6077,California,San Joaquin,2019-07-24 00:30:00,0.25,2019-07-24 00:45:00,486.0,486.0,486.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6081,California,San Mateo,2019-07-25 00:45:00,2.0,2019-07-25 02:45:00,385.0,502.0,399.625
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6081,California,San Mateo,2019-07-25 05:00:00,1.25,2019-07-25 06:15:00,1434.0,3352.0,1959.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-23 03:30:00,0.75,2019-07-23 04:15:00,4409.0,4473.0,4446.333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-23 04:30:00,2.75,2019-07-23 07:15:00,343.0,3309.0,1084.8181818181818
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-23 08:15:00,0.5,2019-07-23 08:45:00,539.0,549.0,544.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-23 10:00:00,2.0,2019-07-23 12:00:00,279.0,552.0,464.75
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-23 12:15:00,0.5,2019-07-23 12:45:00,364.0,364.0,364.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-23 17:15:00,4.25,2019-07-23 21:30:00,200.0,301.0,249.58823529411765
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-24 03:30:00,0.25,2019-07-24 03:45:00,576.0,576.0,576.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-24 04:15:00,1.25,2019-07-24 05:30:00,345.0,350.0,346.6
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-24 05:45:00,9.75,2019-07-24 15:30:00,299.0,440.0,395.64102564102564
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6083,California,Santa Barbara,2019-07-24 16:30:00,4.0,2019-07-24 20:30:00,272.0,379.0,345.9375
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-24 12:30:00,1.25,2019-07-24 13:45:00,1412.0,1413.0,1412.2
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-24 19:00:00,0.5,2019-07-24 19:30:00,268.0,268.0,268.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-24 23:15:00,0.75,2019-07-25 00:00:00,527.0,529.0,527.6666666666666
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-25 00:15:00,6.5,2019-07-25 06:45:00,314.0,1918.0,1010.1538461538462
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-25 07:00:00,13.25,2019-07-25 20:15:00,1100.0,3789.0,1706.6792452830189
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-25 20:30:00,0.5,2019-07-25 21:00:00,1224.0,1224.0,1224.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-25 21:30:00,2.5,2019-07-26 00:00:00,575.0,1850.0,1346.5
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6085,California,Santa Clara,2019-07-26 00:30:00,2.75,2019-07-26 03:15:00,358.0,995.0,603.1818181818181
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6087,California,Santa Cruz,2019-07-26 02:30:00,0.75,2019-07-26 03:15:00,675.0,681.0,677.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6087,California,Santa Cruz,2019-07-26 03:30:00,0.75,2019-07-26 04:15:00,674.0,674.0,674.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6089,California,Shasta,2019-07-25 07:00:00,1.75,2019-07-25 08:45:00,296.0,303.0,297.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6091,California,Sierra,2019-07-25 03:00:00,3.75,2019-07-25 06:45:00,603.0,991.0,872.9333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6091,California,Sierra,2019-07-25 07:00:00,13.25,2019-07-25 20:15:00,603.0,604.0,603.0188679245283
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6091,California,Sierra,2019-07-25 20:30:00,0.5,2019-07-25 21:00:00,603.0,604.0,603.5
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6091,California,Sierra,2019-07-25 21:30:00,2.5,2019-07-26 00:00:00,604.0,604.0,604.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6091,California,Sierra,2019-07-26 00:30:00,1.0,2019-07-26 01:30:00,200.0,604.0,503.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6095,California,Solano,2019-07-23 16:45:00,1.0,2019-07-23 17:45:00,427.0,429.0,427.5
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6095,California,Solano,2019-07-24 22:45:00,0.75,2019-07-24 23:30:00,2383.0,2384.0,2383.3333333333335
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6095,California,Solano,2019-07-25 07:45:00,0.75,2019-07-25 08:30:00,418.0,419.0,418.3333333333333
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6097,California,Sonoma,2019-07-23 15:00:00,5.25,2019-07-23 20:15:00,291.0,1354.0,753.4761904761905
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6097,California,Sonoma,2019-07-23 20:30:00,4.75,2019-07-24 01:15:00,292.0,1105.0,395.94736842105266
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6097,California,Sonoma,2019-07-24 02:00:00,3.0,2019-07-24 05:00:00,207.0,210.0,207.91666666666666
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6097,California,Sonoma,2019-07-24 05:15:00,0.25,2019-07-24 05:30:00,207.0,207.0,207.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6097,California,Sonoma,2019-07-24 16:15:00,0.5,2019-07-24 16:45:00,242.0,275.0,258.5
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6097,California,Sonoma,2019-07-24 19:45:00,0.25,2019-07-24 20:00:00,302.0,302.0,302.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6097,California,Sonoma,2019-07-24 23:15:00,0.25,2019-07-24 23:30:00,266.0,266.0,266.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6103,California,Tehama,2019-07-23 16:15:00,2.75,2019-07-23 19:00:00,223.0,230.0,226.45454545454547
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6103,California,Tehama,2019-07-24 03:45:00,1.25,2019-07-24 05:00:00,706.0,2592.0,2214.2
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6103,California,Tehama,2019-07-24 05:15:00,1.0,2019-07-24 06:15:00,706.0,706.0,706.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6107,California,Tulare,2019-07-23 16:15:00,1.75,2019-07-23 18:00:00,212.0,223.0,217.71428571428572
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6107,California,Tulare,2019-07-26 03:15:00,0.25,2019-07-26 03:30:00,266.0,266.0,266.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6109,California,Tuolumne,2019-07-25 07:00:00,1.75,2019-07-25 08:45:00,224.0,232.0,225.71428571428572
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6111,California,Ventura,2019-07-23 17:30:00,2.25,2019-07-23 19:45:00,201.0,220.0,211.66666666666666
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6111,California,Ventura,2019-07-24 17:15:00,4.0,2019-07-24 21:15:00,232.0,421.0,315.75
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6111,California,Ventura,2019-07-25 02:15:00,0.25,2019-07-25 02:30:00,238.0,238.0,238.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6111,California,Ventura,2019-07-25 02:45:00,5.0,2019-07-25 07:45:00,207.0,422.0,293.1
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6111,California,Ventura,2019-07-25 08:00:00,2.5,2019-07-25 10:30:00,342.0,1396.0,568.8
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6111,California,Ventura,2019-07-25 17:00:00,1.75,2019-07-25 18:45:00,4673.0,18203.0,10477.285714285714
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6111,California,Ventura,2019-07-25 19:00:00,5.5,2019-07-26 00:30:00,211.0,3676.0,418.90909090909093
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6113,California,Yolo,2019-07-23 03:30:00,1.75,2019-07-23 05:15:00,280.0,659.0,423.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6113,California,Yolo,2019-07-23 05:30:00,0.25,2019-07-23 05:45:00,690.0,690.0,690.0
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6113,California,Yolo,2019-07-23 06:00:00,1.0,2019-07-23 07:00:00,239.0,240.0,239.75
California-38,California,2019-07-23 03:22:00,2019-07-23 05:40:00,Vandalism,6113,California,Yolo,2019-07-23 16:00:00,0.25,2019-07-23 16:15:00,208.0,208.0,208.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 13:15:00,4.75,2019-11-21 18:00:00,299.0,300.0,299.5263157894737
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-23 13:00:00,1.25,2019-11-23 14:15:00,898.0,3672.0,1737.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,832.0,1297.0,930.6181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 13:15:00,6.5,2019-11-21 19:45:00,372.0,832.0,767.5384615384615
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 05:45:00,1.75,2019-11-21 07:30:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,243.0,243.0,243.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 08:15:00,2.5,2019-11-21 10:45:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-22 16:15:00,5.5,2019-11-22 21:45:00,277.0,477.0,333.8181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-20 19:45:00,0.25,2019-11-20 20:00:00,447.0,447.0,447.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 19:15:00,1.75,2019-11-20 21:00:00,227.0,229.0,227.85714285714286
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 22:30:00,0.75,2019-11-20 23:15:00,817.0,820.0,818.6666666666666
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-22 16:00:00,1.5,2019-11-22 17:30:00,316.0,686.0,618.8333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-11-20 17:30:00,0.25,2019-11-20 17:45:00,926.0,926.0,926.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 04:00:00,0.75,2019-11-21 04:45:00,366.0,366.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 17:00:00,1.25,2019-11-21 18:15:00,1625.0,3290.0,2607.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 18:30:00,3.25,2019-11-21 21:45:00,1162.0,3290.0,2997.3846153846152
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 22:15:00,0.25,2019-11-21 22:30:00,990.0,990.0,990.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 23:30:00,0.25,2019-11-21 23:45:00,1043.0,1043.0,1043.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-22 00:15:00,1.25,2019-11-22 01:30:00,974.0,1042.0,990.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-20 21:15:00,0.5,2019-11-20 21:45:00,281.0,283.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-21 06:30:00,2.5,2019-11-21 09:00:00,282.0,282.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-20 16:00:00,9.75,2019-11-21 01:45:00,291.0,7437.0,1297.4871794871794
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-22 16:45:00,7.25,2019-11-23 00:00:00,280.0,3663.0,1737.9310344827586
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 17:00:00,1.75,2019-11-21 18:45:00,258.0,258.0,258.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 21:00:00,1.0,2019-11-21 22:00:00,251.0,251.0,251.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-22 17:15:00,0.25,2019-11-22 17:30:00,217.0,217.0,217.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-20 12:15:00,19.25,2019-11-21 07:30:00,487.0,14124.0,9785.584415584415
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,6428.0,6543.0,6531.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 18:30:00,2.0,2019-11-21 20:30:00,1674.0,6047.0,4507.375
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-22 16:30:00,1.0,2019-11-22 17:30:00,291.0,291.0,291.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 13:15:00,0.25,2019-11-20 13:30:00,3329.0,3329.0,3329.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 14:00:00,0.5,2019-11-20 14:30:00,710.0,727.0,718.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 16:00:00,34.25,2019-11-22 02:15:00,365.0,13799.0,3914.6642335766423
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 05:30:00,0.25,2019-11-22 05:45:00,1948.0,1948.0,1948.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 08:15:00,0.25,2019-11-22 08:30:00,208.0,208.0,208.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 09:15:00,1.25,2019-11-22 10:30:00,243.0,250.0,248.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 15:15:00,0.25,2019-11-22 15:30:00,1427.0,1427.0,1427.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 16:45:00,9.5,2019-11-23 02:15:00,232.0,21768.0,1848.4473684210527
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-23 02:30:00,1.0,2019-11-23 03:30:00,2329.0,2432.0,2391.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-11-22 01:00:00,2.0,2019-11-22 03:00:00,237.0,240.0,238.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-11-20 15:30:00,2.0,2019-11-20 17:30:00,230.0,232.0,231.625
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 15:45:00,1.75,2019-11-20 17:30:00,303.0,319.0,314.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 22:15:00,1.5,2019-11-20 23:45:00,207.0,208.0,207.33333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 10:15:00,0.25,2019-11-21 10:30:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 12:30:00,0.25,2019-11-21 12:45:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-11-20 17:15:00,3.5,2019-11-20 20:45:00,291.0,409.0,321.57142857142856
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-20 15:00:00,16.5,2019-11-21 07:30:00,300.0,11896.0,9749.712121212122
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,8287.0,9768.0,9629.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 18:30:00,5.75,2019-11-22 00:15:00,216.0,7717.0,4521.565217391304
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 18:30:00,0.5,2019-11-20 19:00:00,667.0,667.0,667.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 19:30:00,0.25,2019-11-20 19:45:00,337.0,337.0,337.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 20:45:00,0.25,2019-11-20 21:00:00,1471.0,1471.0,1471.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-20 16:45:00,6.0,2019-11-20 22:45:00,294.0,2188.0,635.125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 00:45:00,1.25,2019-11-21 02:00:00,285.0,4596.0,2000.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 03:00:00,0.25,2019-11-21 03:15:00,230.0,230.0,230.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 05:45:00,9.5,2019-11-21 15:15:00,253.0,710.0,539.6315789473684
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 17:00:00,4.75,2019-11-21 21:45:00,233.0,1046.0,648.8421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 23:00:00,1.0,2019-11-22 00:00:00,402.0,453.0,426.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 00:15:00,1.75,2019-11-22 02:00:00,421.0,615.0,531.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 07:45:00,3.25,2019-11-22 11:00:00,208.0,224.0,211.69230769230768
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 12:45:00,0.25,2019-11-22 13:00:00,512.0,512.0,512.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 17:45:00,4.0,2019-11-22 21:45:00,226.0,326.0,296.8125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-11-20 15:15:00,1.75,2019-11-20 17:00:00,202.0,272.0,262.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 16:00:00,2.25,2019-11-20 18:15:00,200.0,6923.0,3310.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 21:30:00,0.5,2019-11-20 22:00:00,1069.0,1170.0,1119.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 23:00:00,0.25,2019-11-20 23:15:00,433.0,433.0,433.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 23:30:00,1.5,2019-11-21 01:00:00,1531.0,1665.0,1619.8333333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 02:00:00,1.0,2019-11-21 03:00:00,323.0,8288.0,2361.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 05:45:00,4.75,2019-11-21 10:30:00,270.0,346.0,321.8421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 16:45:00,7.75,2019-11-22 00:30:00,381.0,1691.0,744.2903225806451
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 07:30:00,0.25,2019-11-22 07:45:00,1127.0,1127.0,1127.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 08:00:00,0.25,2019-11-22 08:15:00,1127.0,1127.0,1127.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 17:45:00,6.5,2019-11-23 00:15:00,319.0,1035.0,835.2692307692307
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-23 00:30:00,0.25,2019-11-23 00:45:00,275.0,275.0,275.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-23 10:45:00,1.5,2019-11-23 12:15:00,1071.0,1072.0,1071.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-11-22 22:15:00,5.0,2019-11-23 03:15:00,242.0,1154.0,744.55
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-20 12:45:00,4.75,2019-11-20 17:30:00,349.0,2876.0,1029.2105263157894
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,282.0,2948.0,1347.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-21 15:30:00,9.25,2019-11-22 00:45:00,346.0,7061.0,1557.2432432432433
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 02:15:00,0.25,2019-11-22 02:30:00,1598.0,1598.0,1598.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 04:45:00,1.0,2019-11-22 05:45:00,499.0,499.0,499.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 06:00:00,7.25,2019-11-22 13:15:00,622.0,3238.0,869.0344827586207
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 18:00:00,6.0,2019-11-23 00:00:00,215.0,575.0,397.875
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-23 03:45:00,1.75,2019-11-23 05:30:00,407.0,666.0,539.7142857142857
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 00:15:00,3.5,2019-11-21 03:45:00,563.0,2588.0,795.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 11:15:00,3.0,2019-11-21 14:15:00,218.0,516.0,392.0833333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 14:45:00,8.5,2019-11-21 23:15:00,246.0,837.0,415.47058823529414
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-22 04:00:00,9.5,2019-11-22 13:30:00,604.0,826.0,691.421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-22 19:00:00,1.25,2019-11-22 20:15:00,203.0,218.0,209.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-21 21:30:00,4.0,2019-11-22 01:30:00,461.0,1219.0,753.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-22 01:45:00,1.25,2019-11-22 03:00:00,293.0,294.0,293.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-22 19:30:00,0.25,2019-11-22 19:45:00,235.0,235.0,235.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-11-21 15:00:00,1.0,2019-11-21 16:00:00,234.0,235.0,234.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-11-20 16:45:00,4.0,2019-11-20 20:45:00,207.0,380.0,294.8125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-20 17:30:00,1.0,2019-11-20 18:30:00,386.0,402.0,390.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-21 02:15:00,0.75,2019-11-21 03:00:00,384.0,385.0,384.3333333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-21 15:30:00,1.5,2019-11-21 17:00:00,254.0,254.0,254.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-22 17:15:00,6.25,2019-11-22 23:30:00,215.0,543.0,369.68
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-11-20 16:00:00,8.75,2019-11-21 00:45:00,236.0,450.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-11-22 19:15:00,0.25,2019-11-22 19:30:00,1317.0,1317.0,1317.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-21 20:30:00,0.5,2019-11-21 21:00:00,306.0,307.0,306.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-22 16:00:00,0.75,2019-11-22 16:45:00,521.0,531.0,527.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-22 20:15:00,3.25,2019-11-22 23:30:00,237.0,274.0,255.76923076923077
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-11-21 14:45:00,1.25,2019-11-21 16:00:00,232.0,232.0,232.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-20 14:30:00,17.0,2019-11-21 07:30:00,543.0,14536.0,11350.10294117647
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,12198.0,12198.0,12198.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,12198.0,12198.0,12198.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 13:15:00,10.5,2019-11-21 23:45:00,256.0,12198.0,7512.357142857143
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6093,California,Siskiyou,2019-11-22 07:15:00,4.25,2019-11-22 11:30:00,585.0,586.0,585.9411764705883
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-20 18:30:00,1.0,2019-11-20 19:30:00,1444.0,1447.0,1445.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-22 12:45:00,1.5,2019-11-22 14:15:00,248.0,248.0,248.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-20 15:15:00,16.25,2019-11-21 07:30:00,5524.0,7050.0,6014.015384615384
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,5524.0,5524.0,5524.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,5524.0,5524.0,5524.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 13:15:00,8.75,2019-11-21 22:00:00,215.0,5524.0,3320.4857142857145
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-20 16:15:00,15.25,2019-11-21 07:30:00,367.0,5944.0,4042.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,3693.0,3693.0,3693.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,3666.0,3694.0,3690.2105263157896
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,3268.0,3667.0,3547.1
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 18:30:00,4.5,2019-11-21 23:00:00,304.0,2716.0,1555.9444444444443
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-21 02:00:00,0.25,2019-11-21 02:15:00,1326.0,1326.0,1326.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-21 16:30:00,7.5,2019-11-22 00:00:00,223.0,445.0,255.76666666666668
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-22 17:45:00,0.5,2019-11-22 18:15:00,246.0,246.0,246.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-22 22:15:00,1.0,2019-11-22 23:15:00,222.0,252.0,243.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-11-23 04:15:00,0.5,2019-11-23 04:45:00,1705.0,1705.0,1705.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-21 03:45:00,8.75,2019-11-21 12:30:00,203.0,1532.0,486.34285714285716
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-21 17:30:00,18.25,2019-11-22 11:45:00,271.0,1564.0,583.6301369863014
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-22 18:30:00,6.75,2019-11-23 01:15:00,268.0,632.0,429.48148148148147
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-20 17:00:00,14.5,2019-11-21 07:30:00,387.0,431.0,394.2586206896552
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,389.0,389.0,389.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,389.0,389.0,389.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,271.0,390.0,373.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
