event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-25 17:15:00,0.25,2019-09-25 17:30:00,266.0,266.0,266.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 00:30:00,1.75,2019-09-28 02:15:00,481.0,481.0,481.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6099,California,Stanislaus,2019-09-28 07:30:00,2.75,2019-09-28 10:15:00,211.0,2215.0,1668.4545454545455
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 09:30:00,2.25,2019-09-27 11:45:00,373.0,1811.0,1651.2222222222222
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 12:15:00,0.75,2019-09-27 13:00:00,1339.0,1339.0,1339.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:15:00,0.25,2019-09-27 13:30:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 13:45:00,0.25,2019-09-27 14:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6101,California,Sutter,2019-09-27 14:45:00,0.25,2019-09-27 15:00:00,335.0,335.0,335.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-26 16:00:00,4.25,2019-09-26 20:15:00,211.0,277.0,244.94117647058823
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 11:00:00,1.5,2019-09-27 12:30:00,200.0,224.0,204.66666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6107,California,Tulare,2019-09-27 16:45:00,1.25,2019-09-27 18:00:00,231.0,243.0,239.4
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 21:30:00,2.0,2019-09-25 23:30:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6109,California,Tuolumne,2019-09-25 23:45:00,1.25,2019-09-26 01:00:00,1703.0,1703.0,1703.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 05:15:00,0.25,2019-09-25 05:30:00,1695.0,1695.0,1695.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 09:15:00,2.0,2019-09-25 11:15:00,211.0,888.0,323.25
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-25 16:15:00,12.0,2019-09-26 04:15:00,326.0,1175.0,894.1666666666666
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 04:45:00,10.25,2019-09-26 15:00:00,436.0,845.0,654.2682926829268
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-26 16:00:00,8.25,2019-09-27 00:15:00,237.0,1016.0,795.3636363636364
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 04:30:00,5.75,2019-09-27 10:15:00,268.0,335.0,308.7826086956522
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-27 15:30:00,11.75,2019-09-28 03:15:00,219.0,1502.0,856.0212765957447
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6111,California,Ventura,2019-09-28 05:30:00,2.25,2019-09-28 07:45:00,297.0,297.0,297.0
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6113,California,Yolo,2019-09-26 16:30:00,4.5,2019-09-26 21:00:00,284.0,287.0,285.3333333333333
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 10:00:00,13.5,2019-09-25 23:30:00,270.0,9649.0,5532.092592592592
California-16,California,2019-09-25 03:47:00,2019-09-25 15:40:00,Severe Weather,6115,California,Yuba,2019-09-25 23:45:00,2.5,2019-09-26 02:15:00,538.0,3518.0,1851.9
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 13:15:00,4.75,2019-11-21 18:00:00,299.0,300.0,299.5263157894737
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-23 13:00:00,1.25,2019-11-23 14:15:00,898.0,3672.0,1737.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,832.0,1297.0,930.6181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 13:15:00,6.5,2019-11-21 19:45:00,372.0,832.0,767.5384615384615
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 05:45:00,1.75,2019-11-21 07:30:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,243.0,243.0,243.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 08:15:00,2.5,2019-11-21 10:45:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-22 16:15:00,5.5,2019-11-22 21:45:00,277.0,477.0,333.8181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-20 19:45:00,0.25,2019-11-20 20:00:00,447.0,447.0,447.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 19:15:00,1.75,2019-11-20 21:00:00,227.0,229.0,227.85714285714286
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 22:30:00,0.75,2019-11-20 23:15:00,817.0,820.0,818.6666666666666
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-22 16:00:00,1.5,2019-11-22 17:30:00,316.0,686.0,618.8333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-11-20 17:30:00,0.25,2019-11-20 17:45:00,926.0,926.0,926.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 04:00:00,0.75,2019-11-21 04:45:00,366.0,366.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 17:00:00,1.25,2019-11-21 18:15:00,1625.0,3290.0,2607.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 18:30:00,3.25,2019-11-21 21:45:00,1162.0,3290.0,2997.3846153846152
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 22:15:00,0.25,2019-11-21 22:30:00,990.0,990.0,990.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 23:30:00,0.25,2019-11-21 23:45:00,1043.0,1043.0,1043.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-22 00:15:00,1.25,2019-11-22 01:30:00,974.0,1042.0,990.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-20 21:15:00,0.5,2019-11-20 21:45:00,281.0,283.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-21 06:30:00,2.5,2019-11-21 09:00:00,282.0,282.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-20 16:00:00,9.75,2019-11-21 01:45:00,291.0,7437.0,1297.4871794871794
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-22 16:45:00,7.25,2019-11-23 00:00:00,280.0,3663.0,1737.9310344827586
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 17:00:00,1.75,2019-11-21 18:45:00,258.0,258.0,258.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 21:00:00,1.0,2019-11-21 22:00:00,251.0,251.0,251.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-22 17:15:00,0.25,2019-11-22 17:30:00,217.0,217.0,217.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-20 12:15:00,19.25,2019-11-21 07:30:00,487.0,14124.0,9785.584415584415
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,6428.0,6543.0,6531.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 18:30:00,2.0,2019-11-21 20:30:00,1674.0,6047.0,4507.375
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-22 16:30:00,1.0,2019-11-22 17:30:00,291.0,291.0,291.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 13:15:00,0.25,2019-11-20 13:30:00,3329.0,3329.0,3329.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 14:00:00,0.5,2019-11-20 14:30:00,710.0,727.0,718.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 16:00:00,34.25,2019-11-22 02:15:00,365.0,13799.0,3914.6642335766423
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 05:30:00,0.25,2019-11-22 05:45:00,1948.0,1948.0,1948.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 08:15:00,0.25,2019-11-22 08:30:00,208.0,208.0,208.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 09:15:00,1.25,2019-11-22 10:30:00,243.0,250.0,248.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 15:15:00,0.25,2019-11-22 15:30:00,1427.0,1427.0,1427.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 16:45:00,9.5,2019-11-23 02:15:00,232.0,21768.0,1848.4473684210527
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-23 02:30:00,1.0,2019-11-23 03:30:00,2329.0,2432.0,2391.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-11-22 01:00:00,2.0,2019-11-22 03:00:00,237.0,240.0,238.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-11-20 15:30:00,2.0,2019-11-20 17:30:00,230.0,232.0,231.625
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 15:45:00,1.75,2019-11-20 17:30:00,303.0,319.0,314.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 22:15:00,1.5,2019-11-20 23:45:00,207.0,208.0,207.33333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 10:15:00,0.25,2019-11-21 10:30:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 12:30:00,0.25,2019-11-21 12:45:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-11-20 17:15:00,3.5,2019-11-20 20:45:00,291.0,409.0,321.57142857142856
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-20 15:00:00,16.5,2019-11-21 07:30:00,300.0,11896.0,9749.712121212122
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,8287.0,9768.0,9629.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 18:30:00,5.75,2019-11-22 00:15:00,216.0,7717.0,4521.565217391304
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 18:30:00,0.5,2019-11-20 19:00:00,667.0,667.0,667.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 19:30:00,0.25,2019-11-20 19:45:00,337.0,337.0,337.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 20:45:00,0.25,2019-11-20 21:00:00,1471.0,1471.0,1471.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-20 16:45:00,6.0,2019-11-20 22:45:00,294.0,2188.0,635.125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 00:45:00,1.25,2019-11-21 02:00:00,285.0,4596.0,2000.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 03:00:00,0.25,2019-11-21 03:15:00,230.0,230.0,230.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 05:45:00,9.5,2019-11-21 15:15:00,253.0,710.0,539.6315789473684
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 17:00:00,4.75,2019-11-21 21:45:00,233.0,1046.0,648.8421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 23:00:00,1.0,2019-11-22 00:00:00,402.0,453.0,426.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 00:15:00,1.75,2019-11-22 02:00:00,421.0,615.0,531.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 07:45:00,3.25,2019-11-22 11:00:00,208.0,224.0,211.69230769230768
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 12:45:00,0.25,2019-11-22 13:00:00,512.0,512.0,512.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 17:45:00,4.0,2019-11-22 21:45:00,226.0,326.0,296.8125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-11-20 15:15:00,1.75,2019-11-20 17:00:00,202.0,272.0,262.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 16:00:00,2.25,2019-11-20 18:15:00,200.0,6923.0,3310.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 21:30:00,0.5,2019-11-20 22:00:00,1069.0,1170.0,1119.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 23:00:00,0.25,2019-11-20 23:15:00,433.0,433.0,433.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-20 23:30:00,1.5,2019-11-21 01:00:00,1531.0,1665.0,1619.8333333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 02:00:00,1.0,2019-11-21 03:00:00,323.0,8288.0,2361.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 05:45:00,4.75,2019-11-21 10:30:00,270.0,346.0,321.8421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-21 16:45:00,7.75,2019-11-22 00:30:00,381.0,1691.0,744.2903225806451
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 07:30:00,0.25,2019-11-22 07:45:00,1127.0,1127.0,1127.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 08:00:00,0.25,2019-11-22 08:15:00,1127.0,1127.0,1127.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-22 17:45:00,6.5,2019-11-23 00:15:00,319.0,1035.0,835.2692307692307
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-23 00:30:00,0.25,2019-11-23 00:45:00,275.0,275.0,275.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6065,California,Riverside,2019-11-23 10:45:00,1.5,2019-11-23 12:15:00,1071.0,1072.0,1071.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6067,California,Sacramento,2019-11-22 22:15:00,5.0,2019-11-23 03:15:00,242.0,1154.0,744.55
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-20 12:45:00,4.75,2019-11-20 17:30:00,349.0,2876.0,1029.2105263157894
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,282.0,2948.0,1347.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-21 15:30:00,9.25,2019-11-22 00:45:00,346.0,7061.0,1557.2432432432433
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 02:15:00,0.25,2019-11-22 02:30:00,1598.0,1598.0,1598.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 04:45:00,1.0,2019-11-22 05:45:00,499.0,499.0,499.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 06:00:00,7.25,2019-11-22 13:15:00,622.0,3238.0,869.0344827586207
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-22 18:00:00,6.0,2019-11-23 00:00:00,215.0,575.0,397.875
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6071,California,San Bernardino,2019-11-23 03:45:00,1.75,2019-11-23 05:30:00,407.0,666.0,539.7142857142857
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 00:15:00,3.5,2019-11-21 03:45:00,563.0,2588.0,795.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 11:15:00,3.0,2019-11-21 14:15:00,218.0,516.0,392.0833333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-21 14:45:00,8.5,2019-11-21 23:15:00,246.0,837.0,415.47058823529414
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-22 04:00:00,9.5,2019-11-22 13:30:00,604.0,826.0,691.421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6073,California,San Diego,2019-11-22 19:00:00,1.25,2019-11-22 20:15:00,203.0,218.0,209.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-21 21:30:00,4.0,2019-11-22 01:30:00,461.0,1219.0,753.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-22 01:45:00,1.25,2019-11-22 03:00:00,293.0,294.0,293.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6075,California,San Francisco,2019-11-22 19:30:00,0.25,2019-11-22 19:45:00,235.0,235.0,235.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6077,California,San Joaquin,2019-11-21 15:00:00,1.0,2019-11-21 16:00:00,234.0,235.0,234.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6079,California,San Luis Obispo,2019-11-20 16:45:00,4.0,2019-11-20 20:45:00,207.0,380.0,294.8125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-20 17:30:00,1.0,2019-11-20 18:30:00,386.0,402.0,390.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-21 02:15:00,0.75,2019-11-21 03:00:00,384.0,385.0,384.3333333333333
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-21 15:30:00,1.5,2019-11-21 17:00:00,254.0,254.0,254.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6081,California,San Mateo,2019-11-22 17:15:00,6.25,2019-11-22 23:30:00,215.0,543.0,369.68
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-11-20 16:00:00,8.75,2019-11-21 00:45:00,236.0,450.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6083,California,Santa Barbara,2019-11-22 19:15:00,0.25,2019-11-22 19:30:00,1317.0,1317.0,1317.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-21 20:30:00,0.5,2019-11-21 21:00:00,306.0,307.0,306.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-22 16:00:00,0.75,2019-11-22 16:45:00,521.0,531.0,527.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6085,California,Santa Clara,2019-11-22 20:15:00,3.25,2019-11-22 23:30:00,237.0,274.0,255.76923076923077
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6087,California,Santa Cruz,2019-11-21 14:45:00,1.25,2019-11-21 16:00:00,232.0,232.0,232.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-20 14:30:00,17.0,2019-11-21 07:30:00,543.0,14536.0,11350.10294117647
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,12198.0,12198.0,12198.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,12198.0,12198.0,12198.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6089,California,Shasta,2019-11-21 13:15:00,10.5,2019-11-21 23:45:00,256.0,12198.0,7512.357142857143
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6093,California,Siskiyou,2019-11-22 07:15:00,4.25,2019-11-22 11:30:00,585.0,586.0,585.9411764705883
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-20 18:30:00,1.0,2019-11-20 19:30:00,1444.0,1447.0,1445.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6095,California,Solano,2019-11-22 12:45:00,1.5,2019-11-22 14:15:00,248.0,248.0,248.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-20 15:15:00,16.25,2019-11-21 07:30:00,5524.0,7050.0,6014.015384615384
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,5524.0,5524.0,5524.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,5524.0,5524.0,5524.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6097,California,Sonoma,2019-11-21 13:15:00,8.75,2019-11-21 22:00:00,215.0,5524.0,3320.4857142857145
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-20 16:15:00,15.25,2019-11-21 07:30:00,367.0,5944.0,4042.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,3693.0,3693.0,3693.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,3666.0,3694.0,3690.2105263157896
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,3268.0,3667.0,3547.1
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6103,California,Tehama,2019-11-21 18:30:00,4.5,2019-11-21 23:00:00,304.0,2716.0,1555.9444444444443
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-21 02:00:00,0.25,2019-11-21 02:15:00,1326.0,1326.0,1326.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-21 16:30:00,7.5,2019-11-22 00:00:00,223.0,445.0,255.76666666666668
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-22 17:45:00,0.5,2019-11-22 18:15:00,246.0,246.0,246.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6107,California,Tulare,2019-11-22 22:15:00,1.0,2019-11-22 23:15:00,222.0,252.0,243.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6109,California,Tuolumne,2019-11-23 04:15:00,0.5,2019-11-23 04:45:00,1705.0,1705.0,1705.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-21 03:45:00,8.75,2019-11-21 12:30:00,203.0,1532.0,486.34285714285716
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-21 17:30:00,18.25,2019-11-22 11:45:00,271.0,1564.0,583.6301369863014
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6111,California,Ventura,2019-11-22 18:30:00,6.75,2019-11-23 01:15:00,268.0,632.0,429.48148148148147
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-20 17:00:00,14.5,2019-11-21 07:30:00,387.0,431.0,394.2586206896552
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,389.0,389.0,389.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,389.0,389.0,389.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6113,California,Yolo,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,271.0,390.0,373.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 13:15:00,4.75,2019-11-21 18:00:00,299.0,300.0,299.5263157894737
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-23 13:00:00,1.25,2019-11-23 14:15:00,898.0,3672.0,1737.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,832.0,1297.0,930.6181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 13:15:00,6.5,2019-11-21 19:45:00,372.0,832.0,767.5384615384615
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 05:45:00,1.75,2019-11-21 07:30:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,243.0,243.0,243.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 08:15:00,2.5,2019-11-21 10:45:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-22 16:15:00,5.5,2019-11-22 21:45:00,277.0,477.0,333.8181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-20 19:45:00,0.25,2019-11-20 20:00:00,447.0,447.0,447.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 19:15:00,1.75,2019-11-20 21:00:00,227.0,229.0,227.85714285714286
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 22:30:00,0.75,2019-11-20 23:15:00,817.0,820.0,818.6666666666666
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-22 16:00:00,1.5,2019-11-22 17:30:00,316.0,686.0,618.8333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-11-20 17:30:00,0.25,2019-11-20 17:45:00,926.0,926.0,926.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 04:00:00,0.75,2019-11-21 04:45:00,366.0,366.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 17:00:00,1.25,2019-11-21 18:15:00,1625.0,3290.0,2607.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 18:30:00,3.25,2019-11-21 21:45:00,1162.0,3290.0,2997.3846153846152
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 22:15:00,0.25,2019-11-21 22:30:00,990.0,990.0,990.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 23:30:00,0.25,2019-11-21 23:45:00,1043.0,1043.0,1043.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-22 00:15:00,1.25,2019-11-22 01:30:00,974.0,1042.0,990.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-20 21:15:00,0.5,2019-11-20 21:45:00,281.0,283.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-21 06:30:00,2.5,2019-11-21 09:00:00,282.0,282.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-20 16:00:00,9.75,2019-11-21 01:45:00,291.0,7437.0,1297.4871794871794
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-22 16:45:00,7.25,2019-11-23 00:00:00,280.0,3663.0,1737.9310344827586
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 17:00:00,1.75,2019-11-21 18:45:00,258.0,258.0,258.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 21:00:00,1.0,2019-11-21 22:00:00,251.0,251.0,251.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-22 17:15:00,0.25,2019-11-22 17:30:00,217.0,217.0,217.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-20 12:15:00,19.25,2019-11-21 07:30:00,487.0,14124.0,9785.584415584415
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,6428.0,6543.0,6531.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 18:30:00,2.0,2019-11-21 20:30:00,1674.0,6047.0,4507.375
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-22 16:30:00,1.0,2019-11-22 17:30:00,291.0,291.0,291.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 13:15:00,0.25,2019-11-20 13:30:00,3329.0,3329.0,3329.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 14:00:00,0.5,2019-11-20 14:30:00,710.0,727.0,718.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 16:00:00,34.25,2019-11-22 02:15:00,365.0,13799.0,3914.6642335766423
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 05:30:00,0.25,2019-11-22 05:45:00,1948.0,1948.0,1948.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 08:15:00,0.25,2019-11-22 08:30:00,208.0,208.0,208.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 09:15:00,1.25,2019-11-22 10:30:00,243.0,250.0,248.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 15:15:00,0.25,2019-11-22 15:30:00,1427.0,1427.0,1427.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 16:45:00,9.5,2019-11-23 02:15:00,232.0,21768.0,1848.4473684210527
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-23 02:30:00,1.0,2019-11-23 03:30:00,2329.0,2432.0,2391.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-11-22 01:00:00,2.0,2019-11-22 03:00:00,237.0,240.0,238.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-11-20 15:30:00,2.0,2019-11-20 17:30:00,230.0,232.0,231.625
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 15:45:00,1.75,2019-11-20 17:30:00,303.0,319.0,314.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 22:15:00,1.5,2019-11-20 23:45:00,207.0,208.0,207.33333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 10:15:00,0.25,2019-11-21 10:30:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 12:30:00,0.25,2019-11-21 12:45:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-11-20 17:15:00,3.5,2019-11-20 20:45:00,291.0,409.0,321.57142857142856
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-20 15:00:00,16.5,2019-11-21 07:30:00,300.0,11896.0,9749.712121212122
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,9768.0,9768.0,9768.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,8287.0,9768.0,9629.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 18:30:00,5.75,2019-11-22 00:15:00,216.0,7717.0,4521.565217391304
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 18:30:00,0.5,2019-11-20 19:00:00,667.0,667.0,667.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 19:30:00,0.25,2019-11-20 19:45:00,337.0,337.0,337.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6057,California,Nevada,2019-11-20 20:45:00,0.25,2019-11-20 21:00:00,1471.0,1471.0,1471.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-20 16:45:00,6.0,2019-11-20 22:45:00,294.0,2188.0,635.125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 00:45:00,1.25,2019-11-21 02:00:00,285.0,4596.0,2000.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 03:00:00,0.25,2019-11-21 03:15:00,230.0,230.0,230.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 05:45:00,9.5,2019-11-21 15:15:00,253.0,710.0,539.6315789473684
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 17:00:00,4.75,2019-11-21 21:45:00,233.0,1046.0,648.8421052631579
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-21 23:00:00,1.0,2019-11-22 00:00:00,402.0,453.0,426.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 00:15:00,1.75,2019-11-22 02:00:00,421.0,615.0,531.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 07:45:00,3.25,2019-11-22 11:00:00,208.0,224.0,211.69230769230768
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 12:45:00,0.25,2019-11-22 13:00:00,512.0,512.0,512.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6059,California,Orange,2019-11-22 17:45:00,4.0,2019-11-22 21:45:00,226.0,326.0,296.8125
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6061,California,Placer,2019-11-20 15:15:00,1.75,2019-11-20 17:00:00,202.0,272.0,262.0
