event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-01 20:30:00,0.75,2019-11-01 21:15:00,382.0,2580.0,1843.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-01 22:15:00,20.25,2019-11-02 18:30:00,203.0,2539.0,1156.4074074074074
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-02 18:45:00,0.25,2019-11-02 19:00:00,203.0,203.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-02 19:30:00,0.25,2019-11-02 19:45:00,459.0,459.0,459.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6059,California,Orange,2019-11-03 02:00:00,2.5,2019-11-03 04:30:00,1823.0,3382.0,2315.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,13920.0,13920.0,13920.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,12808.0,13921.0,13834.529411764706
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,9679.0,16878.0,13625.416666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,7102.0,10433.0,9322.666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,1451.0,7999.0,4423.15
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1337.0,1340.0,1337.6
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-10-31 08:30:00,11.25,2019-10-31 19:45:00,678.0,1338.0,1212.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6061,California,Placer,2019-11-03 16:30:00,1.0,2019-11-03 17:30:00,905.0,905.0,905.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,912.0,912.0,912.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 22:00:00,1.5,2019-10-30 23:30:00,456.0,912.0,636.1666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-30 23:45:00,1.75,2019-10-31 01:30:00,449.0,456.0,455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6063,California,Plumas,2019-10-31 18:15:00,0.75,2019-10-31 19:00:00,340.0,340.0,340.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-10-30 16:30:00,17.75,2019-10-31 10:15:00,311.0,2670.0,877.7042253521126
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-10-31 10:45:00,11.5,2019-10-31 22:15:00,257.0,1782.0,1164.4565217391305
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 12:45:00,0.25,2019-11-01 13:00:00,10199.0,10199.0,10199.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 13:45:00,1.0,2019-11-01 14:45:00,560.0,560.0,560.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-01 15:45:00,12.25,2019-11-02 04:00:00,225.0,10744.0,997.8979591836735
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 05:00:00,12.0,2019-11-02 17:00:00,377.0,9387.0,1592.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 18:00:00,1.0,2019-11-02 19:00:00,821.0,1177.0,1023.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 19:15:00,0.75,2019-11-02 20:00:00,465.0,577.0,502.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-02 20:15:00,0.5,2019-11-02 20:45:00,334.0,438.0,386.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-03 03:15:00,0.25,2019-11-03 03:30:00,646.0,646.0,646.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-03 05:30:00,0.75,2019-11-03 06:15:00,490.0,490.0,490.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6065,California,Riverside,2019-11-04 00:45:00,0.25,2019-11-04 01:00:00,2208.0,2208.0,2208.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-10-30 08:15:00,2.0,2019-10-30 10:15:00,574.0,1656.0,1069.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-10-31 11:30:00,15.75,2019-11-01 03:15:00,328.0,3238.0,632.0793650793651
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-01 22:30:00,0.25,2019-11-01 22:45:00,2106.0,2106.0,2106.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 00:15:00,1.5,2019-11-03 01:45:00,543.0,928.0,764.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 05:30:00,1.5,2019-11-03 07:00:00,682.0,1966.0,1752.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 11:15:00,0.75,2019-11-03 12:00:00,249.0,249.0,249.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 19:00:00,2.25,2019-11-03 21:15:00,1200.0,2036.0,1942.111111111111
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 21:45:00,0.75,2019-11-03 22:30:00,5874.0,18855.0,10203.333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6067,California,Sacramento,2019-11-03 23:00:00,1.25,2019-11-04 00:15:00,1438.0,1439.0,1438.6
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 09:00:00,0.25,2019-10-30 09:15:00,3855.0,3855.0,3855.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 10:30:00,0.25,2019-10-30 10:45:00,695.0,695.0,695.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-30 13:45:00,14.25,2019-10-31 04:00:00,208.0,3629.0,1056.701754385965
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-31 08:45:00,1.5,2019-10-31 10:15:00,1184.0,1206.0,1194.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-10-31 11:00:00,19.0,2019-11-01 06:00:00,341.0,1985.0,987.7631578947369
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-01 15:15:00,9.75,2019-11-02 01:00:00,285.0,5656.0,1886.948717948718
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-04 00:30:00,0.5,2019-11-04 01:00:00,254.0,270.0,262.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6071,California,San Bernardino,2019-11-04 01:45:00,10.5,2019-11-04 12:15:00,211.0,419.0,249.45238095238096
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-01 13:00:00,3.25,2019-11-01 16:15:00,218.0,1046.0,434.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-01 21:30:00,0.25,2019-11-01 21:45:00,245.0,245.0,245.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-02 17:30:00,0.75,2019-11-02 18:15:00,369.0,369.0,369.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-04 01:15:00,2.5,2019-11-04 03:45:00,217.0,1304.0,927.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6073,California,San Diego,2019-11-04 07:30:00,2.0,2019-11-04 09:30:00,605.0,2963.0,935.375
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6075,California,San Francisco,2019-10-31 01:00:00,0.75,2019-10-31 01:45:00,225.0,226.0,225.66666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-30 22:00:00,0.75,2019-10-30 22:45:00,224.0,225.0,224.33333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-31 19:15:00,1.25,2019-10-31 20:30:00,252.0,323.0,308.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-10-31 20:45:00,0.25,2019-10-31 21:00:00,228.0,228.0,228.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6077,California,San Joaquin,2019-11-01 19:30:00,3.5,2019-11-01 23:00:00,823.0,1744.0,1296.2142857142858
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-01 01:00:00,2.0,2019-11-01 03:00:00,320.0,366.0,326.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-02 20:15:00,3.5,2019-11-02 23:45:00,276.0,276.0,276.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-03 04:15:00,1.25,2019-11-03 05:30:00,565.0,2112.0,1493.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6079,California,San Luis Obispo,2019-11-03 12:00:00,1.0,2019-11-03 13:00:00,2749.0,2750.0,2749.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6081,California,San Mateo,2019-10-30 14:45:00,2.0,2019-10-30 16:45:00,233.0,240.0,238.125
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6081,California,San Mateo,2019-10-30 21:15:00,0.5,2019-10-30 21:45:00,201.0,205.0,203.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-10-30 16:45:00,0.25,2019-10-30 17:00:00,235.0,235.0,235.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-10-31 20:30:00,1.25,2019-10-31 21:45:00,205.0,233.0,224.8
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-02 19:00:00,1.0,2019-11-02 20:00:00,204.0,204.0,204.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-03 15:30:00,2.25,2019-11-03 17:45:00,453.0,4200.0,2758.1111111111113
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6083,California,Santa Barbara,2019-11-03 18:00:00,16.25,2019-11-04 10:15:00,251.0,1550.0,502.75384615384615
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-30 15:30:00,1.25,2019-10-30 16:45:00,1031.0,1611.0,1491.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-31 20:00:00,1.0,2019-10-31 21:00:00,566.0,568.0,567.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-10-31 22:00:00,0.5,2019-10-31 22:30:00,427.0,843.0,635.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-01 21:45:00,0.75,2019-11-01 22:30:00,1078.0,2346.0,1708.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-02 15:30:00,0.75,2019-11-02 16:15:00,911.0,1179.0,1001.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-02 16:30:00,2.5,2019-11-02 19:00:00,352.0,1083.0,543.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-03 18:30:00,0.75,2019-11-03 19:15:00,1278.0,1278.0,1278.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-04 03:30:00,0.5,2019-11-04 04:00:00,2614.0,2621.0,2617.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6085,California,Santa Clara,2019-11-04 04:15:00,8.0,2019-11-04 12:15:00,226.0,2621.0,587.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6087,California,Santa Cruz,2019-10-31 14:45:00,2.75,2019-10-31 17:30:00,523.0,527.0,525.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,25455.0,25455.0,25455.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,20015.0,25455.0,25112.41176470588
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,19203.0,25327.0,23268.166666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,16333.0,17508.0,17017.666666666668
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,4048.0,15691.0,8708.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,4040.0,4048.0,4042.55
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-10-31 08:30:00,14.0,2019-10-31 22:30:00,853.0,4053.0,3405.5178571428573
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6089,California,Shasta,2019-11-01 13:30:00,1.0,2019-11-01 14:30:00,703.0,703.0,703.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,1138.0,1507.0,1485.2941176470588
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1507.0,1507.0,1507.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,939.0,1507.0,1391.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,1289.0,1289.0,1289.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6091,California,Sierra,2019-10-31 08:30:00,17.0,2019-11-01 01:30:00,220.0,1289.0,1060.0735294117646
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,6164.0,6164.0,6164.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,5930.0,5930.0,5930.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,5891.0,5930.0,5896.571428571428
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,5891.0,5891.0,5891.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,5667.0,5891.0,5832.823529411765
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3670.0,5618.0,4573.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,2416.0,2697.0,2510.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,454.0,2345.0,1464.55
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,422.0,452.0,435.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-10-31 08:30:00,19.25,2019-11-01 03:45:00,313.0,932.0,537.987012987013
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 08:00:00,3.75,2019-11-01 11:45:00,258.0,5523.0,870.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 15:15:00,0.5,2019-11-01 15:45:00,204.0,204.0,204.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 17:15:00,5.0,2019-11-01 22:15:00,230.0,302.0,264.65
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6095,California,Solano,2019-11-01 22:30:00,2.75,2019-11-02 01:15:00,201.0,766.0,426.1818181818182
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,87084.0,87084.0,87084.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,87083.0,87083.0,87083.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,86780.0,87085.0,87043.11764705883
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,73871.0,86779.0,82193.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,65847.0,67113.0,66303.33333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-30 22:00:00,5.0,2019-10-31 03:00:00,28836.0,63045.0,45612.2
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 03:15:00,5.0,2019-10-31 08:15:00,24869.0,26670.0,25291.85
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6097,California,Sonoma,2019-10-31 08:30:00,91.5,2019-11-04 04:00:00,907.0,25738.0,5243.180327868852
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,2257.0,2257.0,2257.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,2210.0,2260.0,2245.294117647059
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,1348.0,2233.0,2011.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,1347.0,1347.0,1347.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6103,California,Tehama,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,544.0,1514.0,818.0666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,893.0,893.0,893.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,870.0,893.0,875.75
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,870.0,870.0,870.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6105,California,Trinity,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,724.0,870.0,733.7333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-30 19:15:00,1.25,2019-10-30 20:30:00,252.0,401.0,322.4
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-10-31 05:45:00,2.0,2019-10-31 07:45:00,206.0,270.0,238.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-01 20:15:00,0.25,2019-11-01 20:30:00,1593.0,1593.0,1593.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6107,California,Tulare,2019-11-04 10:00:00,0.75,2019-11-04 10:45:00,1057.0,1562.0,1225.3333333333333
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,9675.0,9675.0,9675.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,9370.0,9675.0,9619.35294117647
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,2381.0,9266.0,6596.25
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,944.0,1773.0,1496.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6109,California,Tuolumne,2019-11-04 09:30:00,3.5,2019-11-04 13:00:00,205.0,3604.0,2086.785714285714
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-10-30 10:15:00,41.75,2019-11-01 04:00:00,308.0,17178.0,4878.203592814371
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-01 08:15:00,27.75,2019-11-02 12:00:00,250.0,1238.0,412.85585585585585
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 16:45:00,0.75,2019-11-02 17:30:00,200.0,200.0,200.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-02 19:45:00,3.75,2019-11-02 23:30:00,206.0,319.0,269.93333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6111,California,Ventura,2019-11-03 06:15:00,10.5,2019-11-03 16:45:00,212.0,1260.0,330.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,939.0,939.0,939.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,939.0,940.0,939.8571428571429
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,940.0,940.0,940.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,939.0,1126.0,983.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,552.0,1058.0,900.6666666666666
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,763.0,782.0,769.3333333333334
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-30 22:00:00,3.75,2019-10-31 01:45:00,252.0,768.0,484.6666666666667
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6113,California,Yolo,2019-10-31 16:45:00,0.25,2019-10-31 17:00:00,460.0,460.0,460.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:00:00,0.5,2019-10-30 09:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 09:45:00,0.25,2019-10-30 10:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 10:15:00,1.75,2019-10-30 12:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 12:15:00,0.75,2019-10-30 13:00:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 13:15:00,4.25,2019-10-30 17:30:00,4727.0,4727.0,4727.0
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 17:45:00,3.0,2019-10-30 20:45:00,3942.0,4727.0,4242.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 21:00:00,0.75,2019-10-30 21:45:00,4041.0,4110.0,4064.3333333333335
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-10-30 22:00:00,3.0,2019-10-31 01:00:00,537.0,3841.0,1945.5
California-31,California,2019-10-30 06:32:00,2019-11-01 13:29:00,Severe Weather/Distribution Interruption,6115,California,Yuba,2019-11-01 00:30:00,1.0,2019-11-01 01:30:00,469.0,1110.0,629.25
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 16:30:00,0.5,2019-11-21 17:00:00,270.0,295.0,282.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-21 21:45:00,1.5,2019-11-21 23:15:00,425.0,695.0,616.3333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6001,California,Alameda,2019-11-23 01:15:00,1.5,2019-11-23 02:45:00,247.0,306.0,276.1666666666667
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 02:00:00,5.5,2019-11-21 07:30:00,253.0,300.0,297.04545454545456
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,299.0,299.0,299.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-21 13:15:00,4.75,2019-11-21 18:00:00,299.0,300.0,299.5263157894737
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6007,California,Butte,2019-11-23 13:00:00,1.25,2019-11-23 14:15:00,898.0,3672.0,1737.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-20 17:45:00,13.75,2019-11-21 07:30:00,832.0,1297.0,930.6181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,832.0,832.0,832.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6011,California,Colusa,2019-11-21 13:15:00,6.5,2019-11-21 19:45:00,372.0,832.0,767.5384615384615
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 05:45:00,1.75,2019-11-21 07:30:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,243.0,243.0,243.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-21 08:15:00,2.5,2019-11-21 10:45:00,207.0,207.0,207.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6013,California,Contra Costa,2019-11-22 16:15:00,5.5,2019-11-22 21:45:00,277.0,477.0,333.8181818181818
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6017,California,El Dorado,2019-11-20 19:45:00,0.25,2019-11-20 20:00:00,447.0,447.0,447.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 19:15:00,1.75,2019-11-20 21:00:00,227.0,229.0,227.85714285714286
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-20 22:30:00,0.75,2019-11-20 23:15:00,817.0,820.0,818.6666666666666
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6019,California,Fresno,2019-11-22 16:00:00,1.5,2019-11-22 17:30:00,316.0,686.0,618.8333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6021,California,Glenn,2019-11-20 17:30:00,0.25,2019-11-20 17:45:00,926.0,926.0,926.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 04:00:00,0.75,2019-11-21 04:45:00,366.0,366.0,366.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 17:00:00,1.25,2019-11-21 18:15:00,1625.0,3290.0,2607.4
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 18:30:00,3.25,2019-11-21 21:45:00,1162.0,3290.0,2997.3846153846152
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 22:15:00,0.25,2019-11-21 22:30:00,990.0,990.0,990.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-21 23:30:00,0.25,2019-11-21 23:45:00,1043.0,1043.0,1043.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6023,California,Humboldt,2019-11-22 00:15:00,1.25,2019-11-22 01:30:00,974.0,1042.0,990.8
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-20 21:15:00,0.5,2019-11-20 21:45:00,281.0,283.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6027,California,Inyo,2019-11-21 06:30:00,2.5,2019-11-21 09:00:00,282.0,282.0,282.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-20 16:00:00,9.75,2019-11-21 01:45:00,291.0,7437.0,1297.4871794871794
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6029,California,Kern,2019-11-22 16:45:00,7.25,2019-11-23 00:00:00,280.0,3663.0,1737.9310344827586
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 17:00:00,1.75,2019-11-21 18:45:00,258.0,258.0,258.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-21 21:00:00,1.0,2019-11-21 22:00:00,251.0,251.0,251.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6031,California,Kings,2019-11-22 17:15:00,0.25,2019-11-22 17:30:00,217.0,217.0,217.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-20 12:15:00,19.25,2019-11-21 07:30:00,487.0,14124.0,9785.584415584415
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 08:15:00,4.75,2019-11-21 13:00:00,6543.0,6543.0,6543.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 13:15:00,5.0,2019-11-21 18:15:00,6428.0,6543.0,6531.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-21 18:30:00,2.0,2019-11-21 20:30:00,1674.0,6047.0,4507.375
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6033,California,Lake,2019-11-22 16:30:00,1.0,2019-11-22 17:30:00,291.0,291.0,291.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 13:15:00,0.25,2019-11-20 13:30:00,3329.0,3329.0,3329.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 14:00:00,0.5,2019-11-20 14:30:00,710.0,727.0,718.5
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-20 16:00:00,34.25,2019-11-22 02:15:00,365.0,13799.0,3914.6642335766423
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 05:30:00,0.25,2019-11-22 05:45:00,1948.0,1948.0,1948.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 08:15:00,0.25,2019-11-22 08:30:00,208.0,208.0,208.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 09:15:00,1.25,2019-11-22 10:30:00,243.0,250.0,248.2
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 15:15:00,0.25,2019-11-22 15:30:00,1427.0,1427.0,1427.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-22 16:45:00,9.5,2019-11-23 02:15:00,232.0,21768.0,1848.4473684210527
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6037,California,Los Angeles,2019-11-23 02:30:00,1.0,2019-11-23 03:30:00,2329.0,2432.0,2391.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6039,California,Madera,2019-11-22 01:00:00,2.0,2019-11-22 03:00:00,237.0,240.0,238.75
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6041,California,Marin,2019-11-20 15:30:00,2.0,2019-11-20 17:30:00,230.0,232.0,231.625
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 15:45:00,1.75,2019-11-20 17:30:00,303.0,319.0,314.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6045,California,Mendocino,2019-11-20 22:15:00,1.5,2019-11-20 23:45:00,207.0,208.0,207.33333333333334
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 10:15:00,0.25,2019-11-21 10:30:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6047,California,Merced,2019-11-21 12:30:00,0.25,2019-11-21 12:45:00,202.0,202.0,202.0
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6053,California,Monterey,2019-11-20 17:15:00,3.5,2019-11-20 20:45:00,291.0,409.0,321.57142857142856
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-20 15:00:00,16.5,2019-11-21 07:30:00,300.0,11896.0,9749.712121212122
California-18,California,2019-11-20 09:49:00,2019-11-20 15:20:00,Severe Weather/Transmission Interruption,6055,California,Napa,2019-11-21 07:45:00,0.25,2019-11-21 08:00:00,9768.0,9768.0,9768.0
