event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8063,Colorado,Kit Carson,2019-03-14 01:00:00,0.5,2019-03-14 01:30:00,322.0,379.0,350.5
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8063,Colorado,Kit Carson,2019-03-14 01:45:00,4.25,2019-03-14 06:00:00,384.0,832.0,760.9411764705883
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8063,Colorado,Kit Carson,2019-03-14 06:15:00,0.25,2019-03-14 06:30:00,834.0,834.0,834.0
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8069,Colorado,Larimer,2019-03-13 16:00:00,9.25,2019-03-14 01:15:00,260.0,2315.0,1754.2972972972973
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8069,Colorado,Larimer,2019-03-14 02:30:00,6.75,2019-03-14 09:15:00,261.0,724.0,491.22222222222223
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8069,Colorado,Larimer,2019-03-14 14:45:00,2.75,2019-03-14 17:30:00,693.0,697.0,694.4545454545455
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8073,Colorado,Lincoln,2019-03-14 13:30:00,3.25,2019-03-14 16:45:00,397.0,453.0,422.6923076923077
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8075,Colorado,Logan,2019-03-13 23:45:00,17.0,2019-03-14 16:45:00,209.0,3270.0,646.4117647058823
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8077,Colorado,Mesa,2019-03-16 19:00:00,1.75,2019-03-16 20:45:00,811.0,814.0,812.2857142857143
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8087,Colorado,Morgan,2019-03-13 23:45:00,39.0,2019-03-15 14:45:00,296.0,2634.0,1059.5
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8089,Colorado,Otero,2019-03-13 23:00:00,0.25,2019-03-13 23:15:00,222.0,222.0,222.0
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8097,Colorado,Pitkin,2019-03-13 17:15:00,0.5,2019-03-13 17:45:00,309.0,309.0,309.0
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8101,Colorado,Pueblo,2019-03-13 15:15:00,0.5,2019-03-13 15:45:00,257.0,257.0,257.0
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8101,Colorado,Pueblo,2019-03-14 01:30:00,1.5,2019-03-14 03:00:00,4356.0,4356.0,4356.0
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8101,Colorado,Pueblo,2019-03-14 04:30:00,0.75,2019-03-14 05:15:00,963.0,3486.0,1804.0
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8123,Colorado,Weld,2019-03-13 16:00:00,7.75,2019-03-13 23:45:00,252.0,2490.0,2061.6129032258063
Colorado-1,Colorado,2019-03-13 11:29:00,2019-03-14 21:11:00,Severe Weather,8123,Colorado,Weld,2019-03-14 00:15:00,6.25,2019-03-14 06:30:00,254.0,740.0,489.64
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8005,Colorado,Arapahoe,2019-10-10 07:15:00,0.5,2019-10-10 07:45:00,1022.0,1024.0,1023.0
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8005,Colorado,Arapahoe,2019-10-10 23:45:00,0.25,2019-10-11 00:00:00,11159.0,11159.0,11159.0
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8005,Colorado,Arapahoe,2019-10-11 18:00:00,1.5,2019-10-11 19:30:00,207.0,211.0,208.83333333333334
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8013,Colorado,Boulder,2019-10-11 14:00:00,0.75,2019-10-11 14:45:00,1556.0,4365.0,3406.6666666666665
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8013,Colorado,Boulder,2019-10-11 18:30:00,0.25,2019-10-11 18:45:00,872.0,872.0,872.0
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8013,Colorado,Boulder,2019-10-12 20:00:00,2.0,2019-10-12 22:00:00,299.0,331.0,318.875
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8041,Colorado,El Paso,2019-10-12 23:00:00,3.0,2019-10-13 02:00:00,225.0,228.0,226.66666666666666
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8059,Colorado,Jefferson,2019-10-10 18:45:00,0.25,2019-10-10 19:00:00,2671.0,2671.0,2671.0
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8059,Colorado,Jefferson,2019-10-10 19:15:00,5.0,2019-10-11 00:15:00,602.0,1597.0,1132.05
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8059,Colorado,Jefferson,2019-10-11 15:45:00,0.5,2019-10-11 16:15:00,457.0,4097.0,2277.0
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8059,Colorado,Jefferson,2019-10-11 18:45:00,1.25,2019-10-11 20:00:00,896.0,974.0,946.4
Colorado-2,Colorado,2019-10-10 00:22:00,2019-10-10 02:12:00,System Operations,8059,Colorado,Jefferson,2019-10-11 22:30:00,2.0,2019-10-12 00:30:00,616.0,707.0,675.625
Colorado-3,Colorado,2019-01-23 07:26:00,2019-01-23 17:05:00,System Operations,8005,Colorado,Arapahoe,2019-01-26 05:00:00,2.5,2019-01-26 07:30:00,1474.0,2094.0,2017.0
Colorado-3,Colorado,2019-01-23 07:26:00,2019-01-23 17:05:00,System Operations,8031,Colorado,Denver,2019-01-23 21:45:00,1.75,2019-01-23 23:30:00,3915.0,4426.0,4291.714285714285
Colorado-3,Colorado,2019-01-23 07:26:00,2019-01-23 17:05:00,System Operations,8031,Colorado,Denver,2019-01-24 01:30:00,3.25,2019-01-24 04:45:00,343.0,346.0,344.0
Colorado-3,Colorado,2019-01-23 07:26:00,2019-01-23 17:05:00,System Operations,8035,Colorado,Douglas,2019-01-26 05:00:00,2.5,2019-01-26 07:30:00,1836.0,2585.0,2495.0
Colorado-3,Colorado,2019-01-23 07:26:00,2019-01-23 17:05:00,System Operations,8037,Colorado,Eagle,2019-01-23 23:45:00,0.75,2019-01-24 00:30:00,649.0,649.0,649.0
Colorado-3,Colorado,2019-01-23 07:26:00,2019-01-23 17:05:00,System Operations,8039,Colorado,Elbert,2019-01-26 05:00:00,2.5,2019-01-26 07:30:00,1931.0,3016.0,2893.0
Colorado-3,Colorado,2019-01-23 07:26:00,2019-01-23 17:05:00,System Operations,8059,Colorado,Jefferson,2019-01-24 00:45:00,1.5,2019-01-24 02:15:00,313.0,315.0,314.1666666666667
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8001,Colorado,Adams,2019-05-20 20:45:00,1.75,2019-05-20 22:30:00,260.0,262.0,261.14285714285717
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8005,Colorado,Arapahoe,2019-05-19 18:00:00,1.75,2019-05-19 19:45:00,247.0,249.0,248.42857142857142
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8005,Colorado,Arapahoe,2019-05-21 06:00:00,0.5,2019-05-21 06:30:00,206.0,208.0,207.0
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8005,Colorado,Arapahoe,2019-05-21 07:15:00,0.25,2019-05-21 07:30:00,202.0,202.0,202.0
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8005,Colorado,Arapahoe,2019-05-21 07:45:00,0.5,2019-05-21 08:15:00,234.0,234.0,234.0
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8013,Colorado,Boulder,2019-05-21 06:00:00,0.75,2019-05-21 06:45:00,255.0,255.0,255.0
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8013,Colorado,Boulder,2019-05-21 07:30:00,0.5,2019-05-21 08:00:00,250.0,252.0,251.0
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8035,Colorado,Douglas,2019-05-21 00:15:00,3.25,2019-05-21 03:30:00,1196.0,2183.0,1878.3846153846155
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8037,Colorado,Eagle,2019-05-21 10:30:00,1.75,2019-05-21 12:15:00,642.0,1010.0,799.7142857142857
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8041,Colorado,El Paso,2019-05-21 03:15:00,1.5,2019-05-21 04:45:00,204.0,442.0,254.5
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8041,Colorado,El Paso,2019-05-21 13:30:00,0.75,2019-05-21 14:15:00,1635.0,1815.0,1736.6666666666667
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8039,Colorado,Elbert,2019-05-21 13:30:00,0.75,2019-05-21 14:15:00,450.0,451.0,450.3333333333333
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8069,Colorado,Larimer,2019-05-20 16:30:00,5.25,2019-05-20 21:45:00,279.0,279.0,279.0
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8089,Colorado,Otero,2019-05-20 04:30:00,0.5,2019-05-20 05:00:00,221.0,221.0,221.0
Colorado-4,Colorado,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,8089,Colorado,Otero,2019-05-20 05:15:00,0.25,2019-05-20 05:30:00,221.0,221.0,221.0
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9001,Connecticut,Fairfield,2019-02-26 08:30:00,0.5,2019-02-26 09:00:00,783.0,785.0,784.0
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9001,Connecticut,Fairfield,2019-02-26 10:45:00,1.0,2019-02-26 11:45:00,222.0,225.0,223.5
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9001,Connecticut,Fairfield,2019-02-27 07:30:00,1.0,2019-02-27 08:30:00,314.0,314.0,314.0
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9001,Connecticut,Fairfield,2019-02-28 06:15:00,2.0,2019-02-28 08:15:00,477.0,1519.0,879.75
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9003,Connecticut,Hartford,2019-02-25 14:45:00,33.25,2019-02-27 00:00:00,208.0,7497.0,3047.6390977443607
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9003,Connecticut,Hartford,2019-02-27 00:15:00,0.25,2019-02-27 00:30:00,208.0,208.0,208.0
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9003,Connecticut,Hartford,2019-02-27 04:15:00,0.75,2019-02-27 05:00:00,268.0,430.0,375.6666666666667
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9005,Connecticut,Litchfield,2019-02-25 15:30:00,22.5,2019-02-26 14:00:00,202.0,4233.0,1023.4666666666667
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9007,Connecticut,Middlesex,2019-02-25 14:00:00,1.25,2019-02-25 15:15:00,214.0,230.0,221.6
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9007,Connecticut,Middlesex,2019-02-25 15:30:00,1.0,2019-02-25 16:30:00,241.0,307.0,271.5
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9007,Connecticut,Middlesex,2019-02-25 17:15:00,7.25,2019-02-26 00:30:00,201.0,4049.0,1075.8275862068965
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9007,Connecticut,Middlesex,2019-02-26 00:45:00,2.5,2019-02-26 03:15:00,209.0,629.0,279.7
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9007,Connecticut,Middlesex,2019-02-26 18:45:00,0.5,2019-02-26 19:15:00,354.0,355.0,354.5
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9009,Connecticut,New Haven,2019-02-25 15:00:00,10.25,2019-02-26 01:15:00,267.0,1575.0,870.9024390243902
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9009,Connecticut,New Haven,2019-02-27 00:00:00,0.25,2019-02-27 00:15:00,209.0,209.0,209.0
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9011,Connecticut,New London,2019-02-25 14:30:00,1.25,2019-02-25 15:45:00,266.0,273.0,267.6
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9011,Connecticut,New London,2019-02-25 16:00:00,28.5,2019-02-26 20:30:00,243.0,2566.0,1063.342105263158
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9011,Connecticut,New London,2019-02-26 22:00:00,0.75,2019-02-26 22:45:00,273.0,327.0,296.3333333333333
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9011,Connecticut,New London,2019-02-26 23:45:00,0.25,2019-02-27 00:00:00,204.0,204.0,204.0
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9011,Connecticut,New London,2019-02-27 15:30:00,0.75,2019-02-27 16:15:00,217.0,219.0,217.66666666666666
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9011,Connecticut,New London,2019-02-27 17:30:00,0.5,2019-02-27 18:00:00,326.0,336.0,331.0
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9013,Connecticut,Tolland,2019-02-25 16:45:00,28.5,2019-02-26 21:15:00,219.0,6852.0,922.1842105263158
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9015,Connecticut,Windham,2019-02-25 15:15:00,34.5,2019-02-27 01:45:00,275.0,5644.0,3008.978260869565
Connecticut-0,Connecticut,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,9015,Connecticut,Windham,2019-02-27 12:30:00,1.5,2019-02-27 14:00:00,800.0,804.0,802.5
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-10-20 17:30:00,1.25,2019-10-20 18:45:00,1794.0,1798.0,1795.6
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-10-20 21:45:00,0.75,2019-10-20 22:30:00,302.0,304.0,303.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-10-21 04:00:00,1.5,2019-10-21 05:30:00,521.0,521.0,521.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-10-21 12:45:00,0.25,2019-10-21 13:00:00,4861.0,4861.0,4861.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9003,Connecticut,Hartford,2019-10-17 03:00:00,49.5,2019-10-19 04:30:00,209.0,11596.0,3781.0252525252527
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9003,Connecticut,Hartford,2019-10-19 18:00:00,0.5,2019-10-19 18:30:00,313.0,314.0,313.5
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9003,Connecticut,Hartford,2019-10-22 01:15:00,0.25,2019-10-22 01:30:00,350.0,350.0,350.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9005,Connecticut,Litchfield,2019-10-17 01:15:00,47.75,2019-10-19 01:00:00,207.0,5379.0,2317.910994764398
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9005,Connecticut,Litchfield,2019-10-19 19:45:00,1.75,2019-10-19 21:30:00,272.0,277.0,273.85714285714283
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9007,Connecticut,Middlesex,2019-10-17 01:30:00,40.5,2019-10-18 18:00:00,201.0,2010.0,1080.4197530864199
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9007,Connecticut,Middlesex,2019-10-19 04:15:00,0.25,2019-10-19 04:30:00,279.0,279.0,279.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9007,Connecticut,Middlesex,2019-10-20 23:45:00,0.25,2019-10-21 00:00:00,455.0,455.0,455.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-18 13:45:00,0.5,2019-10-18 14:15:00,211.0,214.0,212.5
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-18 16:15:00,0.5,2019-10-18 16:45:00,1032.0,1064.0,1048.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-18 17:00:00,0.25,2019-10-18 17:15:00,1062.0,1062.0,1062.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-18 18:00:00,0.25,2019-10-18 18:15:00,276.0,276.0,276.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-20 02:30:00,1.5,2019-10-20 04:00:00,361.0,380.0,370.5
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-20 07:00:00,0.75,2019-10-20 07:45:00,227.0,3140.0,1242.3333333333333
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-20 16:15:00,1.5,2019-10-20 17:45:00,858.0,859.0,858.1666666666666
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9009,Connecticut,New Haven,2019-10-21 14:15:00,0.75,2019-10-21 15:00:00,246.0,246.0,246.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9011,Connecticut,New London,2019-10-17 01:30:00,0.75,2019-10-17 02:15:00,711.0,719.0,716.0
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9011,Connecticut,New London,2019-10-17 03:00:00,51.0,2019-10-19 06:00:00,207.0,9167.0,3308.2107843137255
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9013,Connecticut,Tolland,2019-10-17 02:30:00,44.5,2019-10-18 23:00:00,237.0,11252.0,4622.848314606742
Connecticut-1,Connecticut,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,9015,Connecticut,Windham,2019-10-17 02:15:00,46.25,2019-10-19 00:30:00,206.0,6550.0,2760.1513513513514
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-11-03 16:30:00,1.5,2019-11-03 18:00:00,209.0,611.0,440.6666666666667
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-11-04 10:45:00,1.75,2019-11-04 12:30:00,753.0,1362.0,1272.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-11-04 13:45:00,0.25,2019-11-04 14:00:00,201.0,201.0,201.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9001,Connecticut,Fairfield,2019-11-04 15:30:00,0.25,2019-11-04 15:45:00,200.0,200.0,200.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9003,Connecticut,Hartford,2019-11-03 01:30:00,0.25,2019-11-03 01:45:00,905.0,905.0,905.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9003,Connecticut,Hartford,2019-11-03 08:00:00,0.25,2019-11-03 08:15:00,295.0,295.0,295.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9003,Connecticut,Hartford,2019-11-03 16:45:00,0.25,2019-11-03 17:00:00,216.0,216.0,216.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9005,Connecticut,Litchfield,2019-11-03 16:45:00,0.25,2019-11-03 17:00:00,577.0,577.0,577.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9005,Connecticut,Litchfield,2019-11-05 05:00:00,0.5,2019-11-05 05:30:00,375.0,375.0,375.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9005,Connecticut,Litchfield,2019-11-05 19:00:00,1.5,2019-11-05 20:30:00,264.0,272.0,267.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9009,Connecticut,New Haven,2019-11-02 22:45:00,1.25,2019-11-03 00:00:00,212.0,254.0,240.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9009,Connecticut,New Haven,2019-11-03 19:15:00,1.75,2019-11-03 21:00:00,733.0,968.0,933.8571428571429
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9011,Connecticut,New London,2019-11-01 01:30:00,43.75,2019-11-02 21:15:00,228.0,17215.0,4737.228571428572
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9011,Connecticut,New London,2019-11-03 00:00:00,0.25,2019-11-03 00:15:00,772.0,772.0,772.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9013,Connecticut,Tolland,2019-11-02 22:00:00,0.75,2019-11-02 22:45:00,301.0,557.0,424.3333333333333
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9015,Connecticut,Windham,2019-11-03 15:45:00,0.25,2019-11-03 16:00:00,510.0,510.0,510.0
Connecticut-2,Connecticut,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,9015,Connecticut,Windham,2019-11-03 17:45:00,0.25,2019-11-03 18:00:00,421.0,421.0,421.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12001,Florida,Alachua,2019-04-19 15:15:00,47.0,2019-04-21 14:15:00,201.0,12350.0,2606.0372340425533
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12003,Florida,Baker,2019-04-19 15:30:00,12.5,2019-04-20 04:00:00,219.0,2813.0,1133.46
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12005,Florida,Bay,2019-04-19 08:15:00,1.5,2019-04-19 09:45:00,1973.0,2785.0,2647.6666666666665
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12005,Florida,Bay,2019-04-19 10:45:00,1.5,2019-04-19 12:15:00,215.0,277.0,245.66666666666666
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12005,Florida,Bay,2019-04-19 16:00:00,1.25,2019-04-19 17:15:00,393.0,552.0,439.2
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12005,Florida,Bay,2019-04-19 17:30:00,2.5,2019-04-19 20:00:00,218.0,499.0,362.7
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12007,Florida,Bradford,2019-04-19 15:45:00,14.5,2019-04-20 06:15:00,220.0,4236.0,1190.1724137931035
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12009,Florida,Brevard,2019-04-19 14:00:00,0.75,2019-04-19 14:45:00,590.0,2402.0,1464.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12009,Florida,Brevard,2019-04-19 18:00:00,5.75,2019-04-19 23:45:00,221.0,1105.0,540.4782608695652
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12009,Florida,Brevard,2019-04-21 13:15:00,0.25,2019-04-21 13:30:00,226.0,226.0,226.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12009,Florida,Brevard,2019-04-22 13:00:00,0.75,2019-04-22 13:45:00,286.0,294.0,290.3333333333333
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12011,Florida,Broward,2019-04-19 11:15:00,10.5,2019-04-19 21:45:00,205.0,6260.0,1318.0238095238096
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12011,Florida,Broward,2019-04-19 22:00:00,0.5,2019-04-19 22:30:00,205.0,254.0,229.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12011,Florida,Broward,2019-04-20 01:30:00,5.5,2019-04-20 07:00:00,208.0,3444.0,852.1818181818181
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12011,Florida,Broward,2019-04-20 12:30:00,2.5,2019-04-20 15:00:00,225.0,393.0,292.8
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12011,Florida,Broward,2019-04-22 13:30:00,0.25,2019-04-22 13:45:00,266.0,266.0,266.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12011,Florida,Broward,2019-04-22 15:00:00,0.25,2019-04-22 15:15:00,1588.0,1588.0,1588.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12015,Florida,Charlotte,2019-04-19 18:15:00,0.25,2019-04-19 18:30:00,201.0,201.0,201.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12015,Florida,Charlotte,2019-04-19 20:15:00,3.0,2019-04-19 23:15:00,229.0,958.0,609.3333333333334
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12015,Florida,Charlotte,2019-04-20 00:45:00,1.25,2019-04-20 02:00:00,215.0,270.0,227.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12017,Florida,Citrus,2019-04-19 16:30:00,8.25,2019-04-20 00:45:00,490.0,3254.0,1811.1818181818182
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12017,Florida,Citrus,2019-04-20 01:30:00,0.25,2019-04-20 01:45:00,229.0,229.0,229.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12017,Florida,Citrus,2019-04-20 02:45:00,0.5,2019-04-20 03:15:00,1107.0,1109.0,1108.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12017,Florida,Citrus,2019-04-20 15:30:00,0.75,2019-04-20 16:15:00,372.0,386.0,381.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12017,Florida,Citrus,2019-04-21 08:00:00,1.0,2019-04-21 09:00:00,1229.0,1230.0,1229.25
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12019,Florida,Clay,2019-04-19 16:30:00,8.0,2019-04-20 00:30:00,293.0,4256.0,1536.59375
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12019,Florida,Clay,2019-04-20 03:00:00,1.25,2019-04-20 04:15:00,495.0,624.0,537.4
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12019,Florida,Clay,2019-04-20 06:30:00,1.0,2019-04-20 07:30:00,334.0,699.0,516.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12019,Florida,Clay,2019-04-20 22:00:00,1.25,2019-04-20 23:15:00,308.0,308.0,308.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12021,Florida,Collier,2019-04-18 23:00:00,0.25,2019-04-18 23:15:00,206.0,206.0,206.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12021,Florida,Collier,2019-04-19 19:45:00,6.25,2019-04-20 02:00:00,235.0,4103.0,860.88
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12021,Florida,Collier,2019-04-20 15:30:00,0.25,2019-04-20 15:45:00,2350.0,2350.0,2350.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12023,Florida,Columbia,2019-04-19 15:00:00,22.75,2019-04-20 13:45:00,232.0,12844.0,2182.8241758241757
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12023,Florida,Columbia,2019-04-20 14:00:00,2.25,2019-04-20 16:15:00,211.0,267.0,241.22222222222223
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12027,Florida,DeSoto,2019-04-19 21:30:00,0.25,2019-04-19 21:45:00,239.0,239.0,239.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12029,Florida,Dixie,2019-04-19 13:30:00,0.5,2019-04-19 14:00:00,206.0,206.0,206.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12029,Florida,Dixie,2019-04-19 14:30:00,30.0,2019-04-20 20:30:00,220.0,1584.0,568.7666666666667
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12031,Florida,Duval,2019-04-18 20:30:00,1.25,2019-04-18 21:45:00,216.0,644.0,472.8
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12031,Florida,Duval,2019-04-18 23:30:00,1.0,2019-04-19 00:30:00,412.0,460.0,425.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12031,Florida,Duval,2019-04-19 16:15:00,10.0,2019-04-20 02:15:00,209.0,9046.0,2279.325
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12031,Florida,Duval,2019-04-20 02:45:00,3.25,2019-04-20 06:00:00,203.0,914.0,328.38461538461536
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12031,Florida,Duval,2019-04-20 20:30:00,1.0,2019-04-20 21:30:00,216.0,218.0,216.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12031,Florida,Duval,2019-04-21 00:45:00,1.0,2019-04-21 01:45:00,418.0,423.0,419.75
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12033,Florida,Escambia,2019-04-19 02:00:00,2.5,2019-04-19 04:30:00,481.0,549.0,526.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12033,Florida,Escambia,2019-04-19 04:45:00,4.75,2019-04-19 09:30:00,224.0,2287.0,924.7894736842105
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12033,Florida,Escambia,2019-04-19 13:15:00,1.25,2019-04-19 14:30:00,209.0,261.0,228.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12037,Florida,Franklin,2019-04-19 12:45:00,8.75,2019-04-19 21:30:00,341.0,2018.0,1165.6
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12039,Florida,Gadsden,2019-04-19 12:00:00,5.0,2019-04-19 17:00:00,204.0,2924.0,1370.15
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12039,Florida,Gadsden,2019-04-19 17:15:00,0.25,2019-04-19 17:30:00,251.0,251.0,251.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12039,Florida,Gadsden,2019-04-19 18:30:00,1.5,2019-04-19 20:00:00,391.0,442.0,422.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12041,Florida,Gilchrist,2019-04-19 14:45:00,25.5,2019-04-20 16:15:00,224.0,6498.0,2293.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12041,Florida,Gilchrist,2019-04-20 16:30:00,0.5,2019-04-20 17:00:00,200.0,205.0,202.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12045,Florida,Gulf,2019-04-19 14:30:00,0.75,2019-04-19 15:15:00,238.0,540.0,385.6666666666667
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12045,Florida,Gulf,2019-04-19 18:00:00,2.5,2019-04-19 20:30:00,1327.0,2301.0,2066.1
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12045,Florida,Gulf,2019-04-20 00:15:00,0.5,2019-04-20 00:45:00,202.0,202.0,202.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12047,Florida,Hamilton,2019-04-19 14:00:00,15.25,2019-04-20 05:15:00,206.0,2512.0,1243.1147540983607
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12049,Florida,Hardee,2019-04-19 19:30:00,1.0,2019-04-19 20:30:00,341.0,402.0,382.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12049,Florida,Hardee,2019-04-20 00:15:00,1.75,2019-04-20 02:00:00,241.0,243.0,241.28571428571428
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12053,Florida,Hernando,2019-04-19 17:15:00,6.0,2019-04-19 23:15:00,206.0,4944.0,1729.25
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12053,Florida,Hernando,2019-04-20 00:00:00,0.25,2019-04-20 00:15:00,201.0,201.0,201.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12055,Florida,Highlands,2019-04-19 18:00:00,1.0,2019-04-19 19:00:00,240.0,1827.0,1316.25
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12055,Florida,Highlands,2019-04-19 21:30:00,2.25,2019-04-19 23:45:00,204.0,587.0,345.22222222222223
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-19 15:30:00,0.75,2019-04-19 16:15:00,333.0,377.0,348.6666666666667
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-19 16:30:00,0.25,2019-04-19 16:45:00,203.0,203.0,203.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-19 17:00:00,0.25,2019-04-19 17:15:00,270.0,270.0,270.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-19 17:45:00,8.25,2019-04-20 02:00:00,208.0,6269.0,1513.8181818181818
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-20 12:30:00,0.25,2019-04-20 12:45:00,2059.0,2059.0,2059.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-20 16:30:00,1.25,2019-04-20 17:45:00,536.0,3600.0,2290.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-20 18:15:00,0.5,2019-04-20 18:45:00,214.0,217.0,215.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-20 19:45:00,2.25,2019-04-20 22:00:00,202.0,393.0,296.55555555555554
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-21 11:30:00,0.5,2019-04-21 12:00:00,290.0,303.0,296.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-21 13:00:00,1.5,2019-04-21 14:30:00,206.0,3994.0,2130.8333333333335
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-22 02:30:00,0.75,2019-04-22 03:15:00,1261.0,1839.0,1644.3333333333333
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12057,Florida,Hillsborough,2019-04-22 11:45:00,1.75,2019-04-22 13:30:00,207.0,219.0,210.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12059,Florida,Holmes,2019-04-19 06:45:00,0.75,2019-04-19 07:30:00,417.0,564.0,466.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12061,Florida,Indian River,2019-04-19 12:45:00,2.75,2019-04-19 15:30:00,205.0,724.0,311.3636363636364
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12061,Florida,Indian River,2019-04-19 23:15:00,1.25,2019-04-20 00:30:00,300.0,1007.0,562.8
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12065,Florida,Jefferson,2019-04-19 12:30:00,11.5,2019-04-20 00:00:00,208.0,2394.0,1108.6521739130435
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12067,Florida,Lafayette,2019-04-19 13:45:00,7.75,2019-04-19 21:30:00,231.0,596.0,412.6774193548387
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12069,Florida,Lake,2019-04-19 17:00:00,1.0,2019-04-19 18:00:00,1124.0,1169.0,1135.75
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12069,Florida,Lake,2019-04-19 18:15:00,4.5,2019-04-19 22:45:00,224.0,2591.0,1051.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12069,Florida,Lake,2019-04-22 15:00:00,1.5,2019-04-22 16:30:00,365.0,498.0,431.1666666666667
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-19 10:30:00,0.25,2019-04-19 10:45:00,3738.0,3738.0,3738.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-19 14:45:00,0.25,2019-04-19 15:00:00,1157.0,1157.0,1157.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-19 16:15:00,1.75,2019-04-19 18:00:00,205.0,2974.0,910.2857142857143
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-19 18:15:00,1.5,2019-04-19 19:45:00,279.0,387.0,318.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-19 20:30:00,0.25,2019-04-19 20:45:00,1648.0,1648.0,1648.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-19 22:00:00,0.5,2019-04-19 22:30:00,207.0,216.0,211.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-20 02:15:00,0.5,2019-04-20 02:45:00,971.0,971.0,971.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12071,Florida,Lee,2019-04-21 11:45:00,0.5,2019-04-21 12:15:00,722.0,2401.0,1561.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12073,Florida,Leon,2019-04-19 05:00:00,2.5,2019-04-19 07:30:00,885.0,1816.0,1017.3
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12073,Florida,Leon,2019-04-19 11:15:00,16.0,2019-04-20 03:15:00,204.0,12913.0,4146.953125
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12073,Florida,Leon,2019-04-20 14:30:00,0.25,2019-04-20 14:45:00,904.0,904.0,904.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12073,Florida,Leon,2019-04-20 16:00:00,1.5,2019-04-20 17:30:00,721.0,754.0,732.6666666666666
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12073,Florida,Leon,2019-04-20 18:45:00,0.75,2019-04-20 19:30:00,534.0,545.0,541.3333333333334
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12073,Florida,Leon,2019-04-21 00:15:00,2.5,2019-04-21 02:45:00,290.0,1115.0,867.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12073,Florida,Leon,2019-04-21 14:45:00,0.75,2019-04-21 15:30:00,305.0,319.0,309.6666666666667
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12075,Florida,Levy,2019-04-19 15:00:00,17.0,2019-04-20 08:00:00,212.0,5244.0,1874.7941176470588
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12075,Florida,Levy,2019-04-20 14:45:00,1.0,2019-04-20 15:45:00,339.0,344.0,340.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12079,Florida,Madison,2019-04-19 13:45:00,6.25,2019-04-19 20:00:00,226.0,1719.0,525.12
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12079,Florida,Madison,2019-04-19 20:45:00,1.0,2019-04-19 21:45:00,202.0,293.0,258.75
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12081,Florida,Manatee,2019-04-19 18:45:00,1.75,2019-04-19 20:30:00,200.0,3023.0,1003.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12081,Florida,Manatee,2019-04-19 21:30:00,1.5,2019-04-19 23:00:00,847.0,888.0,858.3333333333334
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12081,Florida,Manatee,2019-04-20 04:00:00,0.75,2019-04-20 04:45:00,652.0,1551.0,1251.3333333333333
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12081,Florida,Manatee,2019-04-20 14:30:00,4.75,2019-04-20 19:15:00,230.0,384.0,249.05263157894737
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12083,Florida,Marion,2019-04-19 00:15:00,0.5,2019-04-19 00:45:00,358.0,358.0,358.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12083,Florida,Marion,2019-04-19 06:30:00,1.0,2019-04-19 07:30:00,446.0,501.0,471.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12083,Florida,Marion,2019-04-19 16:15:00,27.5,2019-04-20 19:45:00,208.0,9611.0,2178.836363636364
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12083,Florida,Marion,2019-04-21 15:45:00,0.75,2019-04-21 16:30:00,640.0,641.0,640.6666666666666
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-18 20:00:00,2.0,2019-04-18 22:00:00,563.0,695.0,612.875
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-19 12:00:00,6.25,2019-04-19 18:15:00,205.0,2884.0,818.36
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-19 19:30:00,4.5,2019-04-20 00:00:00,215.0,573.0,309.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-20 00:15:00,0.75,2019-04-20 01:00:00,207.0,251.0,227.66666666666666
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-20 01:45:00,6.0,2019-04-20 07:45:00,339.0,3656.0,1569.4583333333333
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-20 13:00:00,3.0,2019-04-20 16:00:00,317.0,2034.0,672.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-20 17:15:00,1.5,2019-04-20 18:45:00,223.0,333.0,293.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-20 19:00:00,1.0,2019-04-20 20:00:00,241.0,252.0,246.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-20 22:45:00,0.25,2019-04-20 23:00:00,1487.0,1487.0,1487.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-21 02:00:00,1.5,2019-04-21 03:30:00,222.0,2015.0,1192.3333333333333
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-21 12:45:00,0.25,2019-04-21 13:00:00,307.0,307.0,307.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-21 15:30:00,0.25,2019-04-21 15:45:00,224.0,224.0,224.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-21 16:15:00,0.25,2019-04-21 16:30:00,2097.0,2097.0,2097.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-21 17:30:00,1.0,2019-04-21 18:30:00,235.0,237.0,236.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-21 20:45:00,2.5,2019-04-21 23:15:00,205.0,344.0,285.2
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12086,Florida,Miami-Dade,2019-04-21 23:45:00,0.5,2019-04-22 00:15:00,200.0,202.0,201.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12087,Florida,Monroe,2019-04-19 05:15:00,1.0,2019-04-19 06:15:00,769.0,769.0,769.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12087,Florida,Monroe,2019-04-22 14:00:00,0.75,2019-04-22 14:45:00,4938.0,4972.0,4960.666666666667
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12089,Florida,Nassau,2019-04-18 23:30:00,1.0,2019-04-19 00:30:00,412.0,414.0,413.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12089,Florida,Nassau,2019-04-19 16:15:00,13.5,2019-04-20 05:45:00,228.0,13152.0,2639.296296296296
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12091,Florida,Okaloosa,2019-04-18 20:45:00,0.5,2019-04-18 21:15:00,846.0,846.0,846.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12091,Florida,Okaloosa,2019-04-19 06:15:00,4.75,2019-04-19 11:00:00,384.0,2547.0,1209.1052631578948
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12091,Florida,Okaloosa,2019-04-19 13:15:00,0.25,2019-04-19 13:30:00,375.0,375.0,375.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12091,Florida,Okaloosa,2019-04-19 23:00:00,0.25,2019-04-19 23:15:00,263.0,263.0,263.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12091,Florida,Okaloosa,2019-04-19 23:30:00,0.25,2019-04-19 23:45:00,275.0,275.0,275.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12091,Florida,Okaloosa,2019-04-20 07:15:00,10.5,2019-04-20 17:45:00,522.0,1031.0,781.7619047619048
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12095,Florida,Orange,2019-04-18 21:45:00,0.5,2019-04-18 22:15:00,984.0,985.0,984.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12095,Florida,Orange,2019-04-19 18:15:00,8.25,2019-04-20 02:30:00,672.0,3140.0,1549.6363636363637
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12095,Florida,Orange,2019-04-22 01:15:00,1.25,2019-04-22 02:30:00,247.0,248.0,247.2
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12097,Florida,Osceola,2019-04-19 20:45:00,0.5,2019-04-19 21:15:00,221.0,257.0,239.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12097,Florida,Osceola,2019-04-20 15:00:00,1.25,2019-04-20 16:15:00,902.0,902.0,902.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-19 12:15:00,1.5,2019-04-19 13:45:00,240.0,2985.0,969.6666666666666
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-19 16:15:00,0.5,2019-04-19 16:45:00,781.0,793.0,787.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-19 17:00:00,0.25,2019-04-19 17:15:00,233.0,233.0,233.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-19 19:15:00,3.0,2019-04-19 22:15:00,243.0,999.0,563.25
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-19 22:30:00,6.0,2019-04-20 04:30:00,206.0,1813.0,516.4583333333334
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-20 13:45:00,1.25,2019-04-20 15:00:00,200.0,254.0,226.2
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-20 15:15:00,0.75,2019-04-20 16:00:00,209.0,332.0,250.33333333333334
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12099,Florida,Palm Beach,2019-04-20 19:00:00,0.5,2019-04-20 19:30:00,207.0,208.0,207.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12101,Florida,Pasco,2019-04-19 12:15:00,0.25,2019-04-19 12:30:00,2677.0,2677.0,2677.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12101,Florida,Pasco,2019-04-19 15:15:00,0.25,2019-04-19 15:30:00,704.0,704.0,704.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12101,Florida,Pasco,2019-04-19 17:00:00,7.25,2019-04-20 00:15:00,424.0,7622.0,2280.9655172413795
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12101,Florida,Pasco,2019-04-20 13:30:00,0.75,2019-04-20 14:15:00,578.0,730.0,679.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12101,Florida,Pasco,2019-04-20 14:30:00,3.25,2019-04-20 17:45:00,324.0,800.0,595.2307692307693
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12101,Florida,Pasco,2019-04-20 18:30:00,3.25,2019-04-20 21:45:00,491.0,935.0,715.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-19 14:15:00,0.25,2019-04-19 14:30:00,673.0,673.0,673.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-19 16:45:00,0.25,2019-04-19 17:00:00,228.0,228.0,228.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-19 17:45:00,5.5,2019-04-19 23:15:00,359.0,5588.0,2685.818181818182
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-20 16:30:00,1.25,2019-04-20 17:45:00,381.0,434.0,395.4
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-20 22:15:00,0.25,2019-04-20 22:30:00,325.0,325.0,325.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-20 22:45:00,1.5,2019-04-21 00:15:00,212.0,1011.0,822.3333333333334
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-21 00:30:00,0.5,2019-04-21 01:00:00,300.0,300.0,300.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12103,Florida,Pinellas,2019-04-21 13:15:00,0.5,2019-04-21 13:45:00,305.0,305.0,305.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-19 16:45:00,13.75,2019-04-20 06:30:00,247.0,4061.0,1782.6727272727273
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-20 11:30:00,0.5,2019-04-20 12:00:00,221.0,421.0,321.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-20 13:15:00,1.25,2019-04-20 14:30:00,429.0,503.0,448.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-20 15:00:00,1.0,2019-04-20 16:00:00,1089.0,1770.0,1281.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-20 17:30:00,0.25,2019-04-20 17:45:00,2911.0,2911.0,2911.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-21 13:30:00,0.25,2019-04-21 13:45:00,1672.0,1672.0,1672.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-21 15:45:00,1.5,2019-04-21 17:15:00,223.0,243.0,229.66666666666666
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-21 19:00:00,0.75,2019-04-21 19:45:00,978.0,980.0,978.6666666666666
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12105,Florida,Polk,2019-04-22 02:00:00,0.75,2019-04-22 02:45:00,1866.0,2390.0,2215.0
