event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12107,Florida,Putnam,2019-04-19 16:15:00,14.0,2019-04-20 06:15:00,320.0,4710.0,1651.232142857143
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12107,Florida,Putnam,2019-04-20 18:45:00,1.25,2019-04-20 20:00:00,554.0,1045.0,652.8
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12107,Florida,Putnam,2019-04-20 22:00:00,1.25,2019-04-20 23:15:00,630.0,633.0,630.8
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12107,Florida,Putnam,2019-04-22 14:00:00,0.5,2019-04-22 14:30:00,1069.0,1070.0,1069.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12113,Florida,Santa Rosa,2019-04-19 02:45:00,1.5,2019-04-19 04:15:00,232.0,275.0,244.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12113,Florida,Santa Rosa,2019-04-19 05:45:00,3.25,2019-04-19 09:00:00,203.0,655.0,435.38461538461536
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12113,Florida,Santa Rosa,2019-04-19 12:15:00,1.0,2019-04-19 13:15:00,868.0,3178.0,2029.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12113,Florida,Santa Rosa,2019-04-19 15:30:00,1.0,2019-04-19 16:30:00,783.0,796.0,792.25
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12113,Florida,Santa Rosa,2019-04-21 12:15:00,0.5,2019-04-21 12:45:00,476.0,480.0,478.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12115,Florida,Sarasota,2019-04-19 16:30:00,0.75,2019-04-19 17:15:00,221.0,234.0,228.33333333333334
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12115,Florida,Sarasota,2019-04-19 17:45:00,9.25,2019-04-20 03:00:00,216.0,1525.0,689.8648648648649
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12115,Florida,Sarasota,2019-04-20 03:30:00,1.25,2019-04-20 04:45:00,213.0,354.0,284.6
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12117,Florida,Seminole,2019-04-19 13:45:00,0.5,2019-04-19 14:15:00,243.0,243.0,243.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12117,Florida,Seminole,2019-04-19 14:45:00,0.5,2019-04-19 15:15:00,705.0,708.0,706.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12117,Florida,Seminole,2019-04-19 18:30:00,5.5,2019-04-20 00:00:00,211.0,653.0,393.95454545454544
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12117,Florida,Seminole,2019-04-20 17:45:00,1.5,2019-04-20 19:15:00,211.0,233.0,223.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12109,Florida,St. Johns,2019-04-19 06:45:00,0.25,2019-04-19 07:00:00,546.0,546.0,546.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12109,Florida,St. Johns,2019-04-19 17:00:00,4.0,2019-04-19 21:00:00,209.0,2775.0,1514.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12109,Florida,St. Johns,2019-04-21 00:45:00,1.0,2019-04-21 01:45:00,418.0,420.0,419.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12109,Florida,St. Johns,2019-04-21 12:15:00,4.0,2019-04-21 16:15:00,299.0,787.0,440.9375
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12111,Florida,St. Lucie,2019-04-19 19:30:00,1.25,2019-04-19 20:45:00,328.0,1164.0,773.4
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12111,Florida,St. Lucie,2019-04-19 21:15:00,0.25,2019-04-19 21:30:00,296.0,296.0,296.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12111,Florida,St. Lucie,2019-04-20 13:00:00,0.75,2019-04-20 13:45:00,1577.0,2003.0,1719.6666666666667
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12111,Florida,St. Lucie,2019-04-20 14:00:00,0.25,2019-04-20 14:15:00,2043.0,2043.0,2043.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12111,Florida,St. Lucie,2019-04-20 16:15:00,0.75,2019-04-20 17:00:00,512.0,2316.0,1714.3333333333333
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12119,Florida,Sumter,2019-04-19 18:00:00,1.25,2019-04-19 19:15:00,206.0,240.0,224.4
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12119,Florida,Sumter,2019-04-19 20:45:00,0.75,2019-04-19 21:30:00,347.0,351.0,349.3333333333333
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12121,Florida,Suwannee,2019-04-19 14:00:00,24.5,2019-04-20 14:30:00,218.0,3983.0,1533.408163265306
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12123,Florida,Taylor,2019-04-19 12:45:00,1.0,2019-04-19 13:45:00,267.0,316.0,291.75
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12123,Florida,Taylor,2019-04-19 14:00:00,1.25,2019-04-19 15:15:00,207.0,226.0,215.8
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12123,Florida,Taylor,2019-04-19 19:00:00,4.25,2019-04-19 23:15:00,220.0,982.0,649.5294117647059
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12125,Florida,Union,2019-04-19 16:15:00,7.25,2019-04-19 23:30:00,212.0,1101.0,858.2068965517242
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12125,Florida,Union,2019-04-20 03:30:00,1.0,2019-04-20 04:30:00,453.0,458.0,455.5
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12127,Florida,Volusia,2019-04-19 18:45:00,4.5,2019-04-19 23:15:00,264.0,9391.0,1467.9444444444443
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12127,Florida,Volusia,2019-04-22 16:00:00,0.25,2019-04-22 16:15:00,1182.0,1182.0,1182.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12129,Florida,Wakulla,2019-04-19 11:45:00,0.5,2019-04-19 12:15:00,721.0,761.0,741.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12129,Florida,Wakulla,2019-04-19 12:30:00,11.75,2019-04-20 00:15:00,230.0,3721.0,1483.9787234042553
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12131,Florida,Walton,2019-04-19 07:30:00,2.75,2019-04-19 10:15:00,219.0,511.0,337.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12131,Florida,Walton,2019-04-20 00:45:00,1.75,2019-04-20 02:30:00,209.0,209.0,209.0
Florida-0,Florida,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,12131,Florida,Walton,2019-04-21 13:15:00,0.75,2019-04-21 14:00:00,200.0,200.0,200.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12005,Florida,Bay,2019-11-08 07:30:00,1.5,2019-11-08 09:00:00,213.0,213.0,213.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12009,Florida,Brevard,2019-11-05 17:30:00,0.25,2019-11-05 17:45:00,465.0,465.0,465.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12009,Florida,Brevard,2019-11-07 17:15:00,0.25,2019-11-07 17:30:00,1737.0,1737.0,1737.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12011,Florida,Broward,2019-11-05 14:30:00,1.25,2019-11-05 15:45:00,239.0,277.0,256.8
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12011,Florida,Broward,2019-11-05 16:00:00,5.25,2019-11-05 21:15:00,227.0,7162.0,658.4761904761905
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12011,Florida,Broward,2019-11-06 20:45:00,0.25,2019-11-06 21:00:00,1873.0,1873.0,1873.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12011,Florida,Broward,2019-11-08 00:00:00,0.75,2019-11-08 00:45:00,239.0,262.0,248.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12011,Florida,Broward,2019-11-08 01:30:00,0.25,2019-11-08 01:45:00,2910.0,2910.0,2910.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12011,Florida,Broward,2019-11-08 06:30:00,0.25,2019-11-08 06:45:00,246.0,246.0,246.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12019,Florida,Clay,2019-11-06 04:45:00,0.25,2019-11-06 05:00:00,877.0,877.0,877.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12029,Florida,Dixie,2019-11-05 14:30:00,1.25,2019-11-05 15:45:00,890.0,890.0,890.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12029,Florida,Dixie,2019-11-07 16:30:00,0.25,2019-11-07 16:45:00,575.0,575.0,575.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12031,Florida,Duval,2019-11-06 04:45:00,0.25,2019-11-06 05:00:00,877.0,877.0,877.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12039,Florida,Gadsden,2019-11-06 06:15:00,1.0,2019-11-06 07:15:00,425.0,425.0,425.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12057,Florida,Hillsborough,2019-11-05 11:00:00,0.75,2019-11-05 11:45:00,295.0,295.0,295.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12057,Florida,Hillsborough,2019-11-05 13:00:00,2.25,2019-11-05 15:15:00,231.0,1743.0,920.8888888888889
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12061,Florida,Indian River,2019-11-05 21:30:00,0.25,2019-11-05 21:45:00,1832.0,1832.0,1832.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12069,Florida,Lake,2019-11-05 18:45:00,0.75,2019-11-05 19:30:00,218.0,218.0,218.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12069,Florida,Lake,2019-11-08 08:45:00,2.5,2019-11-08 11:15:00,262.0,307.0,289.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12071,Florida,Lee,2019-11-06 19:30:00,0.25,2019-11-06 19:45:00,3869.0,3869.0,3869.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12071,Florida,Lee,2019-11-07 18:30:00,1.0,2019-11-07 19:30:00,1938.0,3182.0,2446.5
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12073,Florida,Leon,2019-11-06 06:15:00,1.0,2019-11-06 07:15:00,5820.0,5919.0,5892.75
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12073,Florida,Leon,2019-11-07 03:15:00,1.25,2019-11-07 04:30:00,648.0,649.0,648.4
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12075,Florida,Levy,2019-11-06 06:15:00,0.5,2019-11-06 06:45:00,564.0,566.0,565.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12075,Florida,Levy,2019-11-06 13:15:00,1.0,2019-11-06 14:15:00,1258.0,3627.0,2644.75
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12081,Florida,Manatee,2019-11-06 00:45:00,0.5,2019-11-06 01:15:00,2619.0,2619.0,2619.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12081,Florida,Manatee,2019-11-07 15:15:00,0.5,2019-11-07 15:45:00,2622.0,2622.0,2622.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12083,Florida,Marion,2019-11-05 14:00:00,0.75,2019-11-05 14:45:00,253.0,318.0,276.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12083,Florida,Marion,2019-11-08 08:45:00,2.5,2019-11-08 11:15:00,307.0,352.0,334.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-05 14:45:00,0.25,2019-11-05 15:00:00,5993.0,5993.0,5993.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-05 15:15:00,0.25,2019-11-05 15:30:00,202.0,202.0,202.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-05 16:15:00,0.25,2019-11-05 16:30:00,207.0,207.0,207.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-05 16:45:00,0.5,2019-11-05 17:15:00,1231.0,1244.0,1237.5
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-05 18:00:00,0.25,2019-11-05 18:15:00,585.0,585.0,585.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-05 20:45:00,0.25,2019-11-05 21:00:00,222.0,222.0,222.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-05 21:30:00,1.75,2019-11-05 23:15:00,240.0,1140.0,914.2857142857143
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-06 00:45:00,0.25,2019-11-06 01:00:00,293.0,293.0,293.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-06 14:30:00,0.25,2019-11-06 14:45:00,2135.0,2135.0,2135.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-06 15:00:00,1.75,2019-11-06 16:45:00,231.0,346.0,282.57142857142856
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-06 20:00:00,0.75,2019-11-06 20:45:00,551.0,1088.0,904.6666666666666
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-06 21:30:00,0.25,2019-11-06 21:45:00,228.0,228.0,228.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12086,Florida,Miami-Dade,2019-11-07 16:30:00,2.75,2019-11-07 19:15:00,243.0,1743.0,423.3636363636364
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12087,Florida,Monroe,2019-11-05 22:45:00,14.75,2019-11-06 13:30:00,937.0,2487.0,963.6271186440678
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12087,Florida,Monroe,2019-11-06 13:45:00,0.5,2019-11-06 14:15:00,1550.0,1550.0,1550.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12091,Florida,Okaloosa,2019-11-05 17:15:00,0.5,2019-11-05 17:45:00,343.0,343.0,343.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12097,Florida,Osceola,2019-11-06 15:30:00,0.5,2019-11-06 16:00:00,3881.0,3881.0,3881.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12097,Florida,Osceola,2019-11-07 16:15:00,0.25,2019-11-07 16:30:00,203.0,203.0,203.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12097,Florida,Osceola,2019-11-07 19:15:00,1.25,2019-11-07 20:30:00,204.0,206.0,204.8
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12099,Florida,Palm Beach,2019-11-05 14:00:00,10.5,2019-11-06 00:30:00,213.0,499.0,298.7142857142857
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12099,Florida,Palm Beach,2019-11-06 17:15:00,0.25,2019-11-06 17:30:00,787.0,787.0,787.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12099,Florida,Palm Beach,2019-11-07 15:30:00,0.5,2019-11-07 16:00:00,202.0,257.0,229.5
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12099,Florida,Palm Beach,2019-11-07 20:30:00,0.5,2019-11-07 21:00:00,207.0,244.0,225.5
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12099,Florida,Palm Beach,2019-11-07 21:15:00,0.5,2019-11-07 21:45:00,231.0,243.0,237.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12101,Florida,Pasco,2019-11-05 20:00:00,0.25,2019-11-05 20:15:00,213.0,213.0,213.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12103,Florida,Pinellas,2019-11-06 07:00:00,4.5,2019-11-06 11:30:00,206.0,236.0,216.66666666666666
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12103,Florida,Pinellas,2019-11-06 14:30:00,2.25,2019-11-06 16:45:00,209.0,252.0,228.33333333333334
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12103,Florida,Pinellas,2019-11-06 23:30:00,0.75,2019-11-07 00:15:00,226.0,228.0,227.33333333333334
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12103,Florida,Pinellas,2019-11-07 18:30:00,1.25,2019-11-07 19:45:00,233.0,1547.0,1021.4
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12105,Florida,Polk,2019-11-05 12:15:00,0.25,2019-11-05 12:30:00,2346.0,2346.0,2346.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12105,Florida,Polk,2019-11-06 02:45:00,0.5,2019-11-06 03:15:00,279.0,279.0,279.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12105,Florida,Polk,2019-11-06 21:15:00,1.5,2019-11-06 22:45:00,230.0,398.0,321.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12105,Florida,Polk,2019-11-07 14:45:00,0.75,2019-11-07 15:30:00,903.0,921.0,911.3333333333334
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12105,Florida,Polk,2019-11-07 16:30:00,2.0,2019-11-07 18:30:00,2835.0,2859.0,2842.5
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12113,Florida,Santa Rosa,2019-11-08 01:15:00,1.0,2019-11-08 02:15:00,218.0,219.0,218.25
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12115,Florida,Sarasota,2019-11-06 21:30:00,0.5,2019-11-06 22:00:00,530.0,1041.0,785.5
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12115,Florida,Sarasota,2019-11-06 22:15:00,1.0,2019-11-06 23:15:00,493.0,2430.0,977.25
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12115,Florida,Sarasota,2019-11-07 21:15:00,0.25,2019-11-07 21:30:00,211.0,211.0,211.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12109,Florida,St. Johns,2019-11-05 21:00:00,0.25,2019-11-05 21:15:00,231.0,231.0,231.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12109,Florida,St. Johns,2019-11-06 14:45:00,0.25,2019-11-06 15:00:00,3240.0,3240.0,3240.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12111,Florida,St. Lucie,2019-11-05 15:45:00,0.25,2019-11-05 16:00:00,1638.0,1638.0,1638.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12111,Florida,St. Lucie,2019-11-07 21:15:00,0.25,2019-11-07 21:30:00,204.0,204.0,204.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12111,Florida,St. Lucie,2019-11-08 05:30:00,1.75,2019-11-08 07:15:00,358.0,617.0,395.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12119,Florida,Sumter,2019-11-08 08:45:00,2.5,2019-11-08 11:15:00,307.0,352.0,334.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12127,Florida,Volusia,2019-11-05 15:45:00,0.25,2019-11-05 16:00:00,376.0,376.0,376.0
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12131,Florida,Walton,2019-11-06 13:15:00,1.25,2019-11-06 14:30:00,1041.0,1042.0,1041.8
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12131,Florida,Walton,2019-11-08 03:30:00,2.25,2019-11-08 05:45:00,682.0,686.0,684.7777777777778
Florida-1,Florida,2019-11-05 08:56:00,2019-11-05 11:51:00,Transmission Interruption,12133,Florida,Washington,2019-11-08 04:30:00,1.25,2019-11-08 05:45:00,553.0,556.0,553.6
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13001,Georgia,Appling,2019-04-19 15:15:00,9.0,2019-04-20 00:15:00,231.0,2674.0,1279.75
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13003,Georgia,Atkinson,2019-04-19 14:45:00,4.0,2019-04-19 18:45:00,500.0,722.0,580.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13003,Georgia,Atkinson,2019-04-19 19:15:00,2.5,2019-04-19 21:45:00,221.0,860.0,599.2
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13005,Georgia,Bacon,2019-04-19 15:00:00,11.75,2019-04-20 02:45:00,518.0,4711.0,1741.4468085106382
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13009,Georgia,Baldwin,2019-04-19 14:45:00,1.0,2019-04-19 15:45:00,985.0,985.0,985.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13011,Georgia,Banks,2019-04-19 20:45:00,1.25,2019-04-19 22:00:00,218.0,248.0,239.4
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13017,Georgia,Ben Hill,2019-04-19 21:30:00,3.25,2019-04-20 00:45:00,306.0,408.0,400.15384615384613
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13025,Georgia,Brantley,2019-04-19 16:15:00,4.5,2019-04-19 20:45:00,219.0,529.0,300.3333333333333
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13025,Georgia,Brantley,2019-04-19 21:00:00,2.25,2019-04-19 23:15:00,361.0,551.0,480.8888888888889
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13027,Georgia,Brooks,2019-04-19 14:15:00,6.5,2019-04-19 20:45:00,236.0,256.0,239.84615384615384
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13029,Georgia,Bryan,2019-04-19 16:45:00,3.0,2019-04-19 19:45:00,265.0,315.0,291.4166666666667
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13031,Georgia,Bulloch,2019-04-19 16:45:00,8.25,2019-04-20 01:00:00,287.0,1845.0,749.0909090909091
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13039,Georgia,Camden,2019-04-19 16:15:00,9.25,2019-04-20 01:30:00,300.0,5226.0,2280.4594594594596
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13043,Georgia,Candler,2019-04-19 22:00:00,0.5,2019-04-19 22:30:00,355.0,355.0,355.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13045,Georgia,Carroll,2019-04-19 03:15:00,2.5,2019-04-19 05:45:00,255.0,530.0,373.8
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13045,Georgia,Carroll,2019-04-19 08:00:00,3.5,2019-04-19 11:30:00,224.0,819.0,518.9285714285714
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13049,Georgia,Charlton,2019-04-18 22:00:00,1.25,2019-04-18 23:15:00,608.0,608.0,608.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13049,Georgia,Charlton,2019-04-19 15:45:00,8.25,2019-04-20 00:00:00,211.0,2543.0,1453.060606060606
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13051,Georgia,Chatham,2019-04-19 16:00:00,23.0,2019-04-20 15:00:00,202.0,9980.0,2185.0434782608695
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13051,Georgia,Chatham,2019-04-22 01:15:00,0.75,2019-04-22 02:00:00,342.0,3121.0,2191.3333333333335
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13051,Georgia,Chatham,2019-04-22 13:15:00,1.25,2019-04-22 14:30:00,386.0,388.0,386.8
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13057,Georgia,Cherokee,2019-04-19 04:45:00,3.0,2019-04-19 07:45:00,332.0,333.0,332.8333333333333
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13063,Georgia,Clayton,2019-04-19 06:00:00,4.0,2019-04-19 10:00:00,230.0,301.0,244.125
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13063,Georgia,Clayton,2019-04-19 12:45:00,1.5,2019-04-19 14:15:00,233.0,250.0,243.66666666666666
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13065,Georgia,Clinch,2019-04-19 15:30:00,3.0,2019-04-19 18:30:00,233.0,269.0,242.5
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13067,Georgia,Cobb,2019-04-19 04:30:00,3.25,2019-04-19 07:45:00,221.0,1200.0,933.4615384615385
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13067,Georgia,Cobb,2019-04-19 18:30:00,0.25,2019-04-19 18:45:00,786.0,786.0,786.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13069,Georgia,Coffee,2019-04-19 13:45:00,1.0,2019-04-19 14:45:00,1029.0,1106.0,1065.75
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13077,Georgia,Coweta,2019-04-19 04:00:00,3.5,2019-04-19 07:30:00,1018.0,1019.0,1018.3571428571429
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13077,Georgia,Coweta,2019-04-19 10:15:00,4.0,2019-04-19 14:15:00,220.0,392.0,311.25
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13077,Georgia,Coweta,2019-04-19 15:45:00,1.5,2019-04-19 17:15:00,201.0,277.0,229.16666666666666
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13077,Georgia,Coweta,2019-04-19 18:30:00,7.75,2019-04-20 02:15:00,466.0,1182.0,692.6451612903226
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13077,Georgia,Coweta,2019-04-21 22:30:00,0.5,2019-04-21 23:00:00,515.0,516.0,515.5
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13077,Georgia,Coweta,2019-04-21 23:15:00,0.25,2019-04-21 23:30:00,516.0,516.0,516.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13077,Georgia,Coweta,2019-04-22 02:45:00,2.75,2019-04-22 05:30:00,337.0,337.0,337.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13089,Georgia,DeKalb,2019-04-19 09:30:00,17.0,2019-04-20 02:30:00,200.0,3758.0,1812.9411764705883
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13089,Georgia,DeKalb,2019-04-20 05:15:00,1.25,2019-04-20 06:30:00,213.0,214.0,213.4
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13089,Georgia,DeKalb,2019-04-21 12:30:00,1.25,2019-04-21 13:45:00,541.0,541.0,541.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13089,Georgia,DeKalb,2019-04-22 12:00:00,0.25,2019-04-22 12:15:00,3851.0,3851.0,3851.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13087,Georgia,Decatur,2019-04-19 14:45:00,3.0,2019-04-19 17:45:00,212.0,305.0,251.91666666666666
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13087,Georgia,Decatur,2019-04-19 21:45:00,1.5,2019-04-19 23:15:00,203.0,380.0,268.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13095,Georgia,Dougherty,2019-04-19 13:15:00,0.25,2019-04-19 13:30:00,605.0,605.0,605.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13097,Georgia,Douglas,2019-04-19 18:30:00,0.25,2019-04-19 18:45:00,231.0,231.0,231.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13101,Georgia,Echols,2019-04-19 14:15:00,6.5,2019-04-19 20:45:00,569.0,569.0,569.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13103,Georgia,Effingham,2019-04-19 16:45:00,20.5,2019-04-20 13:15:00,317.0,6404.0,1821.5121951219512
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13109,Georgia,Evans,2019-04-19 16:15:00,1.75,2019-04-19 18:00:00,251.0,354.0,305.85714285714283
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13113,Georgia,Fayette,2019-04-19 09:45:00,1.25,2019-04-19 11:00:00,294.0,341.0,322.2
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13113,Georgia,Fayette,2019-04-19 13:30:00,0.75,2019-04-19 14:15:00,729.0,736.0,733.3333333333334
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13113,Georgia,Fayette,2019-04-19 14:30:00,0.75,2019-04-19 15:15:00,735.0,736.0,735.3333333333334
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13113,Georgia,Fayette,2019-04-19 17:15:00,0.75,2019-04-19 18:00:00,212.0,214.0,213.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13115,Georgia,Floyd,2019-04-19 11:45:00,2.0,2019-04-19 13:45:00,291.0,423.0,370.125
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13117,Georgia,Forsyth,2019-04-22 14:00:00,0.75,2019-04-22 14:45:00,416.0,419.0,418.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13119,Georgia,Franklin,2019-04-19 13:00:00,1.75,2019-04-19 14:45:00,392.0,657.0,487.57142857142856
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-19 03:30:00,0.25,2019-04-19 03:45:00,2934.0,2934.0,2934.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-19 05:30:00,34.75,2019-04-20 16:15:00,271.0,13766.0,2477.2302158273383
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-21 14:00:00,0.5,2019-04-21 14:30:00,200.0,201.0,200.5
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-21 20:00:00,1.5,2019-04-21 21:30:00,858.0,861.0,859.8333333333334
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-22 01:15:00,0.25,2019-04-22 01:30:00,261.0,261.0,261.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-22 10:45:00,1.0,2019-04-22 11:45:00,1376.0,2391.0,2137.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-22 12:00:00,0.5,2019-04-22 12:30:00,3040.0,3720.0,3380.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-22 15:15:00,0.25,2019-04-22 15:30:00,213.0,213.0,213.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13121,Georgia,Fulton,2019-04-22 15:45:00,0.5,2019-04-22 16:15:00,209.0,236.0,222.5
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13123,Georgia,Gilmer,2019-04-20 02:15:00,2.75,2019-04-20 05:00:00,1026.0,1040.0,1030.3636363636363
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13125,Georgia,Glascock,2019-04-19 18:45:00,4.75,2019-04-19 23:30:00,692.0,2028.0,979.1052631578947
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13127,Georgia,Glynn,2019-04-19 16:45:00,7.5,2019-04-20 00:15:00,298.0,4076.0,1967.8333333333333
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13131,Georgia,Grady,2019-04-19 12:15:00,0.75,2019-04-19 13:00:00,469.0,1176.0,924.6666666666666
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13131,Georgia,Grady,2019-04-19 13:45:00,0.25,2019-04-19 14:00:00,248.0,248.0,248.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13131,Georgia,Grady,2019-04-19 18:15:00,1.75,2019-04-19 20:00:00,348.0,437.0,366.14285714285717
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13131,Georgia,Grady,2019-04-19 20:15:00,1.0,2019-04-19 21:15:00,207.0,234.0,227.25
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13135,Georgia,Gwinnett,2019-04-18 22:15:00,6.0,2019-04-19 04:15:00,361.0,1745.0,590.9583333333334
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13135,Georgia,Gwinnett,2019-04-19 09:15:00,28.0,2019-04-20 13:15:00,892.0,11514.0,2413.5803571428573
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13135,Georgia,Gwinnett,2019-04-20 18:45:00,1.5,2019-04-20 20:15:00,263.0,272.0,266.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13135,Georgia,Gwinnett,2019-04-21 18:30:00,7.25,2019-04-22 01:45:00,713.0,1049.0,793.0344827586207
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13135,Georgia,Gwinnett,2019-04-22 13:30:00,0.25,2019-04-22 13:45:00,214.0,214.0,214.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13137,Georgia,Habersham,2019-04-19 10:15:00,0.25,2019-04-19 10:30:00,240.0,240.0,240.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13137,Georgia,Habersham,2019-04-19 10:45:00,8.0,2019-04-19 18:45:00,217.0,526.0,365.125
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13137,Georgia,Habersham,2019-04-19 19:15:00,0.5,2019-04-19 19:45:00,200.0,200.0,200.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13139,Georgia,Hall,2019-04-19 09:30:00,8.75,2019-04-19 18:15:00,373.0,1553.0,714.6571428571428
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13139,Georgia,Hall,2019-04-19 18:30:00,9.75,2019-04-20 04:15:00,322.0,1044.0,559.7692307692307
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13139,Georgia,Hall,2019-04-20 05:45:00,0.75,2019-04-20 06:30:00,269.0,321.0,286.3333333333333
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13143,Georgia,Haralson,2019-04-19 07:45:00,2.5,2019-04-19 10:15:00,1354.0,1375.0,1364.3
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13143,Georgia,Haralson,2019-04-19 22:30:00,0.75,2019-04-19 23:15:00,259.0,259.0,259.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13143,Georgia,Haralson,2019-04-20 01:30:00,0.75,2019-04-20 02:15:00,259.0,260.0,259.3333333333333
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13145,Georgia,Harris,2019-04-22 12:30:00,0.25,2019-04-22 12:45:00,730.0,730.0,730.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13149,Georgia,Heard,2019-04-19 03:30:00,6.0,2019-04-19 09:30:00,201.0,259.0,250.20833333333334
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13151,Georgia,Henry,2019-04-18 23:15:00,0.5,2019-04-18 23:45:00,265.0,265.0,265.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13151,Georgia,Henry,2019-04-19 12:00:00,2.75,2019-04-19 14:45:00,207.0,474.0,313.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13151,Georgia,Henry,2019-04-19 18:00:00,5.0,2019-04-19 23:00:00,360.0,541.0,427.1
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13153,Georgia,Houston,2019-04-19 19:45:00,1.5,2019-04-19 21:15:00,816.0,822.0,820.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13157,Georgia,Jackson,2019-04-19 14:00:00,4.25,2019-04-19 18:15:00,453.0,1863.0,739.0588235294117
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13157,Georgia,Jackson,2019-04-19 18:30:00,5.75,2019-04-20 00:15:00,229.0,1281.0,476.5652173913044
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13161,Georgia,Jeff Davis,2019-04-19 15:30:00,1.5,2019-04-19 17:00:00,239.0,262.0,246.66666666666666
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13163,Georgia,Jefferson,2019-04-19 18:45:00,2.0,2019-04-19 20:45:00,208.0,212.0,209.25
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13169,Georgia,Jones,2019-04-19 19:45:00,3.75,2019-04-19 23:30:00,422.0,445.0,438.73333333333335
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13173,Georgia,Lanier,2019-04-19 20:00:00,1.0,2019-04-19 21:00:00,273.0,273.0,273.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13177,Georgia,Lee,2019-04-19 13:00:00,0.75,2019-04-19 13:45:00,1010.0,2953.0,1658.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13179,Georgia,Liberty,2019-04-19 16:30:00,5.75,2019-04-19 22:15:00,461.0,2127.0,1057.2608695652175
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13179,Georgia,Liberty,2019-04-20 19:30:00,0.25,2019-04-20 19:45:00,207.0,207.0,207.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13183,Georgia,Long,2019-04-19 16:15:00,4.5,2019-04-19 20:45:00,520.0,1364.0,789.7777777777778
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13185,Georgia,Lowndes,2019-04-19 18:45:00,4.25,2019-04-19 23:00:00,246.0,542.0,422.4117647058824
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13187,Georgia,Lumpkin,2019-04-19 09:30:00,4.75,2019-04-19 14:15:00,365.0,1010.0,615.8947368421053
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13187,Georgia,Lumpkin,2019-04-19 15:00:00,0.25,2019-04-19 15:15:00,213.0,213.0,213.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13187,Georgia,Lumpkin,2019-04-19 17:15:00,0.5,2019-04-19 17:45:00,229.0,229.0,229.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13195,Georgia,Madison,2019-04-19 20:45:00,0.25,2019-04-19 21:00:00,1643.0,1643.0,1643.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13191,Georgia,McIntosh,2019-04-19 18:30:00,2.25,2019-04-19 20:45:00,204.0,483.0,355.22222222222223
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13207,Georgia,Monroe,2019-04-19 15:30:00,0.25,2019-04-19 15:45:00,243.0,243.0,243.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13213,Georgia,Murray,2019-04-19 04:00:00,2.0,2019-04-19 06:00:00,253.0,434.0,309.875
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13213,Georgia,Murray,2019-04-19 14:00:00,0.75,2019-04-19 14:45:00,232.0,232.0,232.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13215,Georgia,Muscogee,2019-04-19 10:00:00,2.25,2019-04-19 12:15:00,233.0,1277.0,908.8888888888889
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13215,Georgia,Muscogee,2019-04-20 09:00:00,0.75,2019-04-20 09:45:00,242.0,3348.0,1277.3333333333333
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13217,Georgia,Newton,2019-04-19 19:45:00,6.0,2019-04-20 01:45:00,201.0,889.0,540.7916666666666
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13223,Georgia,Paulding,2019-04-19 07:45:00,1.0,2019-04-19 08:45:00,937.0,1048.0,985.25
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13229,Georgia,Pierce,2019-04-19 15:00:00,7.75,2019-04-19 22:45:00,228.0,1734.0,701.9677419354839
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13229,Georgia,Pierce,2019-04-20 18:30:00,1.25,2019-04-20 19:45:00,260.0,414.0,352.4
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13233,Georgia,Polk,2019-04-19 08:45:00,3.0,2019-04-19 11:45:00,1450.0,1453.0,1451.5
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13233,Georgia,Polk,2019-04-19 21:30:00,3.25,2019-04-20 00:45:00,821.0,831.0,823.8461538461538
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13235,Georgia,Pulaski,2019-04-19 16:45:00,3.5,2019-04-19 20:15:00,217.0,226.0,223.57142857142858
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13245,Georgia,Richmond,2019-04-22 00:15:00,0.75,2019-04-22 01:00:00,473.0,473.0,473.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13255,Georgia,Spalding,2019-04-19 12:00:00,2.75,2019-04-19 14:45:00,1423.0,1692.0,1504.3636363636363
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13255,Georgia,Spalding,2019-04-19 19:45:00,0.25,2019-04-19 20:00:00,206.0,206.0,206.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13257,Georgia,Stephens,2019-04-19 21:00:00,0.75,2019-04-19 21:45:00,770.0,771.0,770.3333333333334
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13261,Georgia,Sumter,2019-04-19 13:45:00,1.25,2019-04-19 15:00:00,289.0,294.0,290.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13263,Georgia,Talbot,2019-04-19 20:00:00,0.25,2019-04-19 20:15:00,668.0,668.0,668.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13267,Georgia,Tattnall,2019-04-21 21:15:00,0.25,2019-04-21 21:30:00,240.0,240.0,240.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13275,Georgia,Thomas,2019-04-19 13:30:00,8.0,2019-04-19 21:30:00,220.0,1353.0,726.84375
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13279,Georgia,Toombs,2019-04-19 15:45:00,1.0,2019-04-19 16:45:00,501.0,575.0,538.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13297,Georgia,Walton,2019-04-19 14:45:00,1.25,2019-04-19 16:00:00,4362.0,4402.0,4377.4
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13299,Georgia,Ware,2019-04-19 15:00:00,3.75,2019-04-19 18:45:00,213.0,2086.0,1327.1333333333334
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13305,Georgia,Wayne,2019-04-19 15:45:00,24.5,2019-04-20 16:15:00,206.0,3033.0,1038.6836734693877
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13313,Georgia,Whitfield,2019-04-19 15:15:00,0.75,2019-04-19 16:00:00,248.0,278.0,268.0
Georgia-0,Georgia,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,13315,Georgia,Wilcox,2019-04-19 15:00:00,1.25,2019-04-19 16:15:00,263.0,467.0,382.6
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13001,Georgia,Appling,2019-06-22 22:15:00,3.5,2019-06-23 01:45:00,764.0,802.0,785.3571428571429
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13001,Georgia,Appling,2019-06-23 03:30:00,2.25,2019-06-23 05:45:00,282.0,304.0,292.44444444444446
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13001,Georgia,Appling,2019-06-23 21:15:00,2.5,2019-06-23 23:45:00,287.0,1727.0,1011.7
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13001,Georgia,Appling,2019-06-24 12:00:00,0.25,2019-06-24 12:15:00,1259.0,1259.0,1259.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13005,Georgia,Bacon,2019-06-23 22:30:00,1.25,2019-06-23 23:45:00,253.0,253.0,253.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13007,Georgia,Baker,2019-06-23 04:00:00,1.25,2019-06-23 05:15:00,201.0,202.0,201.2
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13007,Georgia,Baker,2019-06-24 21:15:00,5.0,2019-06-25 02:15:00,210.0,287.0,246.2
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13007,Georgia,Baker,2019-06-25 12:45:00,1.5,2019-06-25 14:15:00,211.0,211.0,211.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13009,Georgia,Baldwin,2019-06-23 20:30:00,0.25,2019-06-23 20:45:00,1037.0,1037.0,1037.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13011,Georgia,Banks,2019-06-23 02:30:00,10.75,2019-06-23 13:15:00,232.0,881.0,577.046511627907
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13013,Georgia,Barrow,2019-06-25 00:15:00,1.75,2019-06-25 02:00:00,271.0,764.0,355.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13015,Georgia,Bartow,2019-06-23 03:15:00,1.75,2019-06-23 05:00:00,228.0,229.0,228.28571428571428
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13015,Georgia,Bartow,2019-06-24 21:45:00,1.0,2019-06-24 22:45:00,249.0,250.0,249.75
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13021,Georgia,Bibb,2019-06-23 00:30:00,1.5,2019-06-23 02:00:00,271.0,272.0,271.3333333333333
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13021,Georgia,Bibb,2019-06-23 03:45:00,2.5,2019-06-23 06:15:00,205.0,240.0,219.9
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13025,Georgia,Brantley,2019-06-24 09:45:00,1.0,2019-06-24 10:45:00,521.0,526.0,523.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13037,Georgia,Calhoun,2019-06-23 04:00:00,2.0,2019-06-23 06:00:00,207.0,361.0,294.125
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13045,Georgia,Carroll,2019-06-22 23:45:00,4.25,2019-06-23 04:00:00,274.0,387.0,313.1764705882353
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13045,Georgia,Carroll,2019-06-24 18:45:00,0.25,2019-06-24 19:00:00,803.0,803.0,803.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13045,Georgia,Carroll,2019-06-24 22:45:00,1.25,2019-06-25 00:00:00,298.0,1078.0,862.8
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13047,Georgia,Catoosa,2019-06-23 00:15:00,4.5,2019-06-23 04:45:00,261.0,2050.0,751.7777777777778
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13047,Georgia,Catoosa,2019-06-24 21:00:00,1.5,2019-06-24 22:30:00,457.0,627.0,592.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13051,Georgia,Chatham,2019-06-22 21:30:00,0.5,2019-06-22 22:00:00,402.0,479.0,440.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13051,Georgia,Chatham,2019-06-22 22:15:00,1.0,2019-06-22 23:15:00,1667.0,1713.0,1680.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13051,Georgia,Chatham,2019-06-23 23:45:00,0.5,2019-06-24 00:15:00,535.0,535.0,535.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13057,Georgia,Cherokee,2019-06-25 11:15:00,2.0,2019-06-25 13:15:00,752.0,756.0,754.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13059,Georgia,Clarke,2019-06-25 00:00:00,0.75,2019-06-25 00:45:00,714.0,717.0,716.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13059,Georgia,Clarke,2019-06-25 04:15:00,0.5,2019-06-25 04:45:00,1184.0,1184.0,1184.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13063,Georgia,Clayton,2019-06-23 20:00:00,7.0,2019-06-24 03:00:00,218.0,6140.0,3193.5714285714284
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13063,Georgia,Clayton,2019-06-24 12:15:00,2.25,2019-06-24 14:30:00,847.0,876.0,865.8888888888889
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13063,Georgia,Clayton,2019-06-24 23:15:00,13.0,2019-06-25 12:15:00,489.0,5608.0,2128.25
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13063,Georgia,Clayton,2019-06-25 19:00:00,2.0,2019-06-25 21:00:00,232.0,2163.0,1435.25
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13063,Georgia,Clayton,2019-06-26 00:00:00,0.25,2019-06-26 00:15:00,295.0,295.0,295.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13067,Georgia,Cobb,2019-06-24 13:00:00,0.5,2019-06-24 13:30:00,1954.0,3784.0,2869.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13067,Georgia,Cobb,2019-06-24 20:30:00,0.25,2019-06-24 20:45:00,315.0,315.0,315.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13067,Georgia,Cobb,2019-06-24 23:00:00,4.75,2019-06-25 03:45:00,251.0,832.0,664.4736842105264
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13069,Georgia,Coffee,2019-06-23 02:15:00,2.75,2019-06-23 05:00:00,319.0,361.0,335.72727272727275
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13069,Georgia,Coffee,2019-06-23 19:30:00,4.0,2019-06-23 23:30:00,404.0,1752.0,955.375
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13069,Georgia,Coffee,2019-06-23 23:45:00,0.5,2019-06-24 00:15:00,230.0,230.0,230.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13073,Georgia,Columbia,2019-06-25 01:45:00,3.5,2019-06-25 05:15:00,231.0,8278.0,2720.1428571428573
