event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13077,Georgia,Coweta,2019-06-22 22:45:00,5.0,2019-06-23 03:45:00,468.0,1766.0,1019.1
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13077,Georgia,Coweta,2019-06-23 18:00:00,2.5,2019-06-23 20:30:00,373.0,655.0,585.8
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13077,Georgia,Coweta,2019-06-24 23:45:00,7.75,2019-06-25 07:30:00,299.0,3206.0,2131.064516129032
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13077,Georgia,Coweta,2019-06-25 09:15:00,1.25,2019-06-25 10:30:00,234.0,255.0,246.8
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13077,Georgia,Coweta,2019-06-25 14:45:00,0.75,2019-06-25 15:30:00,1032.0,1033.0,1032.3333333333333
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13079,Georgia,Crawford,2019-06-23 18:30:00,1.5,2019-06-23 20:00:00,549.0,1205.0,767.6666666666666
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13085,Georgia,Dawson,2019-06-23 01:45:00,18.25,2019-06-23 20:00:00,230.0,450.0,418.86301369863014
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13089,Georgia,DeKalb,2019-06-23 18:30:00,0.25,2019-06-23 18:45:00,363.0,363.0,363.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13089,Georgia,DeKalb,2019-06-23 19:15:00,11.0,2019-06-24 06:15:00,353.0,3128.0,1632.6136363636363
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13089,Georgia,DeKalb,2019-06-24 07:15:00,0.5,2019-06-24 07:45:00,209.0,240.0,224.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13089,Georgia,DeKalb,2019-06-24 18:30:00,0.25,2019-06-24 18:45:00,554.0,554.0,554.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13089,Georgia,DeKalb,2019-06-24 19:30:00,1.5,2019-06-24 21:00:00,253.0,349.0,289.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13089,Georgia,DeKalb,2019-06-24 23:00:00,19.75,2019-06-25 18:45:00,228.0,14416.0,4144.632911392405
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13087,Georgia,Decatur,2019-06-24 21:45:00,5.5,2019-06-25 03:15:00,268.0,1399.0,574.6818181818181
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13097,Georgia,Douglas,2019-06-23 00:00:00,0.75,2019-06-23 00:45:00,385.0,408.0,399.3333333333333
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13097,Georgia,Douglas,2019-06-24 23:00:00,1.75,2019-06-25 00:45:00,207.0,1237.0,688.8571428571429
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13111,Georgia,Fannin,2019-06-24 22:30:00,3.75,2019-06-25 02:15:00,385.0,598.0,510.2
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13113,Georgia,Fayette,2019-06-22 23:30:00,5.0,2019-06-23 04:30:00,270.0,1428.0,1000.7
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13113,Georgia,Fayette,2019-06-24 23:15:00,9.0,2019-06-25 08:15:00,597.0,6132.0,2204.8055555555557
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13115,Georgia,Floyd,2019-06-23 20:30:00,4.25,2019-06-24 00:45:00,227.0,491.0,243.23529411764707
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13115,Georgia,Floyd,2019-06-24 21:30:00,0.75,2019-06-24 22:15:00,247.0,352.0,306.3333333333333
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13117,Georgia,Forsyth,2019-06-22 21:45:00,0.75,2019-06-22 22:30:00,372.0,373.0,372.6666666666667
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13117,Georgia,Forsyth,2019-06-22 23:00:00,0.25,2019-06-22 23:15:00,201.0,201.0,201.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13117,Georgia,Forsyth,2019-06-24 17:00:00,0.25,2019-06-24 17:15:00,758.0,758.0,758.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13117,Georgia,Forsyth,2019-06-25 18:45:00,0.25,2019-06-25 19:00:00,1644.0,1644.0,1644.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13119,Georgia,Franklin,2019-06-23 20:00:00,1.25,2019-06-23 21:15:00,205.0,205.0,205.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13121,Georgia,Fulton,2019-06-24 08:15:00,2.5,2019-06-24 10:45:00,200.0,206.0,204.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13121,Georgia,Fulton,2019-06-24 11:45:00,1.25,2019-06-24 13:00:00,713.0,718.0,714.2
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13121,Georgia,Fulton,2019-06-24 19:00:00,2.25,2019-06-24 21:15:00,897.0,4910.0,3064.4444444444443
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13121,Georgia,Fulton,2019-06-24 23:00:00,11.5,2019-06-25 10:30:00,829.0,7085.0,2844.6304347826085
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13121,Georgia,Fulton,2019-06-25 13:15:00,5.0,2019-06-25 18:15:00,236.0,1532.0,353.55
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13123,Georgia,Gilmer,2019-06-25 15:30:00,0.5,2019-06-25 16:00:00,270.0,270.0,270.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13127,Georgia,Glynn,2019-06-23 06:15:00,0.75,2019-06-23 07:00:00,1355.0,1356.0,1355.3333333333333
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13129,Georgia,Gordon,2019-06-23 01:00:00,0.5,2019-06-23 01:30:00,304.0,332.0,318.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13129,Georgia,Gordon,2019-06-23 21:00:00,2.25,2019-06-23 23:15:00,255.0,330.0,318.1111111111111
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13131,Georgia,Grady,2019-06-24 22:30:00,2.0,2019-06-25 00:30:00,315.0,1098.0,618.75
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13133,Georgia,Greene,2019-06-22 21:45:00,1.5,2019-06-22 23:15:00,356.0,658.0,577.6666666666666
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13133,Georgia,Greene,2019-06-23 21:45:00,1.25,2019-06-23 23:00:00,915.0,922.0,917.8
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13135,Georgia,Gwinnett,2019-06-22 21:00:00,0.75,2019-06-22 21:45:00,3332.0,3333.0,3332.6666666666665
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13135,Georgia,Gwinnett,2019-06-23 00:45:00,5.5,2019-06-23 06:15:00,204.0,6963.0,2866.7272727272725
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13135,Georgia,Gwinnett,2019-06-23 20:15:00,4.5,2019-06-24 00:45:00,249.0,3093.0,1378.2222222222222
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13135,Georgia,Gwinnett,2019-06-24 13:15:00,0.5,2019-06-24 13:45:00,409.0,411.0,410.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13135,Georgia,Gwinnett,2019-06-24 19:30:00,1.75,2019-06-24 21:15:00,334.0,1382.0,943.8571428571429
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13135,Georgia,Gwinnett,2019-06-24 23:15:00,2.5,2019-06-25 01:45:00,433.0,8906.0,6552.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13137,Georgia,Habersham,2019-06-23 02:15:00,9.5,2019-06-23 11:45:00,427.0,1177.0,546.2894736842105
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13137,Georgia,Habersham,2019-06-24 23:45:00,0.75,2019-06-25 00:30:00,202.0,272.0,225.33333333333334
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13139,Georgia,Hall,2019-06-23 02:00:00,5.0,2019-06-23 07:00:00,227.0,3866.0,1620.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13139,Georgia,Hall,2019-06-24 14:15:00,1.5,2019-06-24 15:45:00,203.0,207.0,203.66666666666666
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13139,Georgia,Hall,2019-06-24 22:45:00,2.5,2019-06-25 01:15:00,330.0,1226.0,583.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13141,Georgia,Hancock,2019-06-22 22:00:00,2.25,2019-06-23 00:15:00,202.0,411.0,293.44444444444446
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13143,Georgia,Haralson,2019-06-22 22:15:00,1.75,2019-06-23 00:00:00,794.0,888.0,852.2857142857143
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13145,Georgia,Harris,2019-06-22 23:15:00,11.0,2019-06-23 10:15:00,203.0,2047.0,1030.1818181818182
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13145,Georgia,Harris,2019-06-23 11:30:00,0.25,2019-06-23 11:45:00,234.0,234.0,234.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13145,Georgia,Harris,2019-06-23 13:15:00,0.25,2019-06-23 13:30:00,227.0,227.0,227.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13145,Georgia,Harris,2019-06-23 14:15:00,0.25,2019-06-23 14:30:00,210.0,210.0,210.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13147,Georgia,Hart,2019-06-25 00:15:00,2.0,2019-06-25 02:15:00,321.0,431.0,352.625
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13149,Georgia,Heard,2019-06-22 22:30:00,2.0,2019-06-23 00:30:00,204.0,687.0,537.125
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13149,Georgia,Heard,2019-06-25 07:15:00,0.25,2019-06-25 07:30:00,745.0,745.0,745.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13151,Georgia,Henry,2019-06-23 00:15:00,8.5,2019-06-23 08:45:00,249.0,1410.0,785.4117647058823
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13151,Georgia,Henry,2019-06-23 12:45:00,0.25,2019-06-23 13:00:00,752.0,752.0,752.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13151,Georgia,Henry,2019-06-23 15:45:00,0.75,2019-06-23 16:30:00,530.0,540.0,536.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13151,Georgia,Henry,2019-06-23 16:45:00,0.5,2019-06-23 17:15:00,530.0,539.0,534.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13151,Georgia,Henry,2019-06-24 23:30:00,6.5,2019-06-25 06:00:00,207.0,3686.0,1188.2692307692307
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13153,Georgia,Houston,2019-06-23 00:45:00,4.5,2019-06-23 05:15:00,268.0,1358.0,669.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13155,Georgia,Irwin,2019-06-23 02:15:00,2.5,2019-06-23 04:45:00,1220.0,1220.0,1220.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13163,Georgia,Jefferson,2019-06-22 21:00:00,0.5,2019-06-22 21:30:00,215.0,216.0,215.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13169,Georgia,Jones,2019-06-23 18:30:00,0.75,2019-06-23 19:15:00,477.0,505.0,495.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13171,Georgia,Lamar,2019-06-23 00:00:00,6.0,2019-06-23 06:00:00,293.0,586.0,389.9583333333333
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13177,Georgia,Lee,2019-06-22 23:45:00,2.25,2019-06-23 02:00:00,324.0,656.0,513.6666666666666
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13177,Georgia,Lee,2019-06-23 02:45:00,4.75,2019-06-23 07:30:00,208.0,471.0,242.26315789473685
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13179,Georgia,Liberty,2019-06-23 22:45:00,0.75,2019-06-23 23:30:00,687.0,1993.0,1122.6666666666667
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13179,Georgia,Liberty,2019-06-23 23:45:00,2.0,2019-06-24 01:45:00,208.0,210.0,209.375
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13179,Georgia,Liberty,2019-06-24 22:30:00,0.75,2019-06-24 23:15:00,211.0,215.0,213.66666666666666
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13181,Georgia,Lincoln,2019-06-23 22:30:00,0.5,2019-06-23 23:00:00,233.0,233.0,233.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13181,Georgia,Lincoln,2019-06-25 01:45:00,4.0,2019-06-25 05:45:00,217.0,520.0,339.3125
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13183,Georgia,Long,2019-06-22 22:00:00,1.5,2019-06-22 23:30:00,564.0,581.0,570.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13183,Georgia,Long,2019-06-23 00:30:00,0.25,2019-06-23 00:45:00,521.0,521.0,521.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13183,Georgia,Long,2019-06-23 22:15:00,1.25,2019-06-23 23:30:00,224.0,239.0,235.8
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13187,Georgia,Lumpkin,2019-06-23 03:00:00,9.5,2019-06-23 12:30:00,228.0,300.0,262.94736842105266
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13193,Georgia,Macon,2019-06-23 01:00:00,3.25,2019-06-23 04:15:00,371.0,408.0,399.2307692307692
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13195,Georgia,Madison,2019-06-23 03:00:00,2.0,2019-06-23 05:00:00,200.0,205.0,200.625
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13189,Georgia,McDuffie,2019-06-22 21:00:00,8.75,2019-06-23 05:45:00,244.0,610.0,357.57142857142856
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13189,Georgia,McDuffie,2019-06-23 21:45:00,2.0,2019-06-23 23:45:00,277.0,334.0,323.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13189,Georgia,McDuffie,2019-06-25 01:30:00,1.0,2019-06-25 02:30:00,333.0,357.0,350.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13189,Georgia,McDuffie,2019-06-25 02:45:00,3.0,2019-06-25 05:45:00,334.0,339.0,335.4166666666667
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13191,Georgia,McIntosh,2019-06-22 23:30:00,0.25,2019-06-22 23:45:00,278.0,278.0,278.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13199,Georgia,Meriwether,2019-06-22 23:15:00,24.25,2019-06-23 23:30:00,203.0,5118.0,1492.1237113402062
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13205,Georgia,Mitchell,2019-06-24 23:15:00,0.5,2019-06-24 23:45:00,240.0,240.0,240.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13207,Georgia,Monroe,2019-06-23 00:00:00,5.0,2019-06-23 05:00:00,1338.0,1530.0,1461.3
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13207,Georgia,Monroe,2019-06-23 06:45:00,1.25,2019-06-23 08:00:00,231.0,234.0,232.8
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13207,Georgia,Monroe,2019-06-23 19:30:00,0.75,2019-06-23 20:15:00,203.0,210.0,206.33333333333334
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13207,Georgia,Monroe,2019-06-23 23:00:00,0.25,2019-06-23 23:15:00,238.0,238.0,238.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13211,Georgia,Morgan,2019-06-23 21:15:00,2.0,2019-06-23 23:15:00,258.0,759.0,516.75
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13211,Georgia,Morgan,2019-06-25 12:30:00,1.0,2019-06-25 13:30:00,484.0,487.0,484.75
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13213,Georgia,Murray,2019-06-23 00:30:00,5.25,2019-06-23 05:45:00,250.0,1339.0,756.7142857142857
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13217,Georgia,Newton,2019-06-25 00:00:00,4.0,2019-06-25 04:00:00,289.0,2130.0,1247.9375
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13219,Georgia,Oconee,2019-06-25 00:30:00,1.0,2019-06-25 01:30:00,204.0,206.0,205.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13221,Georgia,Oglethorpe,2019-06-23 21:00:00,9.5,2019-06-24 06:30:00,263.0,829.0,557.7105263157895
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13223,Georgia,Paulding,2019-06-24 13:00:00,0.5,2019-06-24 13:30:00,257.0,4263.0,2260.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13223,Georgia,Paulding,2019-06-24 22:30:00,2.5,2019-06-25 01:00:00,231.0,431.0,308.7
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13225,Georgia,Peach,2019-06-23 17:45:00,0.25,2019-06-23 18:00:00,221.0,221.0,221.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13227,Georgia,Pickens,2019-06-23 01:30:00,17.75,2019-06-23 19:15:00,255.0,5270.0,2212.5915492957747
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13227,Georgia,Pickens,2019-06-23 22:00:00,0.25,2019-06-23 22:15:00,218.0,218.0,218.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13227,Georgia,Pickens,2019-06-24 15:15:00,1.5,2019-06-24 16:45:00,234.0,323.0,278.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13229,Georgia,Pierce,2019-06-23 20:30:00,2.5,2019-06-23 23:00:00,234.0,360.0,285.3
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13231,Georgia,Pike,2019-06-22 23:30:00,4.0,2019-06-23 03:30:00,206.0,835.0,762.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13235,Georgia,Pulaski,2019-06-23 03:45:00,1.25,2019-06-23 05:00:00,304.0,324.0,316.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13235,Georgia,Pulaski,2019-06-23 14:45:00,2.25,2019-06-23 17:00:00,307.0,308.0,307.3333333333333
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13235,Georgia,Pulaski,2019-06-23 19:45:00,1.0,2019-06-23 20:45:00,305.0,372.0,355.25
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13237,Georgia,Putnam,2019-06-25 10:00:00,0.75,2019-06-25 10:45:00,206.0,206.0,206.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13241,Georgia,Rabun,2019-06-25 12:15:00,1.5,2019-06-25 13:45:00,520.0,521.0,520.3333333333334
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13245,Georgia,Richmond,2019-06-23 21:45:00,4.75,2019-06-24 02:30:00,479.0,4159.0,1674.578947368421
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13245,Georgia,Richmond,2019-06-25 02:00:00,10.5,2019-06-25 12:30:00,274.0,701.0,382.04761904761904
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13245,Georgia,Richmond,2019-06-25 22:30:00,0.25,2019-06-25 22:45:00,980.0,980.0,980.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13247,Georgia,Rockdale,2019-06-23 00:15:00,1.0,2019-06-23 01:15:00,451.0,487.0,460.25
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13247,Georgia,Rockdale,2019-06-23 20:15:00,9.25,2019-06-24 05:30:00,285.0,4486.0,1867.2162162162163
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13247,Georgia,Rockdale,2019-06-24 23:45:00,3.75,2019-06-25 03:30:00,209.0,1095.0,538.8666666666667
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13257,Georgia,Stephens,2019-06-24 23:45:00,1.25,2019-06-25 01:00:00,1401.0,1402.0,1401.4
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13257,Georgia,Stephens,2019-06-25 01:15:00,3.5,2019-06-25 04:45:00,862.0,1405.0,1209.357142857143
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13263,Georgia,Talbot,2019-06-22 23:30:00,10.0,2019-06-23 09:30:00,300.0,1231.0,637.875
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13265,Georgia,Taliaferro,2019-06-24 00:30:00,2.25,2019-06-24 02:45:00,202.0,239.0,206.55555555555554
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13265,Georgia,Taliaferro,2019-06-25 01:15:00,0.25,2019-06-25 01:30:00,272.0,272.0,272.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13265,Georgia,Taliaferro,2019-06-25 02:15:00,2.5,2019-06-25 04:45:00,203.0,268.0,261.2
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13269,Georgia,Taylor,2019-06-23 00:15:00,2.0,2019-06-23 02:15:00,296.0,409.0,362.75
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13273,Georgia,Terrell,2019-06-22 23:30:00,1.5,2019-06-23 01:00:00,356.0,356.0,356.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13277,Georgia,Tift,2019-06-23 05:15:00,0.5,2019-06-23 05:45:00,887.0,887.0,887.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13279,Georgia,Toombs,2019-06-24 16:45:00,0.5,2019-06-24 17:15:00,694.0,694.0,694.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13285,Georgia,Troup,2019-06-22 22:45:00,20.0,2019-06-23 18:45:00,239.0,6061.0,2301.6125
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13285,Georgia,Troup,2019-06-24 01:00:00,2.75,2019-06-24 03:45:00,279.0,279.0,279.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13287,Georgia,Turner,2019-06-23 02:00:00,0.25,2019-06-23 02:15:00,416.0,416.0,416.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13287,Georgia,Turner,2019-06-23 02:30:00,0.25,2019-06-23 02:45:00,417.0,417.0,417.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13293,Georgia,Upson,2019-06-22 23:45:00,8.75,2019-06-23 08:30:00,221.0,733.0,505.6
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13297,Georgia,Walton,2019-06-23 04:30:00,0.75,2019-06-23 05:15:00,962.0,1918.0,1598.6666666666667
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13297,Georgia,Walton,2019-06-23 20:30:00,5.75,2019-06-24 02:15:00,490.0,2610.0,1214.9130434782608
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13297,Georgia,Walton,2019-06-24 23:45:00,3.5,2019-06-25 03:15:00,254.0,2028.0,1006.3571428571429
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13299,Georgia,Ware,2019-06-23 04:00:00,3.25,2019-06-23 07:15:00,361.0,1454.0,698.6153846153846
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13299,Georgia,Ware,2019-06-24 12:15:00,0.75,2019-06-24 13:00:00,785.0,789.0,786.3333333333334
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13301,Georgia,Warren,2019-06-23 22:00:00,1.0,2019-06-23 23:00:00,210.0,214.0,211.5
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13303,Georgia,Washington,2019-06-23 20:30:00,0.25,2019-06-23 20:45:00,943.0,943.0,943.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13305,Georgia,Wayne,2019-06-23 02:15:00,5.5,2019-06-23 07:45:00,316.0,319.0,316.90909090909093
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13305,Georgia,Wayne,2019-06-24 12:00:00,0.25,2019-06-24 12:15:00,565.0,565.0,565.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13311,Georgia,White,2019-06-25 11:30:00,2.25,2019-06-25 13:45:00,972.0,995.0,980.8888888888889
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13311,Georgia,White,2019-06-25 14:15:00,0.75,2019-06-25 15:00:00,507.0,526.0,514.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13313,Georgia,Whitfield,2019-06-23 00:30:00,5.0,2019-06-23 05:30:00,238.0,2456.0,1373.9
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13313,Georgia,Whitfield,2019-06-23 06:00:00,0.25,2019-06-23 06:15:00,202.0,202.0,202.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13313,Georgia,Whitfield,2019-06-23 07:30:00,0.5,2019-06-23 08:00:00,431.0,459.0,445.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13313,Georgia,Whitfield,2019-06-24 00:45:00,4.0,2019-06-24 04:45:00,236.0,264.0,254.9375
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13315,Georgia,Wilcox,2019-06-23 03:45:00,2.5,2019-06-23 06:15:00,207.0,439.0,316.0
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13315,Georgia,Wilcox,2019-06-23 14:45:00,2.25,2019-06-23 17:00:00,236.0,238.0,237.33333333333334
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13317,Georgia,Wilkes,2019-06-23 21:15:00,5.5,2019-06-24 02:45:00,273.0,760.0,519.4545454545455
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13321,Georgia,Worth,2019-06-23 00:45:00,2.75,2019-06-23 03:30:00,757.0,1637.0,1504.909090909091
Georgia-1,Georgia,2019-06-22 20:46:00,2019-06-23 00:30:00,Severe Weather,13321,Georgia,Worth,2019-06-23 05:00:00,2.75,2019-06-23 07:45:00,467.0,540.0,496.3636363636364
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16001,Idaho,Ada,2019-07-02 20:30:00,2.0,2019-07-02 22:30:00,647.0,647.0,647.0
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16001,Idaho,Ada,2019-07-03 18:15:00,0.75,2019-07-03 19:00:00,385.0,407.0,392.3333333333333
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16001,Idaho,Ada,2019-07-04 12:45:00,1.0,2019-07-04 13:45:00,1232.0,1232.0,1232.0
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16001,Idaho,Ada,2019-07-04 15:00:00,0.75,2019-07-04 15:45:00,1868.0,1868.0,1868.0
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16011,Idaho,Bingham,2019-07-05 02:00:00,0.5,2019-07-05 02:30:00,312.0,312.0,312.0
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16017,Idaho,Bonner,2019-07-02 22:30:00,1.75,2019-07-03 00:15:00,211.0,415.0,384.42857142857144
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16027,Idaho,Canyon,2019-07-04 14:00:00,0.5,2019-07-04 14:30:00,271.0,271.0,271.0
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16035,Idaho,Clearwater,2019-07-03 17:00:00,1.0,2019-07-03 18:00:00,230.0,230.0,230.0
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16049,Idaho,Idaho,2019-07-03 17:00:00,1.0,2019-07-03 18:00:00,230.0,232.0,231.0
Idaho-0,Idaho,2019-07-02 13:00:00,2019-07-02 13:22:00,Vandalism,16061,Idaho,Lewis,2019-07-03 17:00:00,1.0,2019-07-03 18:00:00,230.0,232.0,231.0
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16005,Idaho,Bannock,2019-06-06 15:15:00,1.0,2019-06-06 16:15:00,1141.0,1141.0,1141.0
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16005,Idaho,Bannock,2019-06-06 16:45:00,1.25,2019-06-06 18:00:00,213.0,213.0,213.0
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16013,Idaho,Blaine,2019-06-08 02:30:00,4.75,2019-06-08 07:15:00,321.0,419.0,347.42105263157896
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16027,Idaho,Canyon,2019-06-07 01:15:00,1.0,2019-06-07 02:15:00,834.0,834.0,834.0
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16027,Idaho,Canyon,2019-06-07 19:45:00,0.75,2019-06-07 20:30:00,209.0,209.0,209.0
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16043,Idaho,Fremont,2019-06-06 23:45:00,2.75,2019-06-07 02:30:00,220.0,481.0,401.3636363636364
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16043,Idaho,Fremont,2019-06-07 02:45:00,1.25,2019-06-07 04:00:00,241.0,545.0,449.2
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16043,Idaho,Fremont,2019-06-07 08:45:00,1.0,2019-06-07 09:45:00,317.0,317.0,317.0
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16051,Idaho,Jefferson,2019-06-07 03:15:00,2.0,2019-06-07 05:15:00,235.0,237.0,235.875
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16059,Idaho,Lemhi,2019-06-07 03:15:00,5.75,2019-06-07 09:00:00,217.0,538.0,326.30434782608694
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16065,Idaho,Madison,2019-06-07 03:15:00,0.75,2019-06-07 04:00:00,245.0,246.0,245.66666666666666
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16069,Idaho,Nez Perce,2019-06-07 00:30:00,2.5,2019-06-07 03:00:00,252.0,252.0,252.0
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16079,Idaho,Shoshone,2019-06-07 02:00:00,1.75,2019-06-07 03:45:00,303.0,304.0,303.14285714285717
Idaho-1,Idaho,2019-06-05 08:37:00,2019-06-05 08:40:00,Vandalism,16085,Idaho,Valley,2019-06-06 23:30:00,0.75,2019-06-07 00:15:00,691.0,704.0,695.3333333333334
Idaho-2,Idaho,2019-09-30 10:53:00,2019-09-30 10:54:00,Vandalism,16001,Idaho,Ada,2019-09-30 14:00:00,0.5,2019-09-30 14:30:00,2067.0,2067.0,2067.0
Idaho-2,Idaho,2019-09-30 10:53:00,2019-09-30 10:54:00,Vandalism,16055,Idaho,Kootenai,2019-10-02 17:30:00,0.75,2019-10-02 18:15:00,708.0,715.0,712.3333333333334
Idaho-2,Idaho,2019-09-30 10:53:00,2019-09-30 10:54:00,Vandalism,16083,Idaho,Twin Falls,2019-09-30 12:00:00,2.75,2019-09-30 14:45:00,526.0,594.0,569.2727272727273
Idaho-2,Idaho,2019-09-30 10:53:00,2019-09-30 10:54:00,Vandalism,16085,Idaho,Valley,2019-10-02 00:45:00,1.5,2019-10-02 02:15:00,262.0,262.0,262.0
Idaho-3,Idaho,2019-11-05 15:40:00,2019-11-05 17:11:00,Vandalism,16001,Idaho,Ada,2019-11-05 20:45:00,1.25,2019-11-05 22:00:00,1006.0,1006.0,1006.0
Idaho-3,Idaho,2019-11-05 15:40:00,2019-11-05 17:11:00,Vandalism,16001,Idaho,Ada,2019-11-07 17:00:00,1.5,2019-11-07 18:30:00,993.0,993.0,993.0
Idaho-3,Idaho,2019-11-05 15:40:00,2019-11-05 17:11:00,Vandalism,16001,Idaho,Ada,2019-11-08 06:15:00,0.75,2019-11-08 07:00:00,4051.0,4051.0,4051.0
Idaho-3,Idaho,2019-11-05 15:40:00,2019-11-05 17:11:00,Vandalism,16001,Idaho,Ada,2019-11-08 08:45:00,1.5,2019-11-08 10:15:00,612.0,1741.0,1291.8333333333333
Idaho-4,Idaho,2019-06-28 14:25:00,2019-06-28 14:25:00,Transmission Interruption,16027,Idaho,Canyon,2019-06-28 18:45:00,0.75,2019-06-28 19:30:00,1258.0,2640.0,1718.6666666666667
Idaho-4,Idaho,2019-06-28 14:25:00,2019-06-28 14:25:00,Transmission Interruption,16045,Idaho,Gem,2019-06-28 15:15:00,1.5,2019-06-28 16:45:00,490.0,490.0,490.0
Idaho-4,Idaho,2019-06-28 14:25:00,2019-06-28 14:25:00,Transmission Interruption,16069,Idaho,Nez Perce,2019-06-29 00:45:00,1.25,2019-06-29 02:00:00,206.0,206.0,206.0
Idaho-4,Idaho,2019-06-28 14:25:00,2019-06-28 14:25:00,Transmission Interruption,16069,Idaho,Nez Perce,2019-06-29 04:15:00,2.5,2019-06-29 06:45:00,201.0,359.0,277.8
Idaho-4,Idaho,2019-06-28 14:25:00,2019-06-28 14:25:00,Transmission Interruption,16069,Idaho,Nez Perce,2019-06-29 07:00:00,2.25,2019-06-29 09:15:00,358.0,359.0,358.77777777777777
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17011,Illinois,Bureau,2019-02-20 14:15:00,0.25,2019-02-20 14:30:00,214.0,214.0,214.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17019,Illinois,Champaign,2019-02-21 14:15:00,2.5,2019-02-21 16:45:00,225.0,2902.0,954.7
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-20 14:30:00,2.0,2019-02-20 16:30:00,201.0,551.0,402.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-20 17:30:00,3.0,2019-02-20 20:30:00,300.0,737.0,529.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-20 21:30:00,1.5,2019-02-20 23:00:00,207.0,231.0,215.66666666666666
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-20 23:30:00,1.5,2019-02-21 01:00:00,386.0,466.0,414.6666666666667
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-21 01:30:00,0.5,2019-02-21 02:00:00,443.0,443.0,443.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-21 03:00:00,0.5,2019-02-21 03:30:00,534.0,534.0,534.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-21 06:00:00,1.0,2019-02-21 07:00:00,462.0,463.0,462.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-21 12:30:00,1.0,2019-02-21 13:30:00,497.0,550.0,523.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-21 15:30:00,4.5,2019-02-21 20:00:00,445.0,1452.0,758.5555555555555
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-21 20:30:00,1.0,2019-02-21 21:30:00,377.0,380.0,378.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-22 00:30:00,1.0,2019-02-22 01:30:00,235.0,359.0,297.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-22 16:00:00,3.0,2019-02-22 19:00:00,217.0,1263.0,655.5833333333334
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-22 22:30:00,0.5,2019-02-22 23:00:00,718.0,719.0,718.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17031,Illinois,Cook,2019-02-23 00:00:00,1.0,2019-02-23 01:00:00,207.0,218.0,212.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17089,Illinois,Kane,2019-02-20 23:00:00,1.0,2019-02-21 00:00:00,305.0,329.0,317.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17093,Illinois,Kendall,2019-02-20 19:30:00,1.0,2019-02-20 20:30:00,373.0,1045.0,709.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17099,Illinois,LaSalle,2019-02-20 22:30:00,1.5,2019-02-21 00:00:00,762.0,763.0,762.3333333333334
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17097,Illinois,Lake,2019-02-20 16:00:00,0.5,2019-02-20 16:30:00,390.0,390.0,390.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17097,Illinois,Lake,2019-02-20 22:30:00,1.0,2019-02-20 23:30:00,306.0,307.0,306.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17097,Illinois,Lake,2019-02-22 23:00:00,1.0,2019-02-23 00:00:00,563.0,659.0,611.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17103,Illinois,Lee,2019-02-20 20:30:00,1.5,2019-02-20 22:00:00,455.0,455.0,455.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17119,Illinois,Madison,2019-02-21 04:00:00,3.5,2019-02-21 07:30:00,202.0,230.0,221.64285714285714
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17119,Illinois,Madison,2019-02-21 23:00:00,1.25,2019-02-22 00:15:00,656.0,657.0,656.4
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17143,Illinois,Peoria,2019-02-21 15:45:00,0.5,2019-02-21 16:15:00,493.0,493.0,493.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17149,Illinois,Pike,2019-02-20 15:15:00,1.0,2019-02-20 16:15:00,1145.0,1146.0,1145.75
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17161,Illinois,Rock Island,2019-02-20 13:45:00,0.25,2019-02-20 14:00:00,750.0,750.0,750.0
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17197,Illinois,Will,2019-02-22 22:30:00,0.5,2019-02-22 23:00:00,631.0,632.0,631.5
Illinois-0,Illinois,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,17199,Illinois,Williamson,2019-02-21 19:30:00,0.25,2019-02-21 19:45:00,1642.0,1642.0,1642.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-25 19:45:00,0.75,2019-12-25 20:30:00,586.0,586.0,586.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-26 03:45:00,0.75,2019-12-26 04:30:00,217.0,509.0,411.3333333333333
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-26 07:45:00,4.75,2019-12-26 12:30:00,260.0,867.0,452.4736842105263
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-26 15:30:00,0.5,2019-12-26 16:00:00,209.0,210.0,209.5
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-27 00:30:00,0.75,2019-12-27 01:15:00,299.0,299.0,299.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-27 02:45:00,1.0,2019-12-27 03:45:00,399.0,402.0,400.25
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-27 04:15:00,0.25,2019-12-27 04:30:00,596.0,596.0,596.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-27 05:00:00,0.25,2019-12-27 05:15:00,596.0,596.0,596.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-27 09:00:00,0.25,2019-12-27 09:15:00,1071.0,1071.0,1071.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17031,Illinois,Cook,2019-12-27 13:45:00,2.25,2019-12-27 16:00:00,259.0,386.0,316.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17037,Illinois,DeKalb,2019-12-25 06:15:00,0.25,2019-12-25 06:30:00,290.0,290.0,290.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17043,Illinois,DuPage,2019-12-24 22:15:00,0.25,2019-12-24 22:30:00,677.0,677.0,677.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17043,Illinois,DuPage,2019-12-25 10:00:00,0.25,2019-12-25 10:15:00,2217.0,2217.0,2217.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17043,Illinois,DuPage,2019-12-26 18:15:00,0.75,2019-12-26 19:00:00,721.0,721.0,721.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17079,Illinois,Jasper,2019-12-24 22:30:00,0.5,2019-12-24 23:00:00,286.0,286.0,286.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17117,Illinois,Macoupin,2019-12-27 06:00:00,0.75,2019-12-27 06:45:00,248.0,248.0,248.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17111,Illinois,McHenry,2019-12-25 14:30:00,0.25,2019-12-25 14:45:00,599.0,599.0,599.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17131,Illinois,Mercer,2019-12-27 04:15:00,1.75,2019-12-27 06:00:00,947.0,947.0,947.0
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17143,Illinois,Peoria,2019-12-26 13:45:00,1.75,2019-12-26 15:30:00,260.0,261.0,260.14285714285717
Illinois-1,Illinois,2019-12-24 15:30:00,2019-12-24 19:34:00,Suspicious Activity,17199,Illinois,Williamson,2019-12-27 06:30:00,4.75,2019-12-27 11:15:00,532.0,585.0,580.5263157894736
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17003,Illinois,Alexander,2019-06-30 18:45:00,1.5,2019-06-30 20:15:00,236.0,279.0,251.33333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17007,Illinois,Boone,2019-07-01 20:15:00,3.0,2019-07-01 23:15:00,1348.0,2382.0,1978.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 19:45:00,1.25,2019-06-30 21:00:00,376.0,377.0,376.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 22:00:00,1.0,2019-06-30 23:00:00,351.0,576.0,418.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-07-01 01:45:00,2.5,2019-07-01 04:15:00,429.0,439.0,434.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 02:15:00,1.0,2019-07-01 03:15:00,306.0,307.0,306.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 15:45:00,0.25,2019-07-01 16:00:00,208.0,208.0,208.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-06-30 21:30:00,12.5,2019-07-01 10:00:00,214.0,8370.0,2778.64
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-07-02 01:45:00,2.5,2019-07-02 04:15:00,1207.0,1486.0,1436.7
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17023,Illinois,Clark,2019-07-01 06:45:00,2.25,2019-07-01 09:00:00,264.0,264.0,264.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 22:15:00,0.25,2019-06-30 22:30:00,435.0,435.0,435.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 23:30:00,1.5,2019-07-01 01:00:00,204.0,276.0,241.83333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-06-30 19:00:00,28.25,2019-07-01 23:15:00,210.0,14682.0,3132.221238938053
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-01 23:45:00,2.75,2019-07-02 02:30:00,248.0,654.0,437.8181818181818
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 03:00:00,5.5,2019-07-02 08:30:00,225.0,429.0,332.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 13:00:00,1.5,2019-07-02 14:30:00,1857.0,1870.0,1862.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 15:00:00,18.5,2019-07-03 09:30:00,271.0,2232.0,983.1351351351351
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-03 10:30:00,10.0,2019-07-03 20:30:00,406.0,2544.0,1049.35
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17033,Illinois,Crawford,2019-06-30 23:15:00,2.5,2019-07-01 01:45:00,372.0,377.0,375.4
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-06-30 18:30:00,14.75,2019-07-01 09:15:00,202.0,2219.0,813.9830508474577
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-01 20:15:00,2.5,2019-07-01 22:45:00,213.0,1001.0,505.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-03 06:30:00,0.5,2019-07-03 07:00:00,736.0,736.0,736.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17041,Illinois,Douglas,2019-06-30 22:15:00,7.75,2019-07-01 06:00:00,229.0,1104.0,567.4516129032259
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-06-30 19:00:00,27.75,2019-07-01 22:45:00,218.0,14644.0,3768.6306306306305
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 01:00:00,8.0,2019-07-03 09:00:00,200.0,3880.0,1445.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 14:30:00,0.5,2019-07-03 15:00:00,224.0,224.0,224.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 15:30:00,2.0,2019-07-03 17:30:00,265.0,304.0,288.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 19:00:00,1.0,2019-07-03 20:00:00,263.0,276.0,269.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 21:15:00,0.75,2019-06-30 22:00:00,242.0,305.0,278.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 22:15:00,3.5,2019-07-01 01:45:00,335.0,540.0,453.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17059,Illinois,Gallatin,2019-07-01 18:00:00,1.0,2019-07-01 19:00:00,231.0,232.0,231.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-06-30 20:15:00,14.5,2019-07-01 10:45:00,333.0,1306.0,836.448275862069
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-07-03 06:00:00,4.0,2019-07-03 10:00:00,388.0,396.0,392.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17067,Illinois,Hancock,2019-07-03 20:00:00,0.5,2019-07-03 20:30:00,233.0,469.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17071,Illinois,Henderson,2019-06-30 18:30:00,3.0,2019-06-30 21:30:00,1173.0,1174.0,1173.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-06-30 22:15:00,12.25,2019-07-01 10:30:00,239.0,561.0,447.2244897959184
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-07-03 06:00:00,0.5,2019-07-03 06:30:00,351.0,351.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17075,Illinois,Iroquois,2019-06-30 20:45:00,3.75,2019-07-01 00:30:00,238.0,1265.0,892.2666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17077,Illinois,Jackson,2019-07-01 20:30:00,3.5,2019-07-02 00:00:00,249.0,396.0,273.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 00:45:00,8.5,2019-07-01 09:15:00,227.0,434.0,349.5882352941176
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 18:30:00,0.75,2019-07-01 19:15:00,1140.0,1140.0,1140.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-06-30 18:30:00,30.5,2019-07-02 01:00:00,287.0,10893.0,2826.409836065574
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-07-02 15:30:00,0.5,2019-07-02 16:00:00,202.0,202.0,202.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-07-02 21:30:00,0.5,2019-07-02 22:00:00,307.0,307.0,307.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17091,Illinois,Kankakee,2019-06-30 20:45:00,54.25,2019-07-03 03:00:00,221.0,17728.0,5897.829493087557
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17091,Illinois,Kankakee,2019-07-03 04:30:00,6.5,2019-07-03 11:00:00,260.0,1109.0,496.65384615384613
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17093,Illinois,Kendall,2019-06-30 19:30:00,13.25,2019-07-01 08:45:00,353.0,2054.0,1047.0377358490566
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17093,Illinois,Kendall,2019-07-03 02:00:00,5.0,2019-07-03 07:00:00,486.0,1375.0,1093.9
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-06-30 18:30:00,3.0,2019-06-30 21:30:00,713.0,778.0,755.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-07-01 01:00:00,4.5,2019-07-01 05:30:00,209.0,528.0,410.6111111111111
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-07-03 02:45:00,5.75,2019-07-03 08:30:00,205.0,1283.0,954.9565217391304
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-06-30 19:30:00,32.0,2019-07-02 03:30:00,219.0,2180.0,690.921875
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-07-03 04:45:00,1.75,2019-07-03 06:30:00,307.0,669.0,527.5714285714286
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-07-03 13:45:00,1.75,2019-07-03 15:30:00,267.0,268.0,267.14285714285717
