event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-06-30 19:00:00,27.75,2019-07-01 22:45:00,406.0,7376.0,2346.5135135135133
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-07-01 23:45:00,1.25,2019-07-02 01:00:00,490.0,522.0,507.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-07-02 23:00:00,8.0,2019-07-03 07:00:00,263.0,4970.0,1648.375
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17101,Illinois,Lawrence,2019-07-01 00:30:00,1.0,2019-07-01 01:30:00,335.0,454.0,365.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17101,Illinois,Lawrence,2019-07-01 04:15:00,0.75,2019-07-01 05:00:00,310.0,344.0,332.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17103,Illinois,Lee,2019-06-30 20:45:00,3.0,2019-06-30 23:45:00,233.0,236.0,234.66666666666666
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17103,Illinois,Lee,2019-07-01 01:45:00,4.0,2019-07-01 05:45:00,248.0,454.0,314.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17105,Illinois,Livingston,2019-07-01 15:15:00,0.75,2019-07-01 16:00:00,756.0,756.0,756.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17115,Illinois,Macon,2019-06-30 22:15:00,8.25,2019-07-01 06:30:00,200.0,508.0,302.6666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17119,Illinois,Madison,2019-07-02 18:30:00,2.25,2019-07-02 20:45:00,230.0,4732.0,2221.4444444444443
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-06-30 18:30:00,35.0,2019-07-02 05:30:00,285.0,10378.0,3377.342857142857
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-07-02 22:30:00,1.5,2019-07-03 00:00:00,309.0,483.0,425.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-07-03 00:30:00,4.5,2019-07-03 05:00:00,304.0,3885.0,1902.6666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17113,Illinois,McLean,2019-06-30 21:00:00,2.0,2019-06-30 23:00:00,561.0,1020.0,907.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17131,Illinois,Mercer,2019-07-01 00:30:00,3.75,2019-07-01 04:15:00,379.0,945.0,783.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17135,Illinois,Montgomery,2019-07-01 15:30:00,9.0,2019-07-02 00:30:00,336.0,336.0,336.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-06-30 18:30:00,7.75,2019-07-01 02:15:00,256.0,1471.0,928.5806451612904
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-07-01 14:15:00,2.5,2019-07-01 16:45:00,456.0,509.0,492.8
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-07-01 17:15:00,3.5,2019-07-01 20:45:00,207.0,271.0,230.92857142857142
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-06-30 17:30:00,2.25,2019-06-30 19:45:00,207.0,1645.0,1255.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-06-30 21:00:00,2.5,2019-06-30 23:30:00,228.0,279.0,265.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-01 01:30:00,8.5,2019-07-01 10:00:00,263.0,2473.0,807.9117647058823
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-01 13:30:00,7.25,2019-07-01 20:45:00,208.0,3445.0,382.1034482758621
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-02 16:15:00,1.0,2019-07-02 17:15:00,577.0,1257.0,776.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-03 15:30:00,0.5,2019-07-03 16:00:00,214.0,214.0,214.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17155,Illinois,Putnam,2019-07-01 01:15:00,1.25,2019-07-01 02:30:00,325.0,326.0,325.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-01 12:30:00,11.75,2019-07-02 00:15:00,262.0,1306.0,782.6170212765958
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-02 00:30:00,1.25,2019-07-02 01:45:00,201.0,260.0,234.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-02 02:15:00,0.25,2019-07-02 02:30:00,281.0,281.0,281.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17177,Illinois,Stephenson,2019-06-30 19:30:00,0.75,2019-06-30 20:15:00,309.0,309.0,309.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17177,Illinois,Stephenson,2019-07-01 01:45:00,10.0,2019-07-01 11:45:00,220.0,299.0,279.4
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17179,Illinois,Tazewell,2019-07-01 01:45:00,3.0,2019-07-01 04:45:00,208.0,1412.0,1151.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17183,Illinois,Vermilion,2019-06-30 21:45:00,5.25,2019-07-01 03:00:00,294.0,1073.0,806.3809523809524
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17183,Illinois,Vermilion,2019-07-01 18:00:00,2.75,2019-07-01 20:45:00,482.0,483.0,482.09090909090907
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17187,Illinois,Warren,2019-07-01 00:45:00,8.25,2019-07-01 09:00:00,287.0,1486.0,1241.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17187,Illinois,Warren,2019-07-03 16:30:00,1.75,2019-07-03 18:15:00,720.0,1392.0,1010.7142857142857
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-01 00:45:00,23.25,2019-07-02 00:00:00,215.0,1536.0,443.7096774193548
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-02 00:30:00,2.5,2019-07-02 03:00:00,204.0,231.0,220.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-02 17:30:00,0.5,2019-07-02 18:00:00,283.0,283.0,283.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-03 03:30:00,3.0,2019-07-03 06:30:00,213.0,328.0,284.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-03 08:00:00,5.5,2019-07-03 13:30:00,242.0,350.0,287.3636363636364
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17197,Illinois,Will,2019-06-30 20:15:00,28.25,2019-07-02 00:30:00,202.0,16079.0,3798.592920353982
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17197,Illinois,Will,2019-07-03 17:30:00,0.5,2019-07-03 18:00:00,339.0,339.0,339.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17201,Illinois,Winnebago,2019-06-30 18:00:00,31.5,2019-07-02 01:30:00,218.0,8795.0,2656.285714285714
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17201,Illinois,Winnebago,2019-07-03 00:00:00,18.5,2019-07-03 18:30:00,226.0,3141.0,856.7027027027027
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17003,Illinois,Alexander,2019-06-30 18:45:00,1.5,2019-06-30 20:15:00,236.0,279.0,251.33333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17007,Illinois,Boone,2019-07-01 20:15:00,3.0,2019-07-01 23:15:00,1348.0,2382.0,1978.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 19:45:00,1.25,2019-06-30 21:00:00,376.0,377.0,376.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 22:00:00,1.0,2019-06-30 23:00:00,351.0,576.0,418.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-07-01 01:45:00,2.5,2019-07-01 04:15:00,429.0,439.0,434.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 02:15:00,1.0,2019-07-01 03:15:00,306.0,307.0,306.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 15:45:00,0.25,2019-07-01 16:00:00,208.0,208.0,208.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-06-30 21:30:00,12.5,2019-07-01 10:00:00,214.0,8370.0,2778.64
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-07-02 01:45:00,2.5,2019-07-02 04:15:00,1207.0,1486.0,1436.7
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17023,Illinois,Clark,2019-07-01 06:45:00,2.25,2019-07-01 09:00:00,264.0,264.0,264.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 22:15:00,0.25,2019-06-30 22:30:00,435.0,435.0,435.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 23:30:00,1.5,2019-07-01 01:00:00,204.0,276.0,241.83333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-06-30 19:00:00,28.25,2019-07-01 23:15:00,210.0,14682.0,3132.221238938053
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-01 23:45:00,2.75,2019-07-02 02:30:00,248.0,654.0,437.8181818181818
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 03:00:00,5.5,2019-07-02 08:30:00,225.0,429.0,332.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 13:00:00,1.5,2019-07-02 14:30:00,1857.0,1870.0,1862.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 15:00:00,18.5,2019-07-03 09:30:00,271.0,2232.0,983.1351351351351
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-03 10:30:00,10.0,2019-07-03 20:30:00,406.0,2544.0,1049.35
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17033,Illinois,Crawford,2019-06-30 23:15:00,2.5,2019-07-01 01:45:00,372.0,377.0,375.4
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-06-30 18:30:00,14.75,2019-07-01 09:15:00,202.0,2219.0,813.9830508474577
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-01 20:15:00,2.5,2019-07-01 22:45:00,213.0,1001.0,505.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-03 06:30:00,0.5,2019-07-03 07:00:00,736.0,736.0,736.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17041,Illinois,Douglas,2019-06-30 22:15:00,7.75,2019-07-01 06:00:00,229.0,1104.0,567.4516129032259
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-06-30 19:00:00,27.75,2019-07-01 22:45:00,218.0,14644.0,3768.6306306306305
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 01:00:00,8.0,2019-07-03 09:00:00,200.0,3880.0,1445.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 14:30:00,0.5,2019-07-03 15:00:00,224.0,224.0,224.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 15:30:00,2.0,2019-07-03 17:30:00,265.0,304.0,288.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 19:00:00,1.0,2019-07-03 20:00:00,263.0,276.0,269.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 21:15:00,0.75,2019-06-30 22:00:00,242.0,305.0,278.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 22:15:00,3.5,2019-07-01 01:45:00,335.0,540.0,453.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17059,Illinois,Gallatin,2019-07-01 18:00:00,1.0,2019-07-01 19:00:00,231.0,232.0,231.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-06-30 20:15:00,14.5,2019-07-01 10:45:00,333.0,1306.0,836.448275862069
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-07-03 06:00:00,4.0,2019-07-03 10:00:00,388.0,396.0,392.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17067,Illinois,Hancock,2019-07-03 20:00:00,0.5,2019-07-03 20:30:00,233.0,469.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17071,Illinois,Henderson,2019-06-30 18:30:00,3.0,2019-06-30 21:30:00,1173.0,1174.0,1173.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-06-30 22:15:00,12.25,2019-07-01 10:30:00,239.0,561.0,447.2244897959184
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-07-03 06:00:00,0.5,2019-07-03 06:30:00,351.0,351.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17075,Illinois,Iroquois,2019-06-30 20:45:00,3.75,2019-07-01 00:30:00,238.0,1265.0,892.2666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17077,Illinois,Jackson,2019-07-01 20:30:00,3.5,2019-07-02 00:00:00,249.0,396.0,273.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 00:45:00,8.5,2019-07-01 09:15:00,227.0,434.0,349.5882352941176
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 18:30:00,0.75,2019-07-01 19:15:00,1140.0,1140.0,1140.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-06-30 18:30:00,30.5,2019-07-02 01:00:00,287.0,10893.0,2826.409836065574
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-07-02 15:30:00,0.5,2019-07-02 16:00:00,202.0,202.0,202.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-07-02 21:30:00,0.5,2019-07-02 22:00:00,307.0,307.0,307.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17091,Illinois,Kankakee,2019-06-30 20:45:00,54.25,2019-07-03 03:00:00,221.0,17728.0,5897.829493087557
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17091,Illinois,Kankakee,2019-07-03 04:30:00,6.5,2019-07-03 11:00:00,260.0,1109.0,496.65384615384613
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17093,Illinois,Kendall,2019-06-30 19:30:00,13.25,2019-07-01 08:45:00,353.0,2054.0,1047.0377358490566
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17093,Illinois,Kendall,2019-07-03 02:00:00,5.0,2019-07-03 07:00:00,486.0,1375.0,1093.9
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-06-30 18:30:00,3.0,2019-06-30 21:30:00,713.0,778.0,755.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-07-01 01:00:00,4.5,2019-07-01 05:30:00,209.0,528.0,410.6111111111111
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-07-03 02:45:00,5.75,2019-07-03 08:30:00,205.0,1283.0,954.9565217391304
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-06-30 19:30:00,32.0,2019-07-02 03:30:00,219.0,2180.0,690.921875
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-07-03 04:45:00,1.75,2019-07-03 06:30:00,307.0,669.0,527.5714285714286
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-07-03 13:45:00,1.75,2019-07-03 15:30:00,267.0,268.0,267.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-06-30 19:00:00,27.75,2019-07-01 22:45:00,406.0,7376.0,2346.5135135135133
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-07-01 23:45:00,1.25,2019-07-02 01:00:00,490.0,522.0,507.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-07-02 23:00:00,8.0,2019-07-03 07:00:00,263.0,4970.0,1648.375
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17101,Illinois,Lawrence,2019-07-01 00:30:00,1.0,2019-07-01 01:30:00,335.0,454.0,365.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17101,Illinois,Lawrence,2019-07-01 04:15:00,0.75,2019-07-01 05:00:00,310.0,344.0,332.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17103,Illinois,Lee,2019-06-30 20:45:00,3.0,2019-06-30 23:45:00,233.0,236.0,234.66666666666666
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17103,Illinois,Lee,2019-07-01 01:45:00,4.0,2019-07-01 05:45:00,248.0,454.0,314.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17105,Illinois,Livingston,2019-07-01 15:15:00,0.75,2019-07-01 16:00:00,756.0,756.0,756.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17115,Illinois,Macon,2019-06-30 22:15:00,8.25,2019-07-01 06:30:00,200.0,508.0,302.6666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17119,Illinois,Madison,2019-07-02 18:30:00,2.25,2019-07-02 20:45:00,230.0,4732.0,2221.4444444444443
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-06-30 18:30:00,35.0,2019-07-02 05:30:00,285.0,10378.0,3377.342857142857
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-07-02 22:30:00,1.5,2019-07-03 00:00:00,309.0,483.0,425.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-07-03 00:30:00,4.5,2019-07-03 05:00:00,304.0,3885.0,1902.6666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17113,Illinois,McLean,2019-06-30 21:00:00,2.0,2019-06-30 23:00:00,561.0,1020.0,907.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17131,Illinois,Mercer,2019-07-01 00:30:00,3.75,2019-07-01 04:15:00,379.0,945.0,783.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17135,Illinois,Montgomery,2019-07-01 15:30:00,9.0,2019-07-02 00:30:00,336.0,336.0,336.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-06-30 18:30:00,7.75,2019-07-01 02:15:00,256.0,1471.0,928.5806451612904
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-07-01 14:15:00,2.5,2019-07-01 16:45:00,456.0,509.0,492.8
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-07-01 17:15:00,3.5,2019-07-01 20:45:00,207.0,271.0,230.92857142857142
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-06-30 17:30:00,2.25,2019-06-30 19:45:00,207.0,1645.0,1255.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-06-30 21:00:00,2.5,2019-06-30 23:30:00,228.0,279.0,265.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-01 01:30:00,8.5,2019-07-01 10:00:00,263.0,2473.0,807.9117647058823
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-01 13:30:00,7.25,2019-07-01 20:45:00,208.0,3445.0,382.1034482758621
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-02 16:15:00,1.0,2019-07-02 17:15:00,577.0,1257.0,776.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-03 15:30:00,0.5,2019-07-03 16:00:00,214.0,214.0,214.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17155,Illinois,Putnam,2019-07-01 01:15:00,1.25,2019-07-01 02:30:00,325.0,326.0,325.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-01 12:30:00,11.75,2019-07-02 00:15:00,262.0,1306.0,782.6170212765958
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-02 00:30:00,1.25,2019-07-02 01:45:00,201.0,260.0,234.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-02 02:15:00,0.25,2019-07-02 02:30:00,281.0,281.0,281.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17177,Illinois,Stephenson,2019-06-30 19:30:00,0.75,2019-06-30 20:15:00,309.0,309.0,309.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17177,Illinois,Stephenson,2019-07-01 01:45:00,10.0,2019-07-01 11:45:00,220.0,299.0,279.4
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17179,Illinois,Tazewell,2019-07-01 01:45:00,3.0,2019-07-01 04:45:00,208.0,1412.0,1151.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17183,Illinois,Vermilion,2019-06-30 21:45:00,5.25,2019-07-01 03:00:00,294.0,1073.0,806.3809523809524
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17183,Illinois,Vermilion,2019-07-01 18:00:00,2.75,2019-07-01 20:45:00,482.0,483.0,482.09090909090907
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17187,Illinois,Warren,2019-07-01 00:45:00,8.25,2019-07-01 09:00:00,287.0,1486.0,1241.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17187,Illinois,Warren,2019-07-03 16:30:00,1.75,2019-07-03 18:15:00,720.0,1392.0,1010.7142857142857
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-01 00:45:00,23.25,2019-07-02 00:00:00,215.0,1536.0,443.7096774193548
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-02 00:30:00,2.5,2019-07-02 03:00:00,204.0,231.0,220.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-02 17:30:00,0.5,2019-07-02 18:00:00,283.0,283.0,283.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-03 03:30:00,3.0,2019-07-03 06:30:00,213.0,328.0,284.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-03 08:00:00,5.5,2019-07-03 13:30:00,242.0,350.0,287.3636363636364
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17197,Illinois,Will,2019-06-30 20:15:00,28.25,2019-07-02 00:30:00,202.0,16079.0,3798.592920353982
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17197,Illinois,Will,2019-07-03 17:30:00,0.5,2019-07-03 18:00:00,339.0,339.0,339.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17201,Illinois,Winnebago,2019-06-30 18:00:00,31.5,2019-07-02 01:30:00,218.0,8795.0,2656.285714285714
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17201,Illinois,Winnebago,2019-07-03 00:00:00,18.5,2019-07-03 18:30:00,226.0,3141.0,856.7027027027027
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17003,Illinois,Alexander,2019-06-30 18:45:00,1.5,2019-06-30 20:15:00,236.0,279.0,251.33333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17007,Illinois,Boone,2019-07-01 20:15:00,3.0,2019-07-01 23:15:00,1348.0,2382.0,1978.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 19:45:00,1.25,2019-06-30 21:00:00,376.0,377.0,376.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 22:00:00,1.0,2019-06-30 23:00:00,351.0,576.0,418.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-07-01 01:45:00,2.5,2019-07-01 04:15:00,429.0,439.0,434.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 02:15:00,1.0,2019-07-01 03:15:00,306.0,307.0,306.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 15:45:00,0.25,2019-07-01 16:00:00,208.0,208.0,208.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-06-30 21:30:00,12.5,2019-07-01 10:00:00,214.0,8370.0,2778.64
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-07-02 01:45:00,2.5,2019-07-02 04:15:00,1207.0,1486.0,1436.7
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17023,Illinois,Clark,2019-07-01 06:45:00,2.25,2019-07-01 09:00:00,264.0,264.0,264.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 22:15:00,0.25,2019-06-30 22:30:00,435.0,435.0,435.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 23:30:00,1.5,2019-07-01 01:00:00,204.0,276.0,241.83333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-06-30 19:00:00,28.25,2019-07-01 23:15:00,210.0,14682.0,3132.221238938053
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-01 23:45:00,2.75,2019-07-02 02:30:00,248.0,654.0,437.8181818181818
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 03:00:00,5.5,2019-07-02 08:30:00,225.0,429.0,332.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 13:00:00,1.5,2019-07-02 14:30:00,1857.0,1870.0,1862.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 15:00:00,18.5,2019-07-03 09:30:00,271.0,2232.0,983.1351351351351
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-03 10:30:00,10.0,2019-07-03 20:30:00,406.0,2544.0,1049.35
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17033,Illinois,Crawford,2019-06-30 23:15:00,2.5,2019-07-01 01:45:00,372.0,377.0,375.4
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-06-30 18:30:00,14.75,2019-07-01 09:15:00,202.0,2219.0,813.9830508474577
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-01 20:15:00,2.5,2019-07-01 22:45:00,213.0,1001.0,505.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-03 06:30:00,0.5,2019-07-03 07:00:00,736.0,736.0,736.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17041,Illinois,Douglas,2019-06-30 22:15:00,7.75,2019-07-01 06:00:00,229.0,1104.0,567.4516129032259
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-06-30 19:00:00,27.75,2019-07-01 22:45:00,218.0,14644.0,3768.6306306306305
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 01:00:00,8.0,2019-07-03 09:00:00,200.0,3880.0,1445.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 14:30:00,0.5,2019-07-03 15:00:00,224.0,224.0,224.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 15:30:00,2.0,2019-07-03 17:30:00,265.0,304.0,288.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 19:00:00,1.0,2019-07-03 20:00:00,263.0,276.0,269.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 21:15:00,0.75,2019-06-30 22:00:00,242.0,305.0,278.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 22:15:00,3.5,2019-07-01 01:45:00,335.0,540.0,453.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17059,Illinois,Gallatin,2019-07-01 18:00:00,1.0,2019-07-01 19:00:00,231.0,232.0,231.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-06-30 20:15:00,14.5,2019-07-01 10:45:00,333.0,1306.0,836.448275862069
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-07-03 06:00:00,4.0,2019-07-03 10:00:00,388.0,396.0,392.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17067,Illinois,Hancock,2019-07-03 20:00:00,0.5,2019-07-03 20:30:00,233.0,469.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17071,Illinois,Henderson,2019-06-30 18:30:00,3.0,2019-06-30 21:30:00,1173.0,1174.0,1173.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-06-30 22:15:00,12.25,2019-07-01 10:30:00,239.0,561.0,447.2244897959184
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-07-03 06:00:00,0.5,2019-07-03 06:30:00,351.0,351.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17075,Illinois,Iroquois,2019-06-30 20:45:00,3.75,2019-07-01 00:30:00,238.0,1265.0,892.2666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17077,Illinois,Jackson,2019-07-01 20:30:00,3.5,2019-07-02 00:00:00,249.0,396.0,273.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 00:45:00,8.5,2019-07-01 09:15:00,227.0,434.0,349.5882352941176
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 18:30:00,0.75,2019-07-01 19:15:00,1140.0,1140.0,1140.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-06-30 18:30:00,30.5,2019-07-02 01:00:00,287.0,10893.0,2826.409836065574
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-07-02 15:30:00,0.5,2019-07-02 16:00:00,202.0,202.0,202.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-07-02 21:30:00,0.5,2019-07-02 22:00:00,307.0,307.0,307.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17091,Illinois,Kankakee,2019-06-30 20:45:00,54.25,2019-07-03 03:00:00,221.0,17728.0,5897.829493087557
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17091,Illinois,Kankakee,2019-07-03 04:30:00,6.5,2019-07-03 11:00:00,260.0,1109.0,496.65384615384613
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17093,Illinois,Kendall,2019-06-30 19:30:00,13.25,2019-07-01 08:45:00,353.0,2054.0,1047.0377358490566
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17093,Illinois,Kendall,2019-07-03 02:00:00,5.0,2019-07-03 07:00:00,486.0,1375.0,1093.9
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-06-30 18:30:00,3.0,2019-06-30 21:30:00,713.0,778.0,755.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-07-01 01:00:00,4.5,2019-07-01 05:30:00,209.0,528.0,410.6111111111111
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17095,Illinois,Knox,2019-07-03 02:45:00,5.75,2019-07-03 08:30:00,205.0,1283.0,954.9565217391304
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-06-30 19:30:00,32.0,2019-07-02 03:30:00,219.0,2180.0,690.921875
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-07-03 04:45:00,1.75,2019-07-03 06:30:00,307.0,669.0,527.5714285714286
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17099,Illinois,LaSalle,2019-07-03 13:45:00,1.75,2019-07-03 15:30:00,267.0,268.0,267.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-06-30 19:00:00,27.75,2019-07-01 22:45:00,406.0,7376.0,2346.5135135135133
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-07-01 23:45:00,1.25,2019-07-02 01:00:00,490.0,522.0,507.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17097,Illinois,Lake,2019-07-02 23:00:00,8.0,2019-07-03 07:00:00,263.0,4970.0,1648.375
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17101,Illinois,Lawrence,2019-07-01 00:30:00,1.0,2019-07-01 01:30:00,335.0,454.0,365.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17101,Illinois,Lawrence,2019-07-01 04:15:00,0.75,2019-07-01 05:00:00,310.0,344.0,332.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17103,Illinois,Lee,2019-06-30 20:45:00,3.0,2019-06-30 23:45:00,233.0,236.0,234.66666666666666
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17103,Illinois,Lee,2019-07-01 01:45:00,4.0,2019-07-01 05:45:00,248.0,454.0,314.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17105,Illinois,Livingston,2019-07-01 15:15:00,0.75,2019-07-01 16:00:00,756.0,756.0,756.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17115,Illinois,Macon,2019-06-30 22:15:00,8.25,2019-07-01 06:30:00,200.0,508.0,302.6666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17119,Illinois,Madison,2019-07-02 18:30:00,2.25,2019-07-02 20:45:00,230.0,4732.0,2221.4444444444443
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-06-30 18:30:00,35.0,2019-07-02 05:30:00,285.0,10378.0,3377.342857142857
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-07-02 22:30:00,1.5,2019-07-03 00:00:00,309.0,483.0,425.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17111,Illinois,McHenry,2019-07-03 00:30:00,4.5,2019-07-03 05:00:00,304.0,3885.0,1902.6666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17113,Illinois,McLean,2019-06-30 21:00:00,2.0,2019-06-30 23:00:00,561.0,1020.0,907.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17131,Illinois,Mercer,2019-07-01 00:30:00,3.75,2019-07-01 04:15:00,379.0,945.0,783.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17135,Illinois,Montgomery,2019-07-01 15:30:00,9.0,2019-07-02 00:30:00,336.0,336.0,336.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-06-30 18:30:00,7.75,2019-07-01 02:15:00,256.0,1471.0,928.5806451612904
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-07-01 14:15:00,2.5,2019-07-01 16:45:00,456.0,509.0,492.8
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17141,Illinois,Ogle,2019-07-01 17:15:00,3.5,2019-07-01 20:45:00,207.0,271.0,230.92857142857142
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-06-30 17:30:00,2.25,2019-06-30 19:45:00,207.0,1645.0,1255.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-06-30 21:00:00,2.5,2019-06-30 23:30:00,228.0,279.0,265.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-01 01:30:00,8.5,2019-07-01 10:00:00,263.0,2473.0,807.9117647058823
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-01 13:30:00,7.25,2019-07-01 20:45:00,208.0,3445.0,382.1034482758621
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-02 16:15:00,1.0,2019-07-02 17:15:00,577.0,1257.0,776.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17143,Illinois,Peoria,2019-07-03 15:30:00,0.5,2019-07-03 16:00:00,214.0,214.0,214.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17155,Illinois,Putnam,2019-07-01 01:15:00,1.25,2019-07-01 02:30:00,325.0,326.0,325.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-01 12:30:00,11.75,2019-07-02 00:15:00,262.0,1306.0,782.6170212765958
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-02 00:30:00,1.25,2019-07-02 01:45:00,201.0,260.0,234.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17161,Illinois,Rock Island,2019-07-02 02:15:00,0.25,2019-07-02 02:30:00,281.0,281.0,281.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17177,Illinois,Stephenson,2019-06-30 19:30:00,0.75,2019-06-30 20:15:00,309.0,309.0,309.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17177,Illinois,Stephenson,2019-07-01 01:45:00,10.0,2019-07-01 11:45:00,220.0,299.0,279.4
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17179,Illinois,Tazewell,2019-07-01 01:45:00,3.0,2019-07-01 04:45:00,208.0,1412.0,1151.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17183,Illinois,Vermilion,2019-06-30 21:45:00,5.25,2019-07-01 03:00:00,294.0,1073.0,806.3809523809524
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17183,Illinois,Vermilion,2019-07-01 18:00:00,2.75,2019-07-01 20:45:00,482.0,483.0,482.09090909090907
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17187,Illinois,Warren,2019-07-01 00:45:00,8.25,2019-07-01 09:00:00,287.0,1486.0,1241.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17187,Illinois,Warren,2019-07-03 16:30:00,1.75,2019-07-03 18:15:00,720.0,1392.0,1010.7142857142857
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-01 00:45:00,23.25,2019-07-02 00:00:00,215.0,1536.0,443.7096774193548
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-02 00:30:00,2.5,2019-07-02 03:00:00,204.0,231.0,220.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-02 17:30:00,0.5,2019-07-02 18:00:00,283.0,283.0,283.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-03 03:30:00,3.0,2019-07-03 06:30:00,213.0,328.0,284.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17195,Illinois,Whiteside,2019-07-03 08:00:00,5.5,2019-07-03 13:30:00,242.0,350.0,287.3636363636364
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17197,Illinois,Will,2019-06-30 20:15:00,28.25,2019-07-02 00:30:00,202.0,16079.0,3798.592920353982
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17197,Illinois,Will,2019-07-03 17:30:00,0.5,2019-07-03 18:00:00,339.0,339.0,339.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17201,Illinois,Winnebago,2019-06-30 18:00:00,31.5,2019-07-02 01:30:00,218.0,8795.0,2656.285714285714
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17201,Illinois,Winnebago,2019-07-03 00:00:00,18.5,2019-07-03 18:30:00,226.0,3141.0,856.7027027027027
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17003,Illinois,Alexander,2019-06-30 18:45:00,1.5,2019-06-30 20:15:00,236.0,279.0,251.33333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17007,Illinois,Boone,2019-07-01 20:15:00,3.0,2019-07-01 23:15:00,1348.0,2382.0,1978.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 19:45:00,1.25,2019-06-30 21:00:00,376.0,377.0,376.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-06-30 22:00:00,1.0,2019-06-30 23:00:00,351.0,576.0,418.75
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17011,Illinois,Bureau,2019-07-01 01:45:00,2.5,2019-07-01 04:15:00,429.0,439.0,434.2
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 02:15:00,1.0,2019-07-01 03:15:00,306.0,307.0,306.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17015,Illinois,Carroll,2019-07-01 15:45:00,0.25,2019-07-01 16:00:00,208.0,208.0,208.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-06-30 21:30:00,12.5,2019-07-01 10:00:00,214.0,8370.0,2778.64
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17019,Illinois,Champaign,2019-07-02 01:45:00,2.5,2019-07-02 04:15:00,1207.0,1486.0,1436.7
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17023,Illinois,Clark,2019-07-01 06:45:00,2.25,2019-07-01 09:00:00,264.0,264.0,264.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 22:15:00,0.25,2019-06-30 22:30:00,435.0,435.0,435.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17029,Illinois,Coles,2019-06-30 23:30:00,1.5,2019-07-01 01:00:00,204.0,276.0,241.83333333333334
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-06-30 19:00:00,28.25,2019-07-01 23:15:00,210.0,14682.0,3132.221238938053
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-01 23:45:00,2.75,2019-07-02 02:30:00,248.0,654.0,437.8181818181818
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 03:00:00,5.5,2019-07-02 08:30:00,225.0,429.0,332.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 13:00:00,1.5,2019-07-02 14:30:00,1857.0,1870.0,1862.3333333333333
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-02 15:00:00,18.5,2019-07-03 09:30:00,271.0,2232.0,983.1351351351351
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17031,Illinois,Cook,2019-07-03 10:30:00,10.0,2019-07-03 20:30:00,406.0,2544.0,1049.35
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17033,Illinois,Crawford,2019-06-30 23:15:00,2.5,2019-07-01 01:45:00,372.0,377.0,375.4
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-06-30 18:30:00,14.75,2019-07-01 09:15:00,202.0,2219.0,813.9830508474577
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-01 20:15:00,2.5,2019-07-01 22:45:00,213.0,1001.0,505.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17037,Illinois,DeKalb,2019-07-03 06:30:00,0.5,2019-07-03 07:00:00,736.0,736.0,736.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17041,Illinois,Douglas,2019-06-30 22:15:00,7.75,2019-07-01 06:00:00,229.0,1104.0,567.4516129032259
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-06-30 19:00:00,27.75,2019-07-01 22:45:00,218.0,14644.0,3768.6306306306305
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 01:00:00,8.0,2019-07-03 09:00:00,200.0,3880.0,1445.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 14:30:00,0.5,2019-07-03 15:00:00,224.0,224.0,224.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 15:30:00,2.0,2019-07-03 17:30:00,265.0,304.0,288.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17043,Illinois,DuPage,2019-07-03 19:00:00,1.0,2019-07-03 20:00:00,263.0,276.0,269.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 21:15:00,0.75,2019-06-30 22:00:00,242.0,305.0,278.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17053,Illinois,Ford,2019-06-30 22:15:00,3.5,2019-07-01 01:45:00,335.0,540.0,453.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17059,Illinois,Gallatin,2019-07-01 18:00:00,1.0,2019-07-01 19:00:00,231.0,232.0,231.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-06-30 20:15:00,14.5,2019-07-01 10:45:00,333.0,1306.0,836.448275862069
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17063,Illinois,Grundy,2019-07-03 06:00:00,4.0,2019-07-03 10:00:00,388.0,396.0,392.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17067,Illinois,Hancock,2019-07-03 20:00:00,0.5,2019-07-03 20:30:00,233.0,469.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17071,Illinois,Henderson,2019-06-30 18:30:00,3.0,2019-06-30 21:30:00,1173.0,1174.0,1173.5
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-06-30 22:15:00,12.25,2019-07-01 10:30:00,239.0,561.0,447.2244897959184
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17073,Illinois,Henry,2019-07-03 06:00:00,0.5,2019-07-03 06:30:00,351.0,351.0,351.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17075,Illinois,Iroquois,2019-06-30 20:45:00,3.75,2019-07-01 00:30:00,238.0,1265.0,892.2666666666667
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17077,Illinois,Jackson,2019-07-01 20:30:00,3.5,2019-07-02 00:00:00,249.0,396.0,273.14285714285717
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 00:45:00,8.5,2019-07-01 09:15:00,227.0,434.0,349.5882352941176
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17085,Illinois,Jo Daviess,2019-07-01 18:30:00,0.75,2019-07-01 19:15:00,1140.0,1140.0,1140.0
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-06-30 18:30:00,30.5,2019-07-02 01:00:00,287.0,10893.0,2826.409836065574
Illinois-2,Illinois,2019-06-30 15:30:00,2019-06-30 20:30:00,Severe Weather,17089,Illinois,Kane,2019-07-02 15:30:00,0.5,2019-07-02 16:00:00,202.0,202.0,202.0
