event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17055,Illinois,Franklin,2019-01-30 15:15:00,3.0,2019-01-30 18:15:00,606.0,941.0,637.6666666666666
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17055,Illinois,Franklin,2019-01-30 18:30:00,0.75,2019-01-30 19:15:00,282.0,283.0,282.6666666666667
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17063,Illinois,Grundy,2019-01-30 13:00:00,1.0,2019-01-30 14:00:00,535.0,535.0,535.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17067,Illinois,Hancock,2019-01-30 12:00:00,0.75,2019-01-30 12:45:00,294.0,294.0,294.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17073,Illinois,Henry,2019-01-30 10:15:00,0.75,2019-01-30 11:00:00,201.0,212.0,206.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17073,Illinois,Henry,2019-01-30 11:15:00,1.0,2019-01-30 12:15:00,205.0,207.0,206.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17073,Illinois,Henry,2019-01-30 13:15:00,0.5,2019-01-30 13:45:00,343.0,343.0,343.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17077,Illinois,Jackson,2019-01-30 15:30:00,1.5,2019-01-30 17:00:00,779.0,782.0,780.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17081,Illinois,Jefferson,2019-01-30 12:15:00,7.0,2019-01-30 19:15:00,295.0,3377.0,1977.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17081,Illinois,Jefferson,2019-01-31 03:30:00,0.25,2019-01-31 03:45:00,476.0,476.0,476.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17081,Illinois,Jefferson,2019-01-31 05:30:00,0.25,2019-01-31 05:45:00,3090.0,3090.0,3090.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17081,Illinois,Jefferson,2019-01-31 11:45:00,1.0,2019-01-31 12:45:00,577.0,577.0,577.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17081,Illinois,Jefferson,2019-02-02 12:45:00,1.25,2019-02-02 14:00:00,315.0,336.0,327.4
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17081,Illinois,Jefferson,2019-02-02 14:45:00,0.5,2019-02-02 15:15:00,203.0,203.0,203.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17081,Illinois,Jefferson,2019-02-02 17:30:00,1.0,2019-02-02 18:30:00,372.0,374.0,372.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17083,Illinois,Jersey,2019-02-01 16:45:00,2.25,2019-02-01 19:00:00,587.0,954.0,716.5555555555555
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17083,Illinois,Jersey,2019-02-01 23:00:00,0.25,2019-02-01 23:15:00,543.0,543.0,543.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17085,Illinois,Jo Daviess,2019-02-03 23:30:00,1.0,2019-02-04 00:30:00,1743.0,3416.0,2579.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17089,Illinois,Kane,2019-01-30 08:00:00,0.5,2019-01-30 08:30:00,342.0,342.0,342.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17089,Illinois,Kane,2019-01-30 09:30:00,0.5,2019-01-30 10:00:00,373.0,373.0,373.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17089,Illinois,Kane,2019-01-30 12:30:00,3.0,2019-01-30 15:30:00,1088.0,1091.0,1089.1666666666667
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17091,Illinois,Kankakee,2019-01-30 11:30:00,4.5,2019-01-30 16:00:00,453.0,2128.0,1212.5555555555557
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17091,Illinois,Kankakee,2019-01-30 16:30:00,1.5,2019-01-30 18:00:00,417.0,447.0,430.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17091,Illinois,Kankakee,2019-02-01 12:00:00,2.0,2019-02-01 14:00:00,218.0,218.0,218.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17093,Illinois,Kendall,2019-01-30 08:00:00,2.5,2019-01-30 10:30:00,517.0,518.0,517.2
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17093,Illinois,Kendall,2019-01-30 19:30:00,0.5,2019-01-30 20:00:00,231.0,231.0,231.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17095,Illinois,Knox,2019-01-30 10:15:00,2.75,2019-01-30 13:00:00,351.0,534.0,429.27272727272725
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17095,Illinois,Knox,2019-01-31 09:15:00,2.25,2019-01-31 11:30:00,229.0,345.0,295.22222222222223
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17095,Illinois,Knox,2019-01-31 12:30:00,0.5,2019-01-31 13:00:00,217.0,217.0,217.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17095,Illinois,Knox,2019-01-31 14:00:00,0.5,2019-01-31 14:30:00,737.0,737.0,737.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17095,Illinois,Knox,2019-01-31 14:45:00,1.5,2019-01-31 16:15:00,343.0,379.0,361.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17099,Illinois,LaSalle,2019-01-30 08:15:00,0.75,2019-01-30 09:00:00,310.0,310.0,310.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17099,Illinois,LaSalle,2019-01-30 11:15:00,1.25,2019-01-30 12:30:00,275.0,279.0,278.2
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17099,Illinois,LaSalle,2019-01-30 14:00:00,0.5,2019-01-30 14:30:00,214.0,215.0,214.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17097,Illinois,Lake,2019-01-30 07:00:00,1.0,2019-01-30 08:00:00,581.0,678.0,629.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17097,Illinois,Lake,2019-01-30 12:00:00,10.5,2019-01-30 22:30:00,212.0,3455.0,1127.047619047619
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17097,Illinois,Lake,2019-02-01 16:00:00,0.5,2019-02-01 16:30:00,1161.0,1161.0,1161.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17097,Illinois,Lake,2019-02-04 16:30:00,1.0,2019-02-04 17:30:00,221.0,221.0,221.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17097,Illinois,Lake,2019-02-04 20:00:00,1.0,2019-02-04 21:00:00,485.0,486.0,485.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17117,Illinois,Macoupin,2019-02-04 21:30:00,5.0,2019-02-05 02:30:00,366.0,368.0,366.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17119,Illinois,Madison,2019-01-30 12:15:00,4.25,2019-01-30 16:30:00,269.0,444.0,394.6470588235294
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17111,Illinois,McHenry,2019-01-30 11:00:00,6.0,2019-01-30 17:00:00,257.0,2172.0,991.9166666666666
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17111,Illinois,McHenry,2019-02-04 04:00:00,1.0,2019-02-04 05:00:00,892.0,893.0,892.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17129,Illinois,Menard,2019-01-30 08:30:00,1.75,2019-01-30 10:15:00,293.0,294.0,293.7142857142857
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17131,Illinois,Mercer,2019-01-30 11:30:00,4.75,2019-01-30 16:15:00,203.0,484.0,270.94736842105266
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17137,Illinois,Morgan,2019-02-03 12:15:00,4.5,2019-02-03 16:45:00,241.0,411.0,334.6666666666667
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17145,Illinois,Perry,2019-01-30 14:30:00,0.75,2019-01-30 15:15:00,331.0,343.0,339.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17157,Illinois,Randolph,2019-01-30 13:45:00,2.75,2019-01-30 16:30:00,291.0,725.0,481.45454545454544
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17157,Illinois,Randolph,2019-02-02 04:00:00,0.75,2019-02-02 04:45:00,241.0,241.0,241.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17177,Illinois,Stephenson,2019-01-30 10:00:00,2.0,2019-01-30 12:00:00,203.0,434.0,321.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17179,Illinois,Tazewell,2019-01-30 05:45:00,13.0,2019-01-30 18:45:00,221.0,1193.0,803.3846153846154
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17183,Illinois,Vermilion,2019-02-05 02:15:00,2.0,2019-02-05 04:15:00,225.0,228.0,227.625
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17187,Illinois,Warren,2019-02-02 11:15:00,1.25,2019-02-02 12:30:00,565.0,2324.0,964.2
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17187,Illinois,Warren,2019-02-05 01:30:00,0.75,2019-02-05 02:15:00,255.0,255.0,255.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17195,Illinois,Whiteside,2019-01-30 09:30:00,1.0,2019-01-30 10:30:00,1328.0,1329.0,1328.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17195,Illinois,Whiteside,2019-01-30 16:30:00,1.5,2019-01-30 18:00:00,1327.0,1334.0,1329.3333333333333
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17197,Illinois,Will,2019-01-30 07:30:00,10.5,2019-01-30 18:00:00,272.0,4298.0,1484.6666666666667
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17197,Illinois,Will,2019-01-31 03:00:00,1.0,2019-01-31 04:00:00,727.0,1538.0,1132.5
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17197,Illinois,Will,2019-02-03 20:00:00,0.5,2019-02-03 20:30:00,311.0,311.0,311.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17197,Illinois,Will,2019-02-04 00:00:00,1.0,2019-02-04 01:00:00,212.0,212.0,212.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17199,Illinois,Williamson,2019-01-30 13:15:00,6.0,2019-01-30 19:15:00,227.0,6525.0,3169.375
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17199,Illinois,Williamson,2019-01-31 01:30:00,7.75,2019-01-31 09:15:00,485.0,6468.0,3429.451612903226
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17201,Illinois,Winnebago,2019-02-02 14:30:00,2.5,2019-02-02 17:00:00,1003.0,1093.0,1039.0
Illinois-4,Illinois,2019-01-30 04:23:00,2019-02-02 09:00:00,Fuel Supply Deficiency,17203,Illinois,Woodford,2019-01-30 15:15:00,0.5,2019-01-30 15:45:00,208.0,220.0,214.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18003,Indiana,Allen,2019-05-01 21:45:00,0.25,2019-05-01 22:00:00,538.0,538.0,538.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18003,Indiana,Allen,2019-05-02 16:30:00,0.25,2019-05-02 16:45:00,536.0,536.0,536.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18005,Indiana,Bartholomew,2019-05-01 15:45:00,0.5,2019-05-01 16:15:00,208.0,208.0,208.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18039,Indiana,Elkhart,2019-04-30 15:15:00,2.25,2019-04-30 17:30:00,254.0,287.0,269.22222222222223
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18039,Indiana,Elkhart,2019-04-30 18:15:00,3.0,2019-04-30 21:15:00,369.0,394.0,385.4166666666667
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18039,Indiana,Elkhart,2019-05-01 02:30:00,3.5,2019-05-01 06:00:00,244.0,264.0,255.42857142857142
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18039,Indiana,Elkhart,2019-05-01 08:30:00,1.0,2019-05-01 09:30:00,241.0,241.0,241.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18043,Indiana,Floyd,2019-05-03 09:45:00,1.0,2019-05-03 10:45:00,753.0,753.0,753.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18053,Indiana,Grant,2019-05-03 10:15:00,0.25,2019-05-03 10:30:00,2632.0,2632.0,2632.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18057,Indiana,Hamilton,2019-04-30 18:30:00,0.25,2019-04-30 18:45:00,363.0,363.0,363.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18057,Indiana,Hamilton,2019-05-02 15:30:00,3.0,2019-05-02 18:30:00,1140.0,4112.0,2653.25
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18057,Indiana,Hamilton,2019-05-02 21:30:00,6.25,2019-05-03 03:45:00,1031.0,3750.0,2405.44
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18079,Indiana,Jennings,2019-05-02 18:15:00,0.5,2019-05-02 18:45:00,2144.0,2146.0,2145.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18081,Indiana,Johnson,2019-04-30 14:15:00,3.0,2019-04-30 17:15:00,646.0,2885.0,1952.1666666666667
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18081,Indiana,Johnson,2019-04-30 20:30:00,0.25,2019-04-30 20:45:00,646.0,646.0,646.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18085,Indiana,Kosciusko,2019-05-01 02:30:00,3.5,2019-05-01 06:00:00,244.0,245.0,244.35714285714286
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18085,Indiana,Kosciusko,2019-05-01 08:30:00,1.0,2019-05-01 09:30:00,241.0,241.0,241.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18091,Indiana,LaPorte,2019-05-01 18:45:00,1.0,2019-05-01 19:45:00,366.0,386.0,371.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18089,Indiana,Lake,2019-04-30 16:00:00,1.5,2019-04-30 17:30:00,970.0,972.0,971.6666666666666
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18089,Indiana,Lake,2019-05-01 10:00:00,2.5,2019-05-01 12:30:00,478.0,12083.0,9738.5
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18095,Indiana,Madison,2019-05-02 00:30:00,0.75,2019-05-02 01:15:00,368.0,368.0,368.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18097,Indiana,Marion,2019-04-30 15:30:00,1.25,2019-04-30 16:45:00,203.0,248.0,228.4
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18097,Indiana,Marion,2019-04-30 17:45:00,0.75,2019-04-30 18:30:00,203.0,208.0,204.66666666666666
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18097,Indiana,Marion,2019-05-01 01:15:00,0.25,2019-05-01 01:30:00,1755.0,1755.0,1755.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18099,Indiana,Marshall,2019-05-01 02:30:00,3.5,2019-05-01 06:00:00,241.0,242.0,241.35714285714286
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18099,Indiana,Marshall,2019-05-01 08:30:00,1.0,2019-05-01 09:30:00,241.0,241.0,241.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18125,Indiana,Pike,2019-05-01 17:45:00,1.5,2019-05-01 19:15:00,425.0,596.0,453.8333333333333
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18127,Indiana,Porter,2019-04-30 20:00:00,1.25,2019-04-30 21:15:00,1566.0,1570.0,1568.8
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18129,Indiana,Posey,2019-05-01 16:45:00,0.25,2019-05-01 17:00:00,424.0,424.0,424.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18135,Indiana,Randolph,2019-05-01 13:15:00,0.25,2019-05-01 13:30:00,425.0,425.0,425.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18141,Indiana,St. Joseph,2019-05-01 02:30:00,3.5,2019-05-01 06:00:00,241.0,265.0,260.2142857142857
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18141,Indiana,St. Joseph,2019-05-01 08:30:00,1.0,2019-05-01 09:30:00,241.0,241.0,241.0
Indiana-0,Indiana,2019-04-30 12:25:00,2019-04-30 13:11:00,System Operations,18157,Indiana,Tippecanoe,2019-04-30 19:15:00,1.0,2019-04-30 20:15:00,1763.0,2701.0,2460.75
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18001,Indiana,Adams,2019-05-23 14:00:00,1.5,2019-05-23 15:30:00,235.0,235.0,235.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18003,Indiana,Allen,2019-05-23 09:45:00,11.0,2019-05-23 20:45:00,202.0,4456.0,1489.159090909091
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18003,Indiana,Allen,2019-05-25 17:00:00,1.25,2019-05-25 18:15:00,2078.0,3117.0,2909.2
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18007,Indiana,Benton,2019-05-23 07:30:00,17.0,2019-05-24 00:30:00,201.0,1204.0,767.5882352941177
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18007,Indiana,Benton,2019-05-26 09:00:00,2.5,2019-05-26 11:30:00,410.0,413.0,411.4
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18015,Indiana,Carroll,2019-05-23 08:15:00,5.0,2019-05-23 13:15:00,207.0,392.0,317.95
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18015,Indiana,Carroll,2019-05-26 08:45:00,1.5,2019-05-26 10:15:00,560.0,563.0,561.5
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18019,Indiana,Clark,2019-05-24 16:30:00,1.25,2019-05-24 17:45:00,353.0,450.0,430.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18019,Indiana,Clark,2019-05-24 18:15:00,1.75,2019-05-24 20:00:00,374.0,442.0,422.42857142857144
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18019,Indiana,Clark,2019-05-26 06:30:00,1.0,2019-05-26 07:30:00,372.0,372.0,372.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18033,Indiana,DeKalb,2019-05-23 09:30:00,14.5,2019-05-24 00:00:00,341.0,1600.0,792.6379310344828
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18033,Indiana,DeKalb,2019-05-24 00:15:00,1.5,2019-05-24 01:45:00,324.0,343.0,336.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18029,Indiana,Dearborn,2019-05-25 21:00:00,1.75,2019-05-25 22:45:00,369.0,369.0,369.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18035,Indiana,Delaware,2019-05-23 16:15:00,3.0,2019-05-23 19:15:00,650.0,651.0,650.6666666666666
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18035,Indiana,Delaware,2019-05-24 20:00:00,2.5,2019-05-24 22:30:00,305.0,882.0,478.1
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18039,Indiana,Elkhart,2019-05-23 09:00:00,25.5,2019-05-24 10:30:00,209.0,7634.0,2235.3823529411766
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18045,Indiana,Fountain,2019-05-23 08:15:00,6.0,2019-05-23 14:15:00,206.0,2260.0,1098.0833333333333
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18045,Indiana,Fountain,2019-05-23 15:15:00,0.5,2019-05-23 15:45:00,284.0,284.0,284.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18047,Indiana,Franklin,2019-05-25 21:00:00,1.75,2019-05-25 22:45:00,609.0,1302.0,1002.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18049,Indiana,Fulton,2019-05-23 08:45:00,14.75,2019-05-23 23:30:00,303.0,4807.0,2942.6101694915255
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18049,Indiana,Fulton,2019-05-24 02:15:00,0.75,2019-05-24 03:00:00,202.0,206.0,204.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18049,Indiana,Fulton,2019-05-26 08:15:00,1.25,2019-05-26 09:30:00,360.0,570.0,444.8
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18053,Indiana,Grant,2019-05-23 09:45:00,14.25,2019-05-24 00:00:00,207.0,897.0,525.4912280701755
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18057,Indiana,Hamilton,2019-05-23 10:45:00,2.0,2019-05-23 12:45:00,224.0,226.0,224.875
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18067,Indiana,Howard,2019-05-23 09:30:00,4.25,2019-05-23 13:45:00,251.0,475.0,351.29411764705884
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18073,Indiana,Jasper,2019-05-23 08:00:00,6.5,2019-05-23 14:30:00,233.0,637.0,464.0769230769231
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18073,Indiana,Jasper,2019-05-23 16:00:00,1.5,2019-05-23 17:30:00,246.0,248.0,247.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18085,Indiana,Kosciusko,2019-05-23 09:00:00,36.5,2019-05-24 21:30:00,207.0,7722.0,2502.7671232876714
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18085,Indiana,Kosciusko,2019-05-24 21:45:00,1.0,2019-05-24 22:45:00,203.0,238.0,225.75
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18085,Indiana,Kosciusko,2019-05-24 23:15:00,0.5,2019-05-24 23:45:00,215.0,222.0,218.5
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18087,Indiana,LaGrange,2019-05-23 09:00:00,25.5,2019-05-24 10:30:00,224.0,4734.0,1634.235294117647
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18087,Indiana,LaGrange,2019-05-24 12:45:00,3.5,2019-05-24 16:15:00,307.0,337.0,327.07142857142856
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18091,Indiana,LaPorte,2019-05-23 10:00:00,4.25,2019-05-23 14:15:00,266.0,955.0,575.1764705882352
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18091,Indiana,LaPorte,2019-05-23 15:00:00,0.25,2019-05-23 15:15:00,226.0,226.0,226.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18089,Indiana,Lake,2019-05-23 10:00:00,0.5,2019-05-23 10:30:00,210.0,211.0,210.5
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18089,Indiana,Lake,2019-05-23 13:30:00,5.5,2019-05-23 19:00:00,1334.0,2258.0,2207.5454545454545
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18093,Indiana,Lawrence,2019-05-23 15:45:00,2.5,2019-05-23 18:15:00,202.0,550.0,508.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18095,Indiana,Madison,2019-05-23 10:30:00,4.5,2019-05-23 15:00:00,296.0,2413.0,437.77777777777777
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18095,Indiana,Madison,2019-05-25 17:30:00,0.25,2019-05-25 17:45:00,286.0,286.0,286.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18095,Indiana,Madison,2019-05-25 18:45:00,0.5,2019-05-25 19:15:00,300.0,477.0,388.5
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18097,Indiana,Marion,2019-05-23 10:15:00,3.5,2019-05-23 13:45:00,1072.0,1081.0,1079.5
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18097,Indiana,Marion,2019-05-25 19:30:00,4.25,2019-05-25 23:45:00,241.0,524.0,436.5882352941176
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18097,Indiana,Marion,2019-05-26 00:30:00,8.75,2019-05-26 09:15:00,226.0,1666.0,1559.0285714285715
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18099,Indiana,Marshall,2019-05-23 09:00:00,6.5,2019-05-23 15:30:00,246.0,1967.0,923.1153846153846
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18103,Indiana,Miami,2019-05-23 09:15:00,3.25,2019-05-23 12:30:00,247.0,369.0,312.38461538461536
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18109,Indiana,Morgan,2019-05-23 11:30:00,0.75,2019-05-23 12:15:00,835.0,836.0,835.3333333333334
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18111,Indiana,Newton,2019-05-23 07:30:00,14.0,2019-05-23 21:30:00,241.0,1867.0,1107.607142857143
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18113,Indiana,Noble,2019-05-23 09:00:00,16.5,2019-05-24 01:30:00,202.0,1859.0,846.3939393939394
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18113,Indiana,Noble,2019-05-24 12:45:00,3.5,2019-05-24 16:15:00,271.0,363.0,318.35714285714283
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18119,Indiana,Owen,2019-05-23 14:45:00,3.25,2019-05-23 18:00:00,410.0,411.0,410.38461538461536
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18127,Indiana,Porter,2019-05-24 11:45:00,1.25,2019-05-24 13:00:00,1406.0,1406.0,1406.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18131,Indiana,Pulaski,2019-05-23 08:15:00,5.0,2019-05-23 13:15:00,230.0,622.0,475.6
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18131,Indiana,Pulaski,2019-05-23 13:45:00,0.25,2019-05-23 14:00:00,217.0,217.0,217.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18141,Indiana,St. Joseph,2019-05-23 02:30:00,2.75,2019-05-23 05:15:00,1900.0,3986.0,2157.5454545454545
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18141,Indiana,St. Joseph,2019-05-23 08:30:00,14.25,2019-05-23 22:45:00,324.0,4709.0,1882.0350877192982
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18149,Indiana,Starke,2019-05-23 09:15:00,5.25,2019-05-23 14:30:00,211.0,1133.0,673.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18149,Indiana,Starke,2019-05-23 15:00:00,0.25,2019-05-23 15:15:00,290.0,290.0,290.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18151,Indiana,Steuben,2019-05-23 09:30:00,24.25,2019-05-24 09:45:00,265.0,1864.0,733.659793814433
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18157,Indiana,Tippecanoe,2019-05-23 08:15:00,10.25,2019-05-23 18:30:00,304.0,1163.0,681.9024390243902
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18159,Indiana,Tipton,2019-05-23 10:15:00,3.25,2019-05-23 13:30:00,425.0,481.0,441.0769230769231
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18161,Indiana,Union,2019-05-23 16:15:00,1.25,2019-05-23 17:30:00,243.0,802.0,690.2
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18165,Indiana,Vermillion,2019-05-23 12:15:00,0.5,2019-05-23 12:45:00,287.0,288.0,287.5
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18169,Indiana,Wabash,2019-05-23 09:15:00,7.25,2019-05-23 16:30:00,268.0,1552.0,909.5862068965517
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18169,Indiana,Wabash,2019-05-24 07:30:00,1.75,2019-05-24 09:15:00,2929.0,2929.0,2929.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18171,Indiana,Warren,2019-05-23 08:15:00,1.75,2019-05-23 10:00:00,228.0,228.0,228.0
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18179,Indiana,Wells,2019-05-23 09:45:00,8.75,2019-05-23 18:30:00,259.0,1234.0,714.8
Indiana-1,Indiana,2019-05-23 01:11:00,2019-05-23 12:00:00,Severe Weather/Transmission Interruption,18181,Indiana,White,2019-05-23 08:15:00,5.0,2019-05-23 13:15:00,230.0,621.0,457.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18003,Indiana,Allen,2019-11-05 16:15:00,0.25,2019-11-05 16:30:00,226.0,226.0,226.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18003,Indiana,Allen,2019-11-05 16:45:00,0.75,2019-11-05 17:30:00,227.0,227.0,227.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18003,Indiana,Allen,2019-11-07 15:45:00,0.5,2019-11-07 16:15:00,202.0,205.0,203.5
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18003,Indiana,Allen,2019-11-07 17:15:00,0.25,2019-11-07 17:30:00,328.0,328.0,328.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18003,Indiana,Allen,2019-11-07 20:15:00,0.25,2019-11-07 20:30:00,2332.0,2332.0,2332.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18003,Indiana,Allen,2019-11-07 22:45:00,1.75,2019-11-08 00:30:00,502.0,1522.0,1373.857142857143
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18019,Indiana,Clark,2019-11-05 21:30:00,1.25,2019-11-05 22:45:00,874.0,1639.0,1333.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18019,Indiana,Clark,2019-11-07 13:15:00,2.0,2019-11-07 15:15:00,1798.0,1844.0,1811.375
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18035,Indiana,Delaware,2019-11-05 17:15:00,2.25,2019-11-05 19:30:00,284.0,284.0,284.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18057,Indiana,Hamilton,2019-11-06 09:15:00,1.5,2019-11-06 10:45:00,452.0,453.0,452.5
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18061,Indiana,Harrison,2019-11-06 18:30:00,0.25,2019-11-06 18:45:00,309.0,309.0,309.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18075,Indiana,Jay,2019-11-06 15:15:00,0.75,2019-11-06 16:00:00,288.0,288.0,288.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18091,Indiana,LaPorte,2019-11-06 19:15:00,0.75,2019-11-06 20:00:00,438.0,447.0,443.6666666666667
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18091,Indiana,LaPorte,2019-11-07 16:15:00,1.25,2019-11-07 17:30:00,216.0,217.0,216.4
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18093,Indiana,Lawrence,2019-11-05 16:15:00,5.75,2019-11-05 22:00:00,273.0,1170.0,490.2173913043478
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18095,Indiana,Madison,2019-11-06 16:15:00,1.25,2019-11-06 17:30:00,812.0,815.0,813.4
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18095,Indiana,Madison,2019-11-06 17:45:00,0.75,2019-11-06 18:30:00,815.0,846.0,825.3333333333334
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18097,Indiana,Marion,2019-11-05 20:00:00,0.5,2019-11-05 20:30:00,451.0,817.0,634.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18097,Indiana,Marion,2019-11-06 14:15:00,0.25,2019-11-06 14:30:00,756.0,756.0,756.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18119,Indiana,Owen,2019-11-07 06:00:00,1.0,2019-11-07 07:00:00,526.0,526.0,526.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18125,Indiana,Pike,2019-11-06 16:30:00,0.75,2019-11-06 17:15:00,294.0,294.0,294.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18141,Indiana,St. Joseph,2019-11-06 17:15:00,0.75,2019-11-06 18:00:00,323.0,323.0,323.0
Indiana-2,Indiana,2019-11-05 08:30:00,2019-11-05 16:16:00,Vandalism,18179,Indiana,Wells,2019-11-05 21:45:00,0.25,2019-11-05 22:00:00,778.0,778.0,778.0
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19017,Iowa,Bremer,2019-02-21 15:30:00,0.25,2019-02-21 15:45:00,485.0,485.0,485.0
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19049,Iowa,Dallas,2019-02-23 09:00:00,2.5,2019-02-23 11:30:00,245.0,246.0,245.9
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19069,Iowa,Franklin,2019-02-20 17:30:00,0.75,2019-02-20 18:15:00,904.0,909.0,907.3333333333334
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19093,Iowa,Ida,2019-02-22 17:30:00,1.0,2019-02-22 18:30:00,446.0,446.0,446.0
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19113,Iowa,Linn,2019-02-21 08:45:00,0.25,2019-02-21 09:00:00,211.0,211.0,211.0
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19115,Iowa,Louisa,2019-02-23 12:45:00,0.75,2019-02-23 13:30:00,574.0,575.0,574.6666666666666
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19135,Iowa,Monroe,2019-02-20 21:45:00,0.75,2019-02-20 22:30:00,215.0,215.0,215.0
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19135,Iowa,Monroe,2019-02-21 16:30:00,6.0,2019-02-21 22:30:00,216.0,218.0,216.33333333333334
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19137,Iowa,Montgomery,2019-02-20 19:00:00,0.75,2019-02-20 19:45:00,245.0,245.0,245.0
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19139,Iowa,Muscatine,2019-02-20 16:45:00,1.0,2019-02-20 17:45:00,636.0,636.0,636.0
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19139,Iowa,Muscatine,2019-02-20 19:00:00,3.25,2019-02-20 22:15:00,448.0,636.0,491.38461538461536
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19153,Iowa,Polk,2019-02-23 09:15:00,3.25,2019-02-23 12:30:00,325.0,1460.0,1073.076923076923
Iowa-0,Iowa,2019-02-20 12:50:00,2019-02-20 13:32:00,System Operations,19181,Iowa,Warren,2019-02-23 08:45:00,3.25,2019-02-23 12:00:00,369.0,590.0,555.4615384615385
Iowa-1,Iowa,2019-02-27 11:25:00,2019-02-27 17:39:00,Transmission Interruption,19013,Iowa,Black Hawk,2019-02-27 20:00:00,1.0,2019-02-27 21:00:00,499.0,501.0,499.5
Iowa-1,Iowa,2019-02-27 11:25:00,2019-02-27 17:39:00,Transmission Interruption,19013,Iowa,Black Hawk,2019-03-01 19:15:00,0.75,2019-03-01 20:00:00,930.0,1595.0,1152.6666666666667
Iowa-1,Iowa,2019-02-27 11:25:00,2019-02-27 17:39:00,Transmission Interruption,19113,Iowa,Linn,2019-03-01 14:15:00,0.5,2019-03-01 14:45:00,353.0,1160.0,756.5
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20005,Kansas,Atchison,2019-03-13 19:45:00,0.75,2019-03-13 20:30:00,319.0,319.0,319.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20045,Kansas,Douglas,2019-03-14 22:00:00,0.75,2019-03-14 22:45:00,242.0,242.0,242.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20063,Kansas,Gove,2019-03-14 02:30:00,2.75,2019-03-14 05:15:00,357.0,359.0,357.8181818181818
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20079,Kansas,Harvey,2019-03-14 00:00:00,1.5,2019-03-14 01:30:00,205.0,314.0,263.3333333333333
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20079,Kansas,Harvey,2019-03-14 02:00:00,0.5,2019-03-14 02:30:00,201.0,202.0,201.5
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-13 19:30:00,0.25,2019-03-13 19:45:00,223.0,223.0,223.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-14 09:15:00,1.25,2019-03-14 10:30:00,220.0,221.0,220.8
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-14 10:45:00,5.0,2019-03-14 15:45:00,226.0,584.0,375.9
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-14 16:15:00,0.25,2019-03-14 16:30:00,204.0,204.0,204.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-14 22:00:00,0.75,2019-03-14 22:45:00,243.0,243.0,243.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-15 15:30:00,0.25,2019-03-15 15:45:00,505.0,505.0,505.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-15 18:45:00,0.25,2019-03-15 19:00:00,504.0,504.0,504.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-15 20:00:00,0.25,2019-03-15 20:15:00,496.0,496.0,496.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20091,Kansas,Johnson,2019-03-16 14:00:00,2.75,2019-03-16 16:45:00,339.0,509.0,446.54545454545456
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20095,Kansas,Kingman,2019-03-13 19:00:00,1.75,2019-03-13 20:45:00,352.0,352.0,352.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20103,Kansas,Leavenworth,2019-03-13 19:45:00,0.75,2019-03-13 20:30:00,322.0,332.0,325.6666666666667
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20103,Kansas,Leavenworth,2019-03-14 22:00:00,0.75,2019-03-14 22:45:00,243.0,243.0,243.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20103,Kansas,Leavenworth,2019-03-16 14:00:00,2.75,2019-03-16 16:45:00,342.0,501.0,446.27272727272725
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20115,Kansas,Marion,2019-03-14 01:30:00,0.75,2019-03-14 02:15:00,271.0,273.0,272.3333333333333
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20113,Kansas,McPherson,2019-03-14 01:30:00,0.75,2019-03-14 02:15:00,451.0,472.0,458.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20129,Kansas,Morton,2019-03-13 22:15:00,2.0,2019-03-14 00:15:00,277.0,279.0,278.5
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20155,Kansas,Reno,2019-03-13 19:00:00,3.0,2019-03-13 22:00:00,220.0,320.0,269.5
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20155,Kansas,Reno,2019-03-13 23:45:00,6.5,2019-03-14 06:15:00,247.0,437.0,310.61538461538464
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20159,Kansas,Rice,2019-03-13 23:00:00,1.0,2019-03-14 00:00:00,1363.0,1381.0,1376.5
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20159,Kansas,Rice,2019-03-14 12:00:00,2.0,2019-03-14 14:00:00,212.0,212.0,212.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20159,Kansas,Rice,2019-03-15 06:15:00,0.25,2019-03-15 06:30:00,209.0,209.0,209.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20173,Kansas,Sedgwick,2019-03-13 19:00:00,11.5,2019-03-14 06:30:00,603.0,2288.0,1344.6739130434783
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20173,Kansas,Sedgwick,2019-03-14 06:45:00,10.0,2019-03-14 16:45:00,236.0,1460.0,848.5
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20173,Kansas,Sedgwick,2019-03-15 00:45:00,0.25,2019-03-15 01:00:00,1755.0,1755.0,1755.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20173,Kansas,Sedgwick,2019-03-16 08:00:00,5.25,2019-03-16 13:15:00,236.0,240.0,237.9047619047619
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20181,Kansas,Sherman,2019-03-14 15:45:00,0.25,2019-03-14 16:00:00,582.0,582.0,582.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20193,Kansas,Thomas,2019-03-14 15:30:00,0.5,2019-03-14 16:00:00,238.0,238.0,238.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20209,Kansas,Wyandotte,2019-03-13 19:45:00,0.75,2019-03-13 20:30:00,330.0,341.0,334.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20209,Kansas,Wyandotte,2019-03-14 10:45:00,0.25,2019-03-14 11:00:00,202.0,202.0,202.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20209,Kansas,Wyandotte,2019-03-15 15:00:00,1.0,2019-03-15 16:00:00,496.0,880.0,592.25
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20209,Kansas,Wyandotte,2019-03-15 17:45:00,0.5,2019-03-15 18:15:00,489.0,499.0,494.0
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20209,Kansas,Wyandotte,2019-03-15 18:45:00,1.0,2019-03-15 19:45:00,316.0,803.0,524.25
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20209,Kansas,Wyandotte,2019-03-15 20:15:00,0.5,2019-03-15 20:45:00,488.0,489.0,488.5
Kansas-0,Kansas,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,20209,Kansas,Wyandotte,2019-03-16 14:00:00,2.75,2019-03-16 16:45:00,381.0,500.0,486.0
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20003,Kansas,Anderson,2019-01-12 18:00:00,5.5,2019-01-12 23:30:00,238.0,318.0,277.6818181818182
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20037,Kansas,Crawford,2019-01-16 08:30:00,2.25,2019-01-16 10:45:00,540.0,541.0,540.8888888888889
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20045,Kansas,Douglas,2019-01-12 16:45:00,27.25,2019-01-13 20:00:00,262.0,696.0,549.7798165137615
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20059,Kansas,Franklin,2019-01-12 16:45:00,37.5,2019-01-14 06:15:00,207.0,1905.0,956.9533333333334
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20059,Kansas,Franklin,2019-01-14 10:30:00,2.25,2019-01-14 12:45:00,208.0,286.0,251.77777777777777
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20103,Kansas,Leavenworth,2019-01-12 17:45:00,3.25,2019-01-12 21:00:00,200.0,238.0,221.30769230769232
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20107,Kansas,Linn,2019-01-12 16:45:00,26.0,2019-01-13 18:45:00,237.0,1055.0,457.6923076923077
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20107,Kansas,Linn,2019-01-13 19:15:00,5.5,2019-01-14 00:45:00,206.0,217.0,212.54545454545453
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20121,Kansas,Miami,2019-01-12 16:45:00,79.0,2019-01-15 23:45:00,202.0,5332.0,1979.2183544303798
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20139,Kansas,Osage,2019-01-12 18:00:00,30.0,2019-01-14 00:00:00,225.0,2042.0,651.4083333333333
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20159,Kansas,Rice,2019-01-12 18:15:00,3.0,2019-01-12 21:15:00,212.0,213.0,212.25
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20209,Kansas,Wyandotte,2019-01-12 16:45:00,71.25,2019-01-15 16:00:00,255.0,3207.0,1139.6105263157895
Kansas-1,Kansas,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,20209,Kansas,Wyandotte,2019-01-15 18:45:00,2.5,2019-01-15 21:15:00,226.0,298.0,260.5
Kansas-2,Kansas,2019-10-15 19:57:00,2019-10-15 20:44:00,System Operations,20045,Kansas,Douglas,2019-10-16 04:30:00,2.25,2019-10-16 06:45:00,311.0,311.0,311.0
Kansas-2,Kansas,2019-10-15 19:57:00,2019-10-15 20:44:00,System Operations,20087,Kansas,Jefferson,2019-10-16 04:30:00,2.25,2019-10-16 06:45:00,311.0,311.0,311.0
Kansas-2,Kansas,2019-10-15 19:57:00,2019-10-15 20:44:00,System Operations,20091,Kansas,Johnson,2019-10-16 01:15:00,0.75,2019-10-16 02:00:00,439.0,441.0,439.6666666666667
Kansas-2,Kansas,2019-10-15 19:57:00,2019-10-15 20:44:00,System Operations,20091,Kansas,Johnson,2019-10-17 16:00:00,0.25,2019-10-17 16:15:00,231.0,231.0,231.0
Kansas-2,Kansas,2019-10-15 19:57:00,2019-10-15 20:44:00,System Operations,20173,Kansas,Sedgwick,2019-10-16 00:00:00,6.25,2019-10-16 06:15:00,392.0,1676.0,497.56
Kansas-2,Kansas,2019-10-15 19:57:00,2019-10-15 20:44:00,System Operations,20173,Kansas,Sedgwick,2019-10-18 14:30:00,1.0,2019-10-18 15:30:00,259.0,259.0,259.0
Kansas-2,Kansas,2019-10-15 19:57:00,2019-10-15 20:44:00,System Operations,20177,Kansas,Shawnee,2019-10-17 17:15:00,1.0,2019-10-17 18:15:00,401.0,405.0,403.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21003,Kentucky,Allen,2019-06-22 01:00:00,37.0,2019-06-23 14:00:00,258.0,3952.0,1891.662162162162
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21007,Kentucky,Ballard,2019-06-21 22:15:00,26.5,2019-06-23 00:45:00,253.0,1941.0,897.4716981132076
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21007,Kentucky,Ballard,2019-06-23 01:00:00,7.5,2019-06-23 08:30:00,266.0,310.0,293.8666666666667
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21007,Kentucky,Ballard,2019-06-24 01:45:00,0.25,2019-06-24 02:00:00,214.0,214.0,214.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21007,Kentucky,Ballard,2019-06-24 16:00:00,1.25,2019-06-24 17:15:00,301.0,322.0,309.6
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21009,Kentucky,Barren,2019-06-22 01:00:00,15.5,2019-06-22 16:30:00,358.0,1292.0,837.4032258064516
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21009,Kentucky,Barren,2019-06-23 00:45:00,1.5,2019-06-23 02:15:00,364.0,364.0,364.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21009,Kentucky,Barren,2019-06-24 02:00:00,1.5,2019-06-24 03:30:00,649.0,682.0,672.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21009,Kentucky,Barren,2019-06-24 15:45:00,1.0,2019-06-24 16:45:00,620.0,620.0,620.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21013,Kentucky,Bell,2019-06-22 04:45:00,0.75,2019-06-22 05:30:00,210.0,210.0,210.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21013,Kentucky,Bell,2019-06-22 07:00:00,0.25,2019-06-22 07:15:00,204.0,204.0,204.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21013,Kentucky,Bell,2019-06-22 08:45:00,2.25,2019-06-22 11:00:00,215.0,218.0,217.0
