event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21029,Kentucky,Bullitt,2019-06-22 00:15:00,0.25,2019-06-22 00:30:00,228.0,228.0,228.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21029,Kentucky,Bullitt,2019-06-22 12:00:00,0.75,2019-06-22 12:45:00,201.0,228.0,214.33333333333334
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21029,Kentucky,Bullitt,2019-06-23 21:30:00,6.5,2019-06-24 04:00:00,227.0,1257.0,751.8846153846154
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21031,Kentucky,Butler,2019-06-22 02:45:00,1.0,2019-06-22 03:45:00,602.0,667.0,648.25
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21031,Kentucky,Butler,2019-06-24 00:45:00,0.25,2019-06-24 01:00:00,234.0,234.0,234.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21033,Kentucky,Caldwell,2019-06-21 23:30:00,2.25,2019-06-22 01:45:00,219.0,256.0,242.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21033,Kentucky,Caldwell,2019-06-22 12:00:00,1.5,2019-06-22 13:30:00,390.0,415.0,400.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21033,Kentucky,Caldwell,2019-06-22 14:00:00,0.5,2019-06-22 14:30:00,205.0,205.0,205.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21033,Kentucky,Caldwell,2019-06-22 15:00:00,1.0,2019-06-22 16:00:00,275.0,276.0,275.25
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21033,Kentucky,Caldwell,2019-06-23 22:45:00,4.25,2019-06-24 03:00:00,218.0,886.0,562.4117647058823
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21035,Kentucky,Calloway,2019-06-21 23:00:00,41.25,2019-06-23 16:15:00,215.0,3092.0,971.3333333333334
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21035,Kentucky,Calloway,2019-06-23 23:15:00,2.5,2019-06-24 01:45:00,514.0,648.0,610.6
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21037,Kentucky,Campbell,2019-06-21 21:15:00,0.75,2019-06-21 22:00:00,1800.0,1800.0,1800.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21037,Kentucky,Campbell,2019-06-21 22:15:00,1.25,2019-06-21 23:30:00,1800.0,1802.0,1801.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21039,Kentucky,Carlisle,2019-06-21 22:15:00,20.25,2019-06-22 18:30:00,200.0,1560.0,863.5432098765432
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21039,Kentucky,Carlisle,2019-06-22 19:00:00,2.25,2019-06-22 21:15:00,210.0,334.0,292.3333333333333
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-21 23:45:00,12.0,2019-06-22 11:45:00,309.0,1160.0,806.6458333333334
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-22 13:30:00,1.0,2019-06-22 14:30:00,200.0,214.0,205.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-22 14:45:00,1.5,2019-06-22 16:15:00,207.0,234.0,221.33333333333334
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-22 16:30:00,2.0,2019-06-22 18:30:00,204.0,241.0,219.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-22 18:45:00,0.25,2019-06-22 19:00:00,215.0,215.0,215.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-22 20:30:00,5.5,2019-06-23 02:00:00,227.0,2049.0,651.6818181818181
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-23 02:15:00,0.25,2019-06-23 02:30:00,206.0,206.0,206.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21047,Kentucky,Christian,2019-06-24 01:00:00,4.75,2019-06-24 05:45:00,251.0,337.0,304.57894736842104
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21053,Kentucky,Clinton,2019-06-22 02:15:00,11.5,2019-06-22 13:45:00,224.0,2576.0,1311.7826086956522
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21053,Kentucky,Clinton,2019-06-22 14:45:00,8.5,2019-06-22 23:15:00,218.0,377.0,328.20588235294116
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21055,Kentucky,Crittenden,2019-06-21 23:30:00,2.25,2019-06-22 01:45:00,205.0,211.0,205.66666666666666
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21055,Kentucky,Crittenden,2019-06-22 15:00:00,1.0,2019-06-22 16:00:00,201.0,202.0,201.25
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21055,Kentucky,Crittenden,2019-06-23 22:45:00,3.25,2019-06-24 02:00:00,211.0,532.0,440.7692307692308
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21055,Kentucky,Crittenden,2019-06-24 02:15:00,0.25,2019-06-24 02:30:00,212.0,212.0,212.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21055,Kentucky,Crittenden,2019-06-24 04:15:00,0.5,2019-06-24 04:45:00,202.0,202.0,202.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21055,Kentucky,Crittenden,2019-06-24 13:45:00,1.25,2019-06-24 15:00:00,284.0,284.0,284.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21055,Kentucky,Crittenden,2019-06-24 15:15:00,1.0,2019-06-24 16:15:00,283.0,283.0,283.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21059,Kentucky,Daviess,2019-06-21 23:15:00,2.25,2019-06-22 01:30:00,246.0,292.0,272.6666666666667
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21059,Kentucky,Daviess,2019-06-24 00:30:00,2.5,2019-06-24 03:00:00,277.0,1309.0,715.6
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21061,Kentucky,Edmonson,2019-06-22 06:45:00,0.75,2019-06-22 07:30:00,504.0,504.0,504.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21061,Kentucky,Edmonson,2019-06-22 07:45:00,0.75,2019-06-22 08:30:00,504.0,504.0,504.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21061,Kentucky,Edmonson,2019-06-23 23:15:00,0.25,2019-06-23 23:30:00,358.0,358.0,358.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21061,Kentucky,Edmonson,2019-06-24 00:15:00,0.25,2019-06-24 00:30:00,318.0,318.0,318.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21061,Kentucky,Edmonson,2019-06-24 06:45:00,1.0,2019-06-24 07:45:00,548.0,548.0,548.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21067,Kentucky,Fayette,2019-06-23 23:15:00,3.75,2019-06-24 03:00:00,225.0,322.0,249.86666666666667
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21067,Kentucky,Fayette,2019-06-24 03:15:00,0.5,2019-06-24 03:45:00,207.0,207.0,207.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21067,Kentucky,Fayette,2019-06-24 13:00:00,0.25,2019-06-24 13:15:00,404.0,404.0,404.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21075,Kentucky,Fulton,2019-06-21 22:30:00,5.25,2019-06-22 03:45:00,290.0,1015.0,721.6190476190476
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21077,Kentucky,Gallatin,2019-06-23 22:00:00,1.5,2019-06-23 23:30:00,235.0,235.0,235.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-21 22:30:00,40.0,2019-06-23 14:30:00,212.0,5236.0,1791.90625
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-23 16:45:00,1.75,2019-06-23 18:30:00,206.0,212.0,208.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-23 22:00:00,10.25,2019-06-24 08:15:00,240.0,1920.0,1187.5365853658536
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-24 08:30:00,0.25,2019-06-24 08:45:00,259.0,259.0,259.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-24 09:00:00,0.25,2019-06-24 09:15:00,280.0,280.0,280.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-24 11:15:00,0.25,2019-06-24 11:30:00,224.0,224.0,224.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-24 13:00:00,0.5,2019-06-24 13:30:00,235.0,247.0,241.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-24 13:45:00,0.25,2019-06-24 14:00:00,247.0,247.0,247.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-24 14:45:00,0.25,2019-06-24 15:00:00,248.0,248.0,248.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21083,Kentucky,Graves,2019-06-24 15:45:00,0.25,2019-06-24 16:00:00,205.0,205.0,205.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21085,Kentucky,Grayson,2019-06-23 20:30:00,3.5,2019-06-24 00:00:00,216.0,1750.0,833.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21093,Kentucky,Hardin,2019-06-22 01:45:00,1.5,2019-06-22 03:15:00,1188.0,1254.0,1212.1666666666667
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21093,Kentucky,Hardin,2019-06-22 03:30:00,0.5,2019-06-22 04:00:00,539.0,1158.0,848.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21093,Kentucky,Hardin,2019-06-23 21:30:00,0.75,2019-06-23 22:15:00,362.0,364.0,363.3333333333333
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21095,Kentucky,Harlan,2019-06-23 18:15:00,0.25,2019-06-23 18:30:00,397.0,397.0,397.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21099,Kentucky,Hart,2019-06-23 21:15:00,2.5,2019-06-23 23:45:00,210.0,253.0,218.4
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21103,Kentucky,Henry,2019-06-23 23:45:00,1.75,2019-06-24 01:30:00,599.0,599.0,599.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21105,Kentucky,Hickman,2019-06-21 22:30:00,7.5,2019-06-22 06:00:00,216.0,1710.0,779.4333333333333
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21107,Kentucky,Hopkins,2019-06-23 23:00:00,8.5,2019-06-24 07:30:00,219.0,2494.0,1029.1176470588234
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21117,Kentucky,Kenton,2019-06-21 21:15:00,3.0,2019-06-22 00:15:00,1135.0,2493.0,2359.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21117,Kentucky,Kenton,2019-06-23 22:15:00,0.5,2019-06-23 22:45:00,206.0,207.0,206.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21117,Kentucky,Kenton,2019-06-24 13:30:00,1.0,2019-06-24 14:30:00,208.0,208.0,208.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21121,Kentucky,Knox,2019-06-22 06:30:00,0.75,2019-06-22 07:15:00,200.0,200.0,200.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21131,Kentucky,Leslie,2019-06-22 06:30:00,1.75,2019-06-22 08:15:00,1393.0,1416.0,1409.5714285714287
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21131,Kentucky,Leslie,2019-06-23 18:15:00,0.25,2019-06-23 18:30:00,278.0,278.0,278.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21137,Kentucky,Lincoln,2019-06-23 23:30:00,4.0,2019-06-24 03:30:00,429.0,431.0,429.8125
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21139,Kentucky,Livingston,2019-06-21 23:30:00,0.25,2019-06-21 23:45:00,1039.0,1039.0,1039.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21139,Kentucky,Livingston,2019-06-22 13:00:00,1.5,2019-06-22 14:30:00,651.0,689.0,670.1666666666666
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21139,Kentucky,Livingston,2019-06-24 01:45:00,0.25,2019-06-24 02:00:00,902.0,902.0,902.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21139,Kentucky,Livingston,2019-06-24 02:15:00,9.5,2019-06-24 11:45:00,388.0,874.0,608.9473684210526
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21139,Kentucky,Livingston,2019-06-24 12:00:00,2.0,2019-06-24 14:00:00,394.0,478.0,443.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21141,Kentucky,Logan,2019-06-22 00:30:00,6.75,2019-06-22 07:15:00,224.0,1169.0,646.7777777777778
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21141,Kentucky,Logan,2019-06-22 07:30:00,0.75,2019-06-22 08:15:00,209.0,233.0,225.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21141,Kentucky,Logan,2019-06-22 08:30:00,0.5,2019-06-22 09:00:00,203.0,212.0,207.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21143,Kentucky,Lyon,2019-06-21 23:15:00,2.5,2019-06-22 01:45:00,210.0,352.0,333.8
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21143,Kentucky,Lyon,2019-06-22 15:00:00,1.0,2019-06-22 16:00:00,283.0,286.0,284.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21151,Kentucky,Madison,2019-06-23 11:15:00,0.5,2019-06-23 11:45:00,2601.0,2601.0,2601.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21157,Kentucky,Marshall,2019-06-21 22:30:00,36.75,2019-06-23 11:15:00,239.0,5784.0,1516.7278911564626
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21157,Kentucky,Marshall,2019-06-23 16:15:00,0.5,2019-06-23 16:45:00,365.0,365.0,365.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21157,Kentucky,Marshall,2019-06-23 18:30:00,1.5,2019-06-23 20:00:00,283.0,326.0,303.6666666666667
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21157,Kentucky,Marshall,2019-06-23 22:15:00,11.5,2019-06-24 09:45:00,210.0,1955.0,869.195652173913
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-21 22:15:00,17.75,2019-06-22 16:00:00,352.0,1849.0,924.9859154929577
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-22 17:45:00,0.5,2019-06-22 18:15:00,211.0,251.0,231.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-22 18:30:00,1.75,2019-06-22 20:15:00,212.0,295.0,249.71428571428572
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-22 20:30:00,0.25,2019-06-22 20:45:00,225.0,225.0,225.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-22 21:00:00,0.25,2019-06-22 21:15:00,235.0,235.0,235.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-23 22:00:00,0.25,2019-06-23 22:15:00,1668.0,1668.0,1668.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-24 01:45:00,0.25,2019-06-24 02:00:00,633.0,633.0,633.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-24 02:15:00,9.5,2019-06-24 11:45:00,663.0,898.0,826.2105263157895
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21145,Kentucky,McCracken,2019-06-24 12:00:00,2.0,2019-06-24 14:00:00,679.0,745.0,714.875
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21147,Kentucky,McCreary,2019-06-22 03:00:00,12.0,2019-06-22 15:00:00,207.0,2612.0,860.3125
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21147,Kentucky,McCreary,2019-06-22 15:15:00,0.25,2019-06-22 15:30:00,464.0,464.0,464.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21147,Kentucky,McCreary,2019-06-22 15:45:00,2.0,2019-06-22 17:45:00,528.0,547.0,538.5
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21149,Kentucky,McLean,2019-06-21 23:15:00,1.75,2019-06-22 01:00:00,200.0,244.0,236.28571428571428
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21149,Kentucky,McLean,2019-06-23 23:30:00,4.5,2019-06-24 04:00:00,247.0,750.0,588.7222222222222
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21171,Kentucky,Monroe,2019-06-22 01:45:00,0.25,2019-06-22 02:00:00,666.0,666.0,666.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21171,Kentucky,Monroe,2019-06-22 02:15:00,15.0,2019-06-22 17:15:00,379.0,1230.0,896.0333333333333
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21173,Kentucky,Montgomery,2019-06-24 00:00:00,0.25,2019-06-24 00:15:00,228.0,228.0,228.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21177,Kentucky,Muhlenberg,2019-06-23 23:45:00,7.5,2019-06-24 07:15:00,206.0,760.0,489.23333333333335
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21179,Kentucky,Nelson,2019-06-22 00:45:00,0.25,2019-06-22 01:00:00,255.0,255.0,255.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21179,Kentucky,Nelson,2019-06-22 01:30:00,1.0,2019-06-22 02:30:00,215.0,318.0,253.75
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21183,Kentucky,Ohio,2019-06-21 23:15:00,2.25,2019-06-22 01:30:00,201.0,245.0,229.55555555555554
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21183,Kentucky,Ohio,2019-06-24 00:00:00,3.75,2019-06-24 03:45:00,247.0,525.0,439.8666666666667
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21185,Kentucky,Oldham,2019-06-23 21:15:00,15.25,2019-06-24 12:30:00,201.0,2429.0,913.5081967213115
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21195,Kentucky,Pike,2019-06-22 06:45:00,10.0,2019-06-22 16:45:00,616.0,776.0,689.45
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21195,Kentucky,Pike,2019-06-22 17:00:00,0.75,2019-06-22 17:45:00,362.0,362.0,362.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21197,Kentucky,Powell,2019-06-22 19:30:00,0.25,2019-06-22 19:45:00,2282.0,2282.0,2282.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21199,Kentucky,Pulaski,2019-06-22 02:45:00,34.25,2019-06-23 13:00:00,203.0,2190.0,848.4744525547445
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21199,Kentucky,Pulaski,2019-06-23 23:15:00,4.25,2019-06-24 03:30:00,445.0,581.0,557.0588235294117
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21201,Kentucky,Robertson,2019-06-23 22:45:00,6.5,2019-06-24 05:15:00,212.0,216.0,214.46153846153845
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21207,Kentucky,Russell,2019-06-22 02:15:00,16.5,2019-06-22 18:45:00,267.0,1413.0,882.439393939394
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21211,Kentucky,Shelby,2019-06-23 21:15:00,12.75,2019-06-24 10:00:00,209.0,993.0,478.52941176470586
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21213,Kentucky,Simpson,2019-06-22 00:45:00,7.75,2019-06-22 08:30:00,250.0,987.0,563.7741935483871
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21213,Kentucky,Simpson,2019-06-22 17:45:00,0.25,2019-06-22 18:00:00,226.0,226.0,226.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21213,Kentucky,Simpson,2019-06-23 19:15:00,4.75,2019-06-24 00:00:00,231.0,426.0,314.57894736842104
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21215,Kentucky,Spencer,2019-06-23 21:45:00,5.25,2019-06-24 03:00:00,343.0,917.0,735.047619047619
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21215,Kentucky,Spencer,2019-06-24 03:30:00,0.25,2019-06-24 03:45:00,396.0,396.0,396.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21219,Kentucky,Todd,2019-06-22 00:30:00,6.0,2019-06-22 06:30:00,216.0,1459.0,520.4166666666666
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21219,Kentucky,Todd,2019-06-22 07:15:00,0.25,2019-06-22 07:30:00,209.0,209.0,209.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21219,Kentucky,Todd,2019-06-22 13:30:00,4.25,2019-06-22 17:45:00,224.0,344.0,275.7647058823529
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21221,Kentucky,Trigg,2019-06-21 23:30:00,30.75,2019-06-23 06:15:00,309.0,2299.0,1123.8455284552845
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21221,Kentucky,Trigg,2019-06-23 06:45:00,3.25,2019-06-23 10:00:00,206.0,338.0,255.30769230769232
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21221,Kentucky,Trigg,2019-06-23 16:30:00,0.25,2019-06-23 16:45:00,201.0,201.0,201.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21221,Kentucky,Trigg,2019-06-23 17:00:00,0.5,2019-06-23 17:30:00,200.0,286.0,243.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21221,Kentucky,Trigg,2019-06-23 17:45:00,0.75,2019-06-23 18:30:00,201.0,203.0,202.33333333333334
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21221,Kentucky,Trigg,2019-06-23 19:00:00,0.25,2019-06-23 19:15:00,207.0,207.0,207.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21227,Kentucky,Warren,2019-06-22 00:45:00,9.0,2019-06-22 09:45:00,208.0,2900.0,1086.8333333333333
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21227,Kentucky,Warren,2019-06-22 13:15:00,2.25,2019-06-22 15:30:00,805.0,1785.0,1238.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21227,Kentucky,Warren,2019-06-23 23:00:00,0.25,2019-06-23 23:15:00,260.0,260.0,260.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21227,Kentucky,Warren,2019-06-23 23:30:00,0.75,2019-06-24 00:15:00,260.0,260.0,260.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21227,Kentucky,Warren,2019-06-24 00:30:00,0.25,2019-06-24 00:45:00,252.0,252.0,252.0
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21231,Kentucky,Wayne,2019-06-22 02:30:00,43.0,2019-06-23 21:30:00,226.0,3602.0,1207.6860465116279
Kentucky-0,Kentucky,2019-06-21 19:15:00,2019-06-21 19:15:00,Severe Weather,21231,Kentucky,Wayne,2019-06-23 21:45:00,0.5,2019-06-23 22:15:00,239.0,240.0,239.5
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21003,Kentucky,Allen,2019-12-08 16:45:00,1.25,2019-12-08 18:00:00,284.0,288.0,286.8
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21003,Kentucky,Allen,2019-12-08 18:45:00,0.5,2019-12-08 19:15:00,463.0,633.0,548.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21009,Kentucky,Barren,2019-12-09 17:15:00,1.0,2019-12-09 18:15:00,433.0,433.0,433.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21017,Kentucky,Bourbon,2019-12-06 13:30:00,0.25,2019-12-06 13:45:00,849.0,849.0,849.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21029,Kentucky,Bullitt,2019-12-05 17:45:00,0.25,2019-12-05 18:00:00,464.0,464.0,464.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21059,Kentucky,Daviess,2019-12-09 02:00:00,2.75,2019-12-09 04:45:00,210.0,400.0,339.8181818181818
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21059,Kentucky,Daviess,2019-12-09 06:00:00,0.5,2019-12-09 06:30:00,388.0,388.0,388.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21067,Kentucky,Fayette,2019-12-10 14:30:00,1.0,2019-12-10 15:30:00,1233.0,5139.0,3883.5
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21067,Kentucky,Fayette,2019-12-11 15:15:00,2.5,2019-12-11 17:45:00,331.0,336.0,333.4
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21083,Kentucky,Graves,2019-12-05 22:15:00,0.25,2019-12-05 22:30:00,435.0,435.0,435.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21089,Kentucky,Greenup,2019-12-07 13:45:00,1.25,2019-12-07 15:00:00,1027.0,1027.0,1027.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21093,Kentucky,Hardin,2019-12-09 19:30:00,0.5,2019-12-09 20:00:00,202.0,202.0,202.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21095,Kentucky,Harlan,2019-12-10 01:00:00,0.75,2019-12-10 01:45:00,455.0,462.0,458.6666666666667
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21097,Kentucky,Harrison,2019-12-08 20:00:00,1.25,2019-12-08 21:15:00,436.0,436.0,436.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21109,Kentucky,Jackson,2019-12-10 02:30:00,3.25,2019-12-10 05:45:00,461.0,461.0,461.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21111,Kentucky,Jefferson,2019-12-09 20:45:00,0.25,2019-12-09 21:00:00,470.0,470.0,470.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21111,Kentucky,Jefferson,2019-12-11 11:15:00,0.5,2019-12-11 11:45:00,2002.0,2002.0,2002.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21111,Kentucky,Jefferson,2019-12-11 16:00:00,0.25,2019-12-11 16:15:00,577.0,577.0,577.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21113,Kentucky,Jessamine,2019-12-06 16:00:00,2.75,2019-12-06 18:45:00,1002.0,1004.0,1002.1818181818181
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21115,Kentucky,Johnson,2019-12-09 18:30:00,5.0,2019-12-09 23:30:00,204.0,295.0,223.65
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21119,Kentucky,Knott,2019-12-09 19:00:00,1.75,2019-12-09 20:45:00,208.0,499.0,415.57142857142856
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21121,Kentucky,Knox,2019-12-11 15:15:00,0.75,2019-12-11 16:00:00,218.0,350.0,306.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21131,Kentucky,Leslie,2019-12-10 20:30:00,2.25,2019-12-10 22:45:00,221.0,225.0,224.55555555555554
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21131,Kentucky,Leslie,2019-12-11 20:15:00,2.75,2019-12-11 23:00:00,896.0,897.0,896.5454545454545
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21133,Kentucky,Letcher,2019-12-11 03:30:00,9.5,2019-12-11 13:00:00,231.0,511.0,278.55263157894734
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21141,Kentucky,Logan,2019-12-08 06:15:00,4.0,2019-12-08 10:15:00,786.0,1243.0,814.5625
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21141,Kentucky,Logan,2019-12-09 16:00:00,0.75,2019-12-09 16:45:00,226.0,285.0,265.3333333333333
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21143,Kentucky,Lyon,2019-12-06 17:15:00,1.25,2019-12-06 18:30:00,364.0,364.0,364.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21145,Kentucky,McCracken,2019-12-05 19:30:00,2.0,2019-12-05 21:30:00,246.0,246.0,246.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21145,Kentucky,McCracken,2019-12-06 15:30:00,0.25,2019-12-06 15:45:00,279.0,279.0,279.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21191,Kentucky,Pendleton,2019-12-07 07:45:00,3.75,2019-12-07 11:30:00,973.0,973.0,973.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21191,Kentucky,Pendleton,2019-12-10 14:00:00,0.5,2019-12-10 14:30:00,787.0,787.0,787.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21193,Kentucky,Perry,2019-12-10 08:00:00,3.75,2019-12-10 11:45:00,401.0,402.0,401.06666666666666
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21195,Kentucky,Pike,2019-12-08 15:30:00,2.0,2019-12-08 17:30:00,270.0,317.0,276.875
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21195,Kentucky,Pike,2019-12-09 19:00:00,12.75,2019-12-10 07:45:00,200.0,580.0,327.3333333333333
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21221,Kentucky,Trigg,2019-12-08 04:30:00,0.25,2019-12-08 04:45:00,736.0,736.0,736.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21221,Kentucky,Trigg,2019-12-08 06:30:00,1.75,2019-12-08 08:15:00,818.0,818.0,818.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21221,Kentucky,Trigg,2019-12-09 13:45:00,0.5,2019-12-09 14:15:00,740.0,764.0,752.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21225,Kentucky,Union,2019-12-10 00:30:00,0.5,2019-12-10 01:00:00,1913.0,1913.0,1913.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21227,Kentucky,Warren,2019-12-08 07:00:00,1.25,2019-12-08 08:15:00,230.0,687.0,595.6
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21227,Kentucky,Warren,2019-12-09 22:15:00,0.25,2019-12-09 22:30:00,554.0,554.0,554.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21231,Kentucky,Wayne,2019-12-10 21:45:00,1.25,2019-12-10 23:00:00,855.0,855.0,855.0
Kentucky-1,Kentucky,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,21239,Kentucky,Woodford,2019-12-08 16:15:00,1.25,2019-12-08 17:30:00,273.0,276.0,275.0
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21005,Kentucky,Anderson,2019-08-17 06:30:00,6.0,2019-08-17 12:30:00,389.0,391.0,389.5833333333333
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21009,Kentucky,Barren,2019-08-16 00:15:00,2.75,2019-08-16 03:00:00,481.0,1651.0,1239.090909090909
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21013,Kentucky,Bell,2019-08-16 16:30:00,1.75,2019-08-16 18:15:00,331.0,2312.0,2015.857142857143
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21023,Kentucky,Bracken,2019-08-16 10:00:00,1.25,2019-08-16 11:15:00,511.0,739.0,602.2
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21045,Kentucky,Casey,2019-08-16 20:15:00,1.25,2019-08-16 21:30:00,226.0,226.0,226.0
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21059,Kentucky,Daviess,2019-08-18 05:00:00,1.5,2019-08-18 06:30:00,694.0,694.0,694.0
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21089,Kentucky,Greenup,2019-08-16 19:00:00,3.75,2019-08-16 22:45:00,234.0,674.0,643.4666666666667
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21111,Kentucky,Jefferson,2019-08-16 15:15:00,2.0,2019-08-16 17:15:00,231.0,457.0,424.125
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21111,Kentucky,Jefferson,2019-08-16 19:00:00,1.5,2019-08-16 20:30:00,271.0,365.0,343.5
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21127,Kentucky,Lawrence,2019-08-15 16:30:00,2.25,2019-08-15 18:45:00,853.0,859.0,855.8888888888889
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21135,Kentucky,Lewis,2019-08-16 12:00:00,8.0,2019-08-16 20:00:00,398.0,403.0,398.34375
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21169,Kentucky,Metcalfe,2019-08-15 23:30:00,3.5,2019-08-16 03:00:00,231.0,1894.0,1127.5714285714287
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21171,Kentucky,Monroe,2019-08-15 23:30:00,3.5,2019-08-16 03:00:00,629.0,3104.0,2134.285714285714
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21171,Kentucky,Monroe,2019-08-18 11:30:00,1.5,2019-08-18 13:00:00,2116.0,3110.0,2905.5
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21195,Kentucky,Pike,2019-08-15 13:45:00,3.25,2019-08-15 17:00:00,235.0,507.0,311.7692307692308
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21195,Kentucky,Pike,2019-08-15 18:15:00,2.75,2019-08-15 21:00:00,367.0,368.0,367.45454545454544
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21201,Kentucky,Robertson,2019-08-16 10:00:00,0.5,2019-08-16 10:30:00,228.0,228.0,228.0
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21201,Kentucky,Robertson,2019-08-16 10:45:00,0.25,2019-08-16 11:00:00,228.0,228.0,228.0
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21201,Kentucky,Robertson,2019-08-16 11:15:00,0.75,2019-08-16 12:00:00,228.0,228.0,228.0
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21227,Kentucky,Warren,2019-08-16 12:30:00,0.5,2019-08-16 13:00:00,622.0,622.0,622.0
Kentucky-2,Kentucky,2019-08-15 11:00:00,2019-08-15 15:30:00,Vandalism,21227,Kentucky,Warren,2019-08-16 23:45:00,8.0,2019-08-17 07:45:00,482.0,4607.0,2060.875
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21029,Kentucky,Bullitt,2019-05-26 20:30:00,1.5,2019-05-26 22:00:00,330.0,473.0,448.6666666666667
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21055,Kentucky,Crittenden,2019-05-25 14:30:00,0.25,2019-05-25 14:45:00,299.0,299.0,299.0
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21059,Kentucky,Daviess,2019-05-26 20:45:00,6.0,2019-05-27 02:45:00,309.0,836.0,504.4166666666667
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21067,Kentucky,Fayette,2019-05-26 22:15:00,2.25,2019-05-27 00:30:00,247.0,704.0,351.77777777777777
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21073,Kentucky,Franklin,2019-05-26 20:15:00,1.5,2019-05-26 21:45:00,216.0,261.0,246.66666666666666
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21111,Kentucky,Jefferson,2019-05-26 18:30:00,2.75,2019-05-26 21:15:00,231.0,1009.0,670.6363636363636
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21117,Kentucky,Kenton,2019-05-26 21:00:00,1.75,2019-05-26 22:45:00,307.0,323.0,312.14285714285717
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21131,Kentucky,Leslie,2019-05-25 20:30:00,1.5,2019-05-25 22:00:00,631.0,632.0,631.6666666666666
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21155,Kentucky,Marion,2019-05-26 22:30:00,0.25,2019-05-26 22:45:00,253.0,253.0,253.0
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21147,Kentucky,McCreary,2019-05-27 03:45:00,1.25,2019-05-27 05:00:00,474.0,475.0,474.6
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21179,Kentucky,Nelson,2019-05-26 21:30:00,1.0,2019-05-26 22:30:00,248.0,341.0,274.0
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21195,Kentucky,Pike,2019-05-24 18:45:00,1.75,2019-05-24 20:30:00,203.0,204.0,203.85714285714286
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21195,Kentucky,Pike,2019-05-25 21:45:00,1.25,2019-05-25 23:00:00,296.0,1149.0,919.2
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21199,Kentucky,Pulaski,2019-05-27 03:45:00,1.25,2019-05-27 05:00:00,891.0,891.0,891.0
Kentucky-3,Kentucky,2019-05-24 07:28:00,2019-05-24 08:30:00,System Operations,21223,Kentucky,Trimble,2019-05-25 16:15:00,4.0,2019-05-25 20:15:00,229.0,233.0,230.0625
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22015,Louisiana,Bossier,2019-01-30 15:15:00,7.75,2019-01-30 23:00:00,676.0,2454.0,865.5806451612904
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22041,Louisiana,Franklin,2019-02-01 13:15:00,2.75,2019-02-01 16:00:00,346.0,773.0,417.09090909090907
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22051,Louisiana,Jefferson,2019-01-31 12:30:00,2.5,2019-01-31 15:00:00,215.0,244.0,223.1
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22055,Louisiana,Lafayette,2019-01-31 14:15:00,6.75,2019-01-31 21:00:00,344.0,568.0,402.44444444444446
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22067,Louisiana,Morehouse,2019-01-30 13:15:00,1.5,2019-01-30 14:45:00,326.0,1126.0,859.1666666666666
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22067,Louisiana,Morehouse,2019-01-31 21:00:00,0.75,2019-01-31 21:45:00,730.0,730.0,730.0
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22073,Louisiana,Ouachita,2019-02-01 14:45:00,2.25,2019-02-01 17:00:00,329.0,398.0,389.0
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-01-30 00:45:00,3.75,2019-01-30 04:30:00,6656.0,19418.0,13132.6
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-01-30 00:45:00,1.75,2019-01-30 02:30:00,718.0,15730.0,6811.714285714285
Louisiana-0,Louisiana,2019-01-29 18:34:00,2019-01-29 18:36:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-01-30 02:45:00,2.0,2019-01-30 04:45:00,390.0,687.0,649.875
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22005,Louisiana,Ascension,2019-03-01 10:00:00,1.0,2019-03-01 11:00:00,455.0,455.0,455.0
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22015,Louisiana,Bossier,2019-02-28 11:45:00,2.0,2019-02-28 13:45:00,1083.0,1093.0,1087.625
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22019,Louisiana,Calcasieu,2019-03-01 17:45:00,0.25,2019-03-01 18:00:00,206.0,206.0,206.0
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22033,Louisiana,East Baton Rouge,2019-02-28 17:15:00,0.25,2019-02-28 17:30:00,222.0,222.0,222.0
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22033,Louisiana,East Baton Rouge,2019-03-01 10:00:00,1.0,2019-03-01 11:00:00,455.0,456.0,455.25
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22033,Louisiana,East Baton Rouge,2019-03-01 15:30:00,1.75,2019-03-01 17:15:00,218.0,796.0,486.2857142857143
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22033,Louisiana,East Baton Rouge,2019-03-01 17:45:00,2.25,2019-03-01 20:00:00,220.0,275.0,229.33333333333334
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22057,Louisiana,Lafourche,2019-02-28 21:15:00,0.25,2019-02-28 21:30:00,1419.0,1419.0,1419.0
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22063,Louisiana,Livingston,2019-02-28 15:45:00,0.5,2019-02-28 16:15:00,434.0,434.0,434.0
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22063,Louisiana,Livingston,2019-03-01 10:00:00,1.0,2019-03-01 11:00:00,455.0,460.0,457.75
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22071,Louisiana,Orleans,2019-02-28 14:00:00,0.75,2019-02-28 14:45:00,456.0,481.0,470.6666666666667
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22071,Louisiana,Orleans,2019-03-01 22:00:00,1.0,2019-03-01 23:00:00,217.0,272.0,230.75
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22071,Louisiana,Orleans,2019-03-02 11:45:00,2.25,2019-03-02 14:00:00,329.0,347.0,333.22222222222223
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22079,Louisiana,Rapides,2019-02-28 17:45:00,1.25,2019-02-28 19:00:00,342.0,344.0,343.6
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22085,Louisiana,Sabine,2019-03-02 13:30:00,0.25,2019-03-02 13:45:00,724.0,724.0,724.0
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22117,Louisiana,Washington,2019-03-01 18:15:00,0.5,2019-03-01 18:45:00,232.0,236.0,234.0
Louisiana-1,Louisiana,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,22127,Louisiana,Winn,2019-03-02 13:45:00,9.75,2019-03-02 23:30:00,786.0,813.0,811.4871794871794
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22001,Louisiana,Acadia,2019-04-14 00:00:00,1.25,2019-04-14 01:15:00,726.0,774.0,745.8
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22003,Louisiana,Allen,2019-04-13 19:15:00,3.0,2019-04-13 22:15:00,440.0,907.0,704.5833333333334
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22003,Louisiana,Allen,2019-04-13 23:00:00,6.0,2019-04-14 05:00:00,214.0,1353.0,478.875
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22005,Louisiana,Ascension,2019-04-13 19:45:00,8.5,2019-04-14 04:15:00,200.0,524.0,336.20588235294116
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22005,Louisiana,Ascension,2019-04-14 04:30:00,1.0,2019-04-14 05:30:00,200.0,218.0,208.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22009,Louisiana,Avoyelles,2019-04-13 18:30:00,23.25,2019-04-14 17:45:00,216.0,1511.0,580.2150537634409
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22011,Louisiana,Beauregard,2019-04-13 21:30:00,0.75,2019-04-13 22:15:00,325.0,504.0,392.3333333333333
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22011,Louisiana,Beauregard,2019-04-14 02:00:00,4.5,2019-04-14 06:30:00,235.0,578.0,368.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22011,Louisiana,Beauregard,2019-04-14 16:00:00,1.75,2019-04-14 17:45:00,201.0,239.0,222.71428571428572
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22011,Louisiana,Beauregard,2019-04-14 18:00:00,0.5,2019-04-14 18:30:00,233.0,233.0,233.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22011,Louisiana,Beauregard,2019-04-14 18:45:00,0.5,2019-04-14 19:15:00,204.0,206.0,205.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22013,Louisiana,Bienville,2019-04-13 19:30:00,4.5,2019-04-14 00:00:00,238.0,558.0,460.44444444444446
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22017,Louisiana,Caddo,2019-04-14 20:00:00,1.25,2019-04-14 21:15:00,200.0,377.0,328.8
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22019,Louisiana,Calcasieu,2019-04-13 19:15:00,6.5,2019-04-14 01:45:00,202.0,3848.0,1317.2692307692307
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22019,Louisiana,Calcasieu,2019-04-14 02:00:00,0.5,2019-04-14 02:30:00,201.0,201.0,201.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22019,Louisiana,Calcasieu,2019-04-14 12:15:00,5.25,2019-04-14 17:30:00,233.0,1522.0,899.9047619047619
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22019,Louisiana,Calcasieu,2019-04-15 13:00:00,1.25,2019-04-15 14:15:00,348.0,355.0,349.8
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22019,Louisiana,Calcasieu,2019-04-15 20:15:00,0.75,2019-04-15 21:00:00,642.0,643.0,642.3333333333334
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22027,Louisiana,Claiborne,2019-04-16 02:45:00,9.5,2019-04-16 12:15:00,1138.0,1139.0,1138.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22029,Louisiana,Concordia,2019-04-13 20:15:00,11.0,2019-04-14 07:15:00,202.0,1561.0,416.47727272727275
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22029,Louisiana,Concordia,2019-04-14 12:30:00,3.75,2019-04-14 16:15:00,224.0,247.0,233.66666666666666
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22029,Louisiana,Concordia,2019-04-14 18:00:00,0.75,2019-04-14 18:45:00,202.0,202.0,202.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22029,Louisiana,Concordia,2019-04-14 19:30:00,1.5,2019-04-14 21:00:00,201.0,201.0,201.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22031,Louisiana,De Soto,2019-04-14 17:00:00,5.0,2019-04-14 22:00:00,235.0,352.0,280.1
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-04-13 18:45:00,34.75,2019-04-15 05:30:00,684.0,6714.0,2098.877697841727
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-04-15 15:15:00,0.5,2019-04-15 15:45:00,244.0,244.0,244.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-04-16 16:15:00,1.0,2019-04-16 17:15:00,207.0,214.0,210.75
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22035,Louisiana,East Carroll,2019-04-13 23:30:00,1.75,2019-04-14 01:15:00,216.0,218.0,216.57142857142858
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22035,Louisiana,East Carroll,2019-04-14 22:00:00,0.25,2019-04-14 22:15:00,248.0,248.0,248.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22037,Louisiana,East Feliciana,2019-04-13 20:30:00,4.0,2019-04-14 00:30:00,284.0,406.0,343.8125
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22037,Louisiana,East Feliciana,2019-04-14 01:30:00,1.5,2019-04-14 03:00:00,224.0,311.0,285.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22039,Louisiana,Evangeline,2019-04-13 18:30:00,2.0,2019-04-13 20:30:00,268.0,867.0,647.375
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22039,Louisiana,Evangeline,2019-04-13 20:45:00,0.75,2019-04-13 21:30:00,296.0,363.0,318.6666666666667
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22039,Louisiana,Evangeline,2019-04-16 10:45:00,1.25,2019-04-16 12:00:00,202.0,327.0,301.2
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22041,Louisiana,Franklin,2019-04-14 04:45:00,9.25,2019-04-14 14:00:00,208.0,264.0,216.9189189189189
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22043,Louisiana,Grant,2019-04-13 19:45:00,29.0,2019-04-15 00:45:00,271.0,3602.0,2174.9827586206898
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22045,Louisiana,Iberia,2019-04-13 21:15:00,2.0,2019-04-13 23:15:00,209.0,256.0,242.75
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22045,Louisiana,Iberia,2019-04-14 00:30:00,0.5,2019-04-14 01:00:00,229.0,229.0,229.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22047,Louisiana,Iberville,2019-04-13 21:45:00,4.0,2019-04-14 01:45:00,202.0,1291.0,303.0625
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22047,Louisiana,Iberville,2019-04-16 22:00:00,0.25,2019-04-16 22:15:00,469.0,469.0,469.0
