event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22049,Louisiana,Jackson,2019-04-13 19:30:00,9.0,2019-04-14 04:30:00,237.0,677.0,432.25
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22051,Louisiana,Jefferson,2019-04-13 18:30:00,6.0,2019-04-14 00:30:00,201.0,542.0,325.125
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22051,Louisiana,Jefferson,2019-04-14 07:00:00,2.5,2019-04-14 09:30:00,228.0,4139.0,2360.6
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22051,Louisiana,Jefferson,2019-04-14 20:30:00,2.0,2019-04-14 22:30:00,724.0,4519.0,2636.625
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22051,Louisiana,Jefferson,2019-04-15 18:15:00,2.25,2019-04-15 20:30:00,313.0,632.0,492.22222222222223
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22051,Louisiana,Jefferson,2019-04-16 22:30:00,0.75,2019-04-16 23:15:00,222.0,256.0,240.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22053,Louisiana,Jefferson Davis,2019-04-13 19:00:00,5.0,2019-04-14 00:00:00,423.0,667.0,575.75
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22053,Louisiana,Jefferson Davis,2019-04-15 20:15:00,0.75,2019-04-15 21:00:00,254.0,254.0,254.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22059,Louisiana,LaSalle,2019-04-13 23:15:00,0.5,2019-04-13 23:45:00,813.0,813.0,813.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22055,Louisiana,Lafayette,2019-04-13 19:45:00,2.25,2019-04-13 22:00:00,235.0,14560.0,5969.888888888889
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22055,Louisiana,Lafayette,2019-04-14 14:30:00,0.75,2019-04-14 15:15:00,209.0,261.0,238.33333333333334
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22057,Louisiana,Lafourche,2019-04-13 22:45:00,4.0,2019-04-14 02:45:00,430.0,438.0,431.625
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22057,Louisiana,Lafourche,2019-04-14 10:15:00,4.0,2019-04-14 14:15:00,343.0,344.0,343.1875
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22061,Louisiana,Lincoln,2019-04-13 18:45:00,6.5,2019-04-14 01:15:00,326.0,1756.0,890.1153846153846
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22061,Louisiana,Lincoln,2019-04-14 15:30:00,2.5,2019-04-14 18:00:00,218.0,221.0,219.7
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22063,Louisiana,Livingston,2019-04-13 19:45:00,4.25,2019-04-14 00:00:00,211.0,507.0,375.05882352941177
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22063,Louisiana,Livingston,2019-04-14 01:30:00,0.5,2019-04-14 02:00:00,273.0,477.0,375.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22063,Louisiana,Livingston,2019-04-14 06:00:00,1.5,2019-04-14 07:30:00,318.0,335.0,324.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22063,Louisiana,Livingston,2019-04-14 14:30:00,1.25,2019-04-14 15:45:00,254.0,263.0,258.8
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22065,Louisiana,Madison,2019-04-13 22:30:00,18.25,2019-04-14 16:45:00,204.0,545.0,411.972602739726
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22065,Louisiana,Madison,2019-04-14 17:00:00,0.5,2019-04-14 17:30:00,231.0,231.0,231.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22067,Louisiana,Morehouse,2019-04-14 00:00:00,1.0,2019-04-14 01:00:00,211.0,211.0,211.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22069,Louisiana,Natchitoches,2019-04-13 20:30:00,6.5,2019-04-14 03:00:00,251.0,1065.0,534.6153846153846
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22069,Louisiana,Natchitoches,2019-04-14 04:45:00,0.25,2019-04-14 05:00:00,470.0,470.0,470.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22069,Louisiana,Natchitoches,2019-04-14 05:30:00,0.25,2019-04-14 05:45:00,484.0,484.0,484.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22069,Louisiana,Natchitoches,2019-04-14 11:45:00,1.0,2019-04-14 12:45:00,202.0,202.0,202.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22069,Louisiana,Natchitoches,2019-04-14 14:00:00,1.0,2019-04-14 15:00:00,375.0,378.0,376.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22071,Louisiana,Orleans,2019-04-14 01:45:00,1.0,2019-04-14 02:45:00,333.0,342.0,336.75
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22071,Louisiana,Orleans,2019-04-14 05:00:00,1.25,2019-04-14 06:15:00,265.0,291.0,274.4
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22071,Louisiana,Orleans,2019-04-14 11:30:00,4.75,2019-04-14 16:15:00,807.0,2515.0,1517.421052631579
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22071,Louisiana,Orleans,2019-04-15 18:15:00,1.25,2019-04-15 19:30:00,2089.0,2208.0,2122.4
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22077,Louisiana,Pointe Coupee,2019-04-13 20:00:00,2.0,2019-04-13 22:00:00,202.0,408.0,298.75
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22081,Louisiana,Red River,2019-04-13 21:30:00,4.25,2019-04-14 01:45:00,430.0,2034.0,1119.2941176470588
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22081,Louisiana,Red River,2019-04-14 04:30:00,16.25,2019-04-14 20:45:00,253.0,362.0,331.4307692307692
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22083,Louisiana,Richland,2019-04-13 20:45:00,4.5,2019-04-14 01:15:00,268.0,811.0,339.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22083,Louisiana,Richland,2019-04-16 16:15:00,2.0,2019-04-16 18:15:00,204.0,206.0,204.25
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22085,Louisiana,Sabine,2019-04-13 20:45:00,26.5,2019-04-14 23:15:00,224.0,3128.0,1443.8867924528302
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22085,Louisiana,Sabine,2019-04-15 15:45:00,0.75,2019-04-15 16:30:00,309.0,465.0,412.3333333333333
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22089,Louisiana,St. Charles,2019-04-14 02:15:00,3.25,2019-04-14 05:30:00,200.0,218.0,208.30769230769232
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22091,Louisiana,St. Helena,2019-04-13 20:30:00,4.0,2019-04-14 00:30:00,200.0,336.0,281.1875
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22091,Louisiana,St. Helena,2019-04-14 01:15:00,0.5,2019-04-14 01:45:00,204.0,228.0,216.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22091,Louisiana,St. Helena,2019-04-14 02:00:00,0.5,2019-04-14 02:30:00,575.0,583.0,579.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22093,Louisiana,St. James,2019-04-14 05:30:00,0.25,2019-04-14 05:45:00,354.0,354.0,354.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22093,Louisiana,St. James,2019-04-14 09:00:00,1.0,2019-04-14 10:00:00,488.0,488.0,488.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22093,Louisiana,St. James,2019-04-16 14:30:00,5.0,2019-04-16 19:30:00,267.0,277.0,274.2
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22095,Louisiana,St. John the Baptist,2019-04-14 03:00:00,1.5,2019-04-14 04:30:00,946.0,946.0,946.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22097,Louisiana,St. Landry,2019-04-13 18:15:00,4.75,2019-04-13 23:00:00,209.0,1993.0,1087.2105263157894
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22097,Louisiana,St. Landry,2019-04-13 23:45:00,5.5,2019-04-14 05:15:00,253.0,629.0,378.45454545454544
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22097,Louisiana,St. Landry,2019-04-14 12:00:00,1.0,2019-04-14 13:00:00,650.0,650.0,650.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22097,Louisiana,St. Landry,2019-04-14 17:45:00,0.75,2019-04-14 18:30:00,217.0,217.0,217.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22099,Louisiana,St. Martin,2019-04-13 19:00:00,3.5,2019-04-13 22:30:00,1500.0,3831.0,2331.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22099,Louisiana,St. Martin,2019-04-13 23:00:00,4.5,2019-04-14 03:30:00,1504.0,1729.0,1589.6666666666667
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22101,Louisiana,St. Mary,2019-04-14 06:00:00,2.75,2019-04-14 08:45:00,238.0,238.0,238.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22103,Louisiana,St. Tammany,2019-04-13 18:30:00,0.25,2019-04-13 18:45:00,236.0,236.0,236.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22103,Louisiana,St. Tammany,2019-04-13 20:15:00,1.75,2019-04-13 22:00:00,213.0,260.0,230.28571428571428
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22103,Louisiana,St. Tammany,2019-04-13 23:00:00,0.25,2019-04-13 23:15:00,225.0,225.0,225.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22103,Louisiana,St. Tammany,2019-04-14 00:00:00,18.0,2019-04-14 18:00:00,200.0,2558.0,627.6805555555555
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22103,Louisiana,St. Tammany,2019-04-14 18:30:00,0.5,2019-04-14 19:00:00,270.0,271.0,270.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22103,Louisiana,St. Tammany,2019-04-14 19:30:00,0.5,2019-04-14 20:00:00,947.0,1022.0,984.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22103,Louisiana,St. Tammany,2019-04-15 13:45:00,1.5,2019-04-15 15:15:00,839.0,842.0,840.6666666666666
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-04-14 14:45:00,0.25,2019-04-14 15:00:00,204.0,204.0,204.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22107,Louisiana,Tensas,2019-04-13 22:15:00,28.25,2019-04-15 02:30:00,300.0,1805.0,753.5840707964602
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22107,Louisiana,Tensas,2019-04-15 20:15:00,4.75,2019-04-16 01:00:00,261.0,267.0,262.5263157894737
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22111,Louisiana,Union,2019-04-13 20:00:00,23.0,2019-04-14 19:00:00,499.0,1230.0,764.9239130434783
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22111,Louisiana,Union,2019-04-14 20:00:00,0.5,2019-04-14 20:30:00,241.0,241.0,241.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22111,Louisiana,Union,2019-04-15 01:15:00,0.5,2019-04-15 01:45:00,244.0,245.0,244.5
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22111,Louisiana,Union,2019-04-15 06:00:00,0.75,2019-04-15 06:45:00,311.0,544.0,466.3333333333333
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22113,Louisiana,Vermilion,2019-04-13 19:45:00,1.25,2019-04-13 21:00:00,2156.0,2163.0,2158.2
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22113,Louisiana,Vermilion,2019-04-13 21:15:00,0.5,2019-04-13 21:45:00,204.0,204.0,204.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22113,Louisiana,Vermilion,2019-04-14 14:00:00,1.0,2019-04-14 15:00:00,784.0,829.0,806.25
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22115,Louisiana,Vernon,2019-04-13 19:30:00,23.0,2019-04-14 18:30:00,227.0,5146.0,1313.1304347826087
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22115,Louisiana,Vernon,2019-04-14 20:00:00,0.5,2019-04-14 20:30:00,249.0,251.0,250.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22115,Louisiana,Vernon,2019-04-14 22:45:00,0.25,2019-04-14 23:00:00,287.0,287.0,287.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22115,Louisiana,Vernon,2019-04-15 15:45:00,0.75,2019-04-15 16:30:00,263.0,264.0,263.3333333333333
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22115,Louisiana,Vernon,2019-04-15 19:15:00,2.5,2019-04-15 21:45:00,200.0,202.0,200.2
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22117,Louisiana,Washington,2019-04-14 02:15:00,2.0,2019-04-14 04:15:00,653.0,1685.0,1196.625
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22117,Louisiana,Washington,2019-04-14 05:30:00,0.5,2019-04-14 06:00:00,471.0,495.0,483.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22117,Louisiana,Washington,2019-04-14 06:45:00,0.75,2019-04-14 07:30:00,286.0,307.0,299.3333333333333
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22119,Louisiana,Webster,2019-04-13 19:30:00,4.0,2019-04-13 23:30:00,424.0,471.0,448.625
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22123,Louisiana,West Carroll,2019-04-14 18:30:00,0.25,2019-04-14 18:45:00,205.0,205.0,205.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22123,Louisiana,West Carroll,2019-04-14 22:00:00,0.25,2019-04-14 22:15:00,395.0,395.0,395.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22125,Louisiana,West Feliciana,2019-04-14 10:30:00,0.75,2019-04-14 11:15:00,257.0,257.0,257.0
Louisiana-2,Louisiana,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,22127,Louisiana,Winn,2019-04-13 22:00:00,23.0,2019-04-14 21:00:00,307.0,513.0,345.9782608695652
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-09 18:45:00,0.75,2019-05-09 19:30:00,229.0,229.0,229.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-09 19:45:00,1.0,2019-05-09 20:45:00,228.0,245.0,233.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-09 22:45:00,0.25,2019-05-09 23:00:00,200.0,200.0,200.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-10 01:00:00,0.25,2019-05-10 01:15:00,612.0,612.0,612.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-11 21:30:00,1.0,2019-05-11 22:30:00,253.0,612.0,348.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-12 01:00:00,3.0,2019-05-12 04:00:00,250.0,911.0,770.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-13 16:45:00,0.5,2019-05-13 17:15:00,1278.0,1286.0,1282.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-13 19:00:00,7.75,2019-05-14 02:45:00,276.0,1422.0,934.3548387096774
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22001,Louisiana,Acadia,2019-05-14 17:30:00,0.5,2019-05-14 18:00:00,594.0,596.0,595.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22003,Louisiana,Allen,2019-05-09 14:45:00,3.5,2019-05-09 18:15:00,470.0,536.0,509.42857142857144
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22003,Louisiana,Allen,2019-05-09 19:30:00,1.25,2019-05-09 20:45:00,377.0,527.0,420.2
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22005,Louisiana,Ascension,2019-05-10 02:00:00,2.25,2019-05-10 04:15:00,222.0,281.0,250.77777777777777
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22005,Louisiana,Ascension,2019-05-10 14:15:00,2.0,2019-05-10 16:15:00,1236.0,1543.0,1383.375
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22005,Louisiana,Ascension,2019-05-12 08:45:00,6.5,2019-05-12 15:15:00,348.0,638.0,565.3846153846154
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22005,Louisiana,Ascension,2019-05-12 16:45:00,0.25,2019-05-12 17:00:00,508.0,508.0,508.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22005,Louisiana,Ascension,2019-05-13 16:00:00,1.75,2019-05-13 17:45:00,1746.0,1764.0,1754.2857142857142
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22011,Louisiana,Beauregard,2019-05-09 12:15:00,0.25,2019-05-09 12:30:00,205.0,205.0,205.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22011,Louisiana,Beauregard,2019-05-09 18:00:00,0.25,2019-05-09 18:15:00,209.0,209.0,209.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22011,Louisiana,Beauregard,2019-05-09 20:30:00,0.25,2019-05-09 20:45:00,492.0,492.0,492.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22011,Louisiana,Beauregard,2019-05-10 16:15:00,0.5,2019-05-10 16:45:00,226.0,252.0,239.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22011,Louisiana,Beauregard,2019-05-13 09:30:00,1.0,2019-05-13 10:30:00,728.0,731.0,730.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22013,Louisiana,Bienville,2019-05-08 22:30:00,71.0,2019-05-11 21:30:00,235.0,2040.0,986.9964788732394
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22013,Louisiana,Bienville,2019-05-11 22:45:00,1.25,2019-05-12 00:00:00,248.0,267.0,251.8
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22015,Louisiana,Bossier,2019-05-08 20:45:00,41.0,2019-05-10 13:45:00,202.0,4149.0,746.3353658536586
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22015,Louisiana,Bossier,2019-05-10 14:00:00,0.25,2019-05-10 14:15:00,202.0,202.0,202.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22015,Louisiana,Bossier,2019-05-10 15:45:00,2.25,2019-05-10 18:00:00,203.0,296.0,272.77777777777777
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22015,Louisiana,Bossier,2019-05-11 17:30:00,0.25,2019-05-11 17:45:00,679.0,679.0,679.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22015,Louisiana,Bossier,2019-05-12 14:15:00,6.0,2019-05-12 20:15:00,200.0,208.0,204.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22017,Louisiana,Caddo,2019-05-08 20:30:00,53.5,2019-05-11 02:00:00,321.0,12196.0,4521.640186915888
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22017,Louisiana,Caddo,2019-05-11 04:45:00,6.5,2019-05-11 11:15:00,376.0,424.0,396.0769230769231
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22017,Louisiana,Caddo,2019-05-11 13:30:00,4.0,2019-05-11 17:30:00,200.0,269.0,245.875
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22017,Louisiana,Caddo,2019-05-12 01:00:00,0.75,2019-05-12 01:45:00,204.0,207.0,205.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22017,Louisiana,Caddo,2019-05-12 02:00:00,1.5,2019-05-12 03:30:00,213.0,245.0,224.83333333333334
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22019,Louisiana,Calcasieu,2019-05-09 14:00:00,0.25,2019-05-09 14:15:00,1434.0,1434.0,1434.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22019,Louisiana,Calcasieu,2019-05-09 20:30:00,0.25,2019-05-09 20:45:00,3286.0,3286.0,3286.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22019,Louisiana,Calcasieu,2019-05-10 05:15:00,12.75,2019-05-10 18:00:00,282.0,2360.0,1208.1568627450981
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22019,Louisiana,Calcasieu,2019-05-11 20:00:00,3.0,2019-05-11 23:00:00,381.0,566.0,517.4166666666666
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22019,Louisiana,Calcasieu,2019-05-13 08:00:00,4.0,2019-05-13 12:00:00,262.0,317.0,304.1875
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22019,Louisiana,Calcasieu,2019-05-13 18:15:00,1.25,2019-05-13 19:30:00,238.0,243.0,240.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22019,Louisiana,Calcasieu,2019-05-15 22:00:00,0.25,2019-05-15 22:15:00,2908.0,2908.0,2908.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22021,Louisiana,Caldwell,2019-05-09 00:30:00,1.25,2019-05-09 01:45:00,225.0,238.0,230.2
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22021,Louisiana,Caldwell,2019-05-14 21:15:00,0.5,2019-05-14 21:45:00,683.0,683.0,683.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22021,Louisiana,Caldwell,2019-05-14 22:00:00,1.5,2019-05-14 23:30:00,683.0,683.0,683.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22023,Louisiana,Cameron,2019-05-09 20:30:00,0.25,2019-05-09 20:45:00,876.0,876.0,876.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22023,Louisiana,Cameron,2019-05-10 09:00:00,3.0,2019-05-10 12:00:00,595.0,631.0,610.5833333333334
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22023,Louisiana,Cameron,2019-05-15 21:30:00,1.0,2019-05-15 22:30:00,594.0,875.0,664.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22029,Louisiana,Concordia,2019-05-09 00:30:00,0.25,2019-05-09 00:45:00,418.0,418.0,418.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22031,Louisiana,De Soto,2019-05-08 21:00:00,52.75,2019-05-11 01:45:00,323.0,3268.0,1508.004739336493
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22031,Louisiana,De Soto,2019-05-14 20:15:00,2.25,2019-05-14 22:30:00,252.0,270.0,257.3333333333333
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-08 16:00:00,0.25,2019-05-08 16:15:00,230.0,230.0,230.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-09 21:00:00,16.0,2019-05-10 13:00:00,252.0,2786.0,946.859375
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-10 13:30:00,0.75,2019-05-10 14:15:00,236.0,333.0,278.3333333333333
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-10 15:15:00,1.25,2019-05-10 16:30:00,256.0,305.0,281.6
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-10 17:30:00,5.25,2019-05-10 22:45:00,239.0,1167.0,501.1904761904762
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-11 10:30:00,4.5,2019-05-11 15:00:00,209.0,302.0,226.22222222222223
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-11 18:15:00,30.0,2019-05-13 00:15:00,226.0,3554.0,1217.675
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-14 01:30:00,2.75,2019-05-14 04:15:00,255.0,313.0,285.54545454545456
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-15 05:15:00,0.5,2019-05-15 05:45:00,262.0,262.0,262.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22033,Louisiana,East Baton Rouge,2019-05-15 15:15:00,0.25,2019-05-15 15:30:00,439.0,439.0,439.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22037,Louisiana,East Feliciana,2019-05-10 01:00:00,0.25,2019-05-10 01:15:00,255.0,255.0,255.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22037,Louisiana,East Feliciana,2019-05-10 07:45:00,2.0,2019-05-10 09:45:00,261.0,262.0,261.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22037,Louisiana,East Feliciana,2019-05-12 13:45:00,0.75,2019-05-12 14:30:00,311.0,311.0,311.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22037,Louisiana,East Feliciana,2019-05-15 15:15:00,0.25,2019-05-15 15:30:00,307.0,307.0,307.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22041,Louisiana,Franklin,2019-05-09 00:15:00,3.25,2019-05-09 03:30:00,384.0,390.0,389.0769230769231
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22043,Louisiana,Grant,2019-05-08 21:00:00,0.25,2019-05-08 21:15:00,303.0,303.0,303.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22043,Louisiana,Grant,2019-05-08 23:45:00,23.25,2019-05-09 23:00:00,209.0,1146.0,526.505376344086
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22043,Louisiana,Grant,2019-05-11 15:30:00,1.75,2019-05-11 17:15:00,230.0,230.0,230.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22045,Louisiana,Iberia,2019-05-10 17:30:00,0.5,2019-05-10 18:00:00,229.0,229.0,229.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22047,Louisiana,Iberville,2019-05-10 01:00:00,3.75,2019-05-10 04:45:00,468.0,470.0,468.8
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22049,Louisiana,Jackson,2019-05-08 22:45:00,98.25,2019-05-13 01:00:00,256.0,4942.0,2531.773536895674
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-08 22:30:00,0.25,2019-05-08 22:45:00,299.0,299.0,299.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-09 00:15:00,2.25,2019-05-09 02:30:00,245.0,251.0,249.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-09 22:00:00,4.25,2019-05-10 02:15:00,273.0,5003.0,2987.1176470588234
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-12 05:00:00,0.25,2019-05-12 05:15:00,269.0,269.0,269.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-12 05:30:00,19.75,2019-05-13 01:15:00,235.0,5184.0,2154.746835443038
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-13 16:30:00,0.75,2019-05-13 17:15:00,1921.0,1992.0,1945.3333333333333
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-13 21:15:00,0.25,2019-05-13 21:30:00,240.0,240.0,240.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-13 22:00:00,1.5,2019-05-13 23:30:00,209.0,267.0,239.83333333333334
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-14 03:00:00,1.0,2019-05-14 04:00:00,218.0,218.0,218.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-14 04:45:00,0.25,2019-05-14 05:00:00,327.0,327.0,327.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-14 05:15:00,1.25,2019-05-14 06:30:00,218.0,218.0,218.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-14 15:45:00,0.25,2019-05-14 16:00:00,254.0,254.0,254.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-14 19:30:00,0.25,2019-05-14 19:45:00,1218.0,1218.0,1218.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22051,Louisiana,Jefferson,2019-05-14 20:00:00,0.75,2019-05-14 20:45:00,392.0,489.0,429.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22053,Louisiana,Jefferson Davis,2019-05-09 15:00:00,2.75,2019-05-09 17:45:00,306.0,373.0,333.8181818181818
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22053,Louisiana,Jefferson Davis,2019-05-09 20:15:00,1.25,2019-05-09 21:30:00,340.0,655.0,425.6
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22053,Louisiana,Jefferson Davis,2019-05-10 12:15:00,1.75,2019-05-10 14:00:00,271.0,358.0,333.14285714285717
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22059,Louisiana,LaSalle,2019-05-08 23:30:00,23.5,2019-05-09 23:00:00,242.0,1757.0,373.8723404255319
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22055,Louisiana,Lafayette,2019-05-09 19:45:00,0.5,2019-05-09 20:15:00,224.0,227.0,225.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22055,Louisiana,Lafayette,2019-05-11 20:45:00,0.25,2019-05-11 21:00:00,207.0,207.0,207.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22057,Louisiana,Lafourche,2019-05-13 16:30:00,0.25,2019-05-13 16:45:00,391.0,391.0,391.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22057,Louisiana,Lafourche,2019-05-14 23:15:00,0.25,2019-05-14 23:30:00,365.0,365.0,365.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22061,Louisiana,Lincoln,2019-05-08 22:45:00,0.25,2019-05-08 23:00:00,466.0,466.0,466.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22061,Louisiana,Lincoln,2019-05-08 23:30:00,5.25,2019-05-09 04:45:00,248.0,1155.0,419.23809523809524
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22063,Louisiana,Livingston,2019-05-09 21:15:00,0.25,2019-05-09 21:30:00,244.0,244.0,244.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22063,Louisiana,Livingston,2019-05-11 22:45:00,1.75,2019-05-12 00:30:00,250.0,274.0,260.2857142857143
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22063,Louisiana,Livingston,2019-05-12 05:45:00,0.25,2019-05-12 06:00:00,293.0,293.0,293.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22063,Louisiana,Livingston,2019-05-12 07:00:00,0.5,2019-05-12 07:30:00,292.0,293.0,292.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22063,Louisiana,Livingston,2019-05-12 08:30:00,1.25,2019-05-12 09:45:00,231.0,234.0,232.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22063,Louisiana,Livingston,2019-05-12 13:45:00,0.75,2019-05-12 14:30:00,306.0,369.0,328.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22065,Louisiana,Madison,2019-05-09 01:00:00,3.5,2019-05-09 04:30:00,253.0,253.0,253.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22065,Louisiana,Madison,2019-05-09 13:00:00,1.5,2019-05-09 14:30:00,255.0,312.0,287.8333333333333
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22067,Louisiana,Morehouse,2019-05-09 00:15:00,0.25,2019-05-09 00:30:00,556.0,556.0,556.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22067,Louisiana,Morehouse,2019-05-09 01:30:00,2.5,2019-05-09 04:00:00,203.0,484.0,404.6
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22067,Louisiana,Morehouse,2019-05-15 16:45:00,0.5,2019-05-15 17:15:00,691.0,691.0,691.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22069,Louisiana,Natchitoches,2019-05-08 22:00:00,64.75,2019-05-11 14:45:00,235.0,4027.0,1415.8918918918919
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22069,Louisiana,Natchitoches,2019-05-11 20:30:00,2.0,2019-05-11 22:30:00,465.0,531.0,513.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-08 18:45:00,0.25,2019-05-08 19:00:00,1295.0,1295.0,1295.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-10 01:00:00,2.0,2019-05-10 03:00:00,658.0,710.0,676.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-10 16:15:00,2.0,2019-05-10 18:15:00,317.0,2819.0,1766.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-10 19:15:00,0.75,2019-05-10 20:00:00,204.0,263.0,238.33333333333334
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-10 20:30:00,0.5,2019-05-10 21:00:00,254.0,297.0,275.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-11 01:15:00,3.0,2019-05-11 04:15:00,227.0,2375.0,1523.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-11 16:15:00,3.25,2019-05-11 19:30:00,308.0,1074.0,386.7692307692308
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-12 05:00:00,0.25,2019-05-12 05:15:00,2459.0,2459.0,2459.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-12 05:30:00,1.25,2019-05-12 06:45:00,663.0,685.0,674.2
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-12 10:15:00,9.0,2019-05-12 19:15:00,246.0,5918.0,2455.472222222222
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22071,Louisiana,Orleans,2019-05-15 16:45:00,1.0,2019-05-15 17:45:00,235.0,252.0,243.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22073,Louisiana,Ouachita,2019-05-08 23:30:00,46.0,2019-05-10 21:30:00,213.0,6082.0,2046.7228260869565
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22073,Louisiana,Ouachita,2019-05-11 19:45:00,1.0,2019-05-11 20:45:00,431.0,471.0,460.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22073,Louisiana,Ouachita,2019-05-14 20:00:00,0.25,2019-05-14 20:15:00,706.0,706.0,706.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22073,Louisiana,Ouachita,2019-05-15 18:45:00,0.25,2019-05-15 19:00:00,554.0,554.0,554.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22077,Louisiana,Pointe Coupee,2019-05-11 23:15:00,0.5,2019-05-11 23:45:00,232.0,232.0,232.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22079,Louisiana,Rapides,2019-05-09 19:45:00,3.5,2019-05-09 23:15:00,424.0,428.0,427.14285714285717
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22079,Louisiana,Rapides,2019-05-10 16:15:00,1.5,2019-05-10 17:45:00,306.0,367.0,317.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22079,Louisiana,Rapides,2019-05-11 01:30:00,0.25,2019-05-11 01:45:00,325.0,325.0,325.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22079,Louisiana,Rapides,2019-05-12 06:00:00,3.25,2019-05-12 09:15:00,244.0,345.0,283.6923076923077
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22079,Louisiana,Rapides,2019-05-12 19:00:00,1.75,2019-05-12 20:45:00,366.0,368.0,366.57142857142856
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22079,Louisiana,Rapides,2019-05-13 18:15:00,1.0,2019-05-13 19:15:00,837.0,838.0,837.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22079,Louisiana,Rapides,2019-05-13 19:45:00,0.25,2019-05-13 20:00:00,273.0,273.0,273.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22081,Louisiana,Red River,2019-05-08 22:15:00,52.0,2019-05-11 02:15:00,337.0,1734.0,788.3798076923077
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22081,Louisiana,Red River,2019-05-11 14:00:00,1.0,2019-05-11 15:00:00,256.0,316.0,286.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22083,Louisiana,Richland,2019-05-09 00:00:00,4.25,2019-05-09 04:15:00,1061.0,1592.0,1460.4117647058824
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22083,Louisiana,Richland,2019-05-09 12:30:00,7.5,2019-05-09 20:00:00,206.0,471.0,268.96666666666664
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22083,Louisiana,Richland,2019-05-15 15:45:00,0.25,2019-05-15 16:00:00,1146.0,1146.0,1146.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22085,Louisiana,Sabine,2019-05-09 09:15:00,0.25,2019-05-09 09:30:00,1346.0,1346.0,1346.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22085,Louisiana,Sabine,2019-05-09 11:15:00,11.0,2019-05-09 22:15:00,263.0,1249.0,676.3181818181819
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22085,Louisiana,Sabine,2019-05-10 10:15:00,5.5,2019-05-10 15:45:00,335.0,1282.0,734.8181818181819
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22085,Louisiana,Sabine,2019-05-12 23:30:00,1.0,2019-05-13 00:30:00,1261.0,1274.0,1270.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22085,Louisiana,Sabine,2019-05-15 18:15:00,4.25,2019-05-15 22:30:00,699.0,759.0,722.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22089,Louisiana,St. Charles,2019-05-12 10:15:00,5.75,2019-05-12 16:00:00,1791.0,2096.0,2026.7826086956522
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22089,Louisiana,St. Charles,2019-05-14 12:45:00,1.0,2019-05-14 13:45:00,429.0,429.0,429.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22089,Louisiana,St. Charles,2019-05-14 18:30:00,1.0,2019-05-14 19:30:00,448.0,463.0,451.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22091,Louisiana,St. Helena,2019-05-12 13:45:00,0.75,2019-05-12 14:30:00,322.0,322.0,322.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22091,Louisiana,St. Helena,2019-05-15 14:15:00,0.25,2019-05-15 14:30:00,221.0,221.0,221.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22095,Louisiana,St. John the Baptist,2019-05-09 16:00:00,2.75,2019-05-09 18:45:00,430.0,445.0,436.6363636363636
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22095,Louisiana,St. John the Baptist,2019-05-12 09:15:00,1.75,2019-05-12 11:00:00,4073.0,4150.0,4112.142857142857
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22095,Louisiana,St. John the Baptist,2019-05-12 11:30:00,0.25,2019-05-12 11:45:00,216.0,216.0,216.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22095,Louisiana,St. John the Baptist,2019-05-12 12:00:00,1.0,2019-05-12 13:00:00,225.0,269.0,245.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22095,Louisiana,St. John the Baptist,2019-05-14 12:30:00,1.25,2019-05-14 13:45:00,1108.0,1458.0,1282.4
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22097,Louisiana,St. Landry,2019-05-09 18:45:00,2.0,2019-05-09 20:45:00,1007.0,4137.0,2731.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22097,Louisiana,St. Landry,2019-05-11 19:30:00,0.75,2019-05-11 20:15:00,257.0,270.0,264.6666666666667
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22097,Louisiana,St. Landry,2019-05-11 20:45:00,1.5,2019-05-11 22:15:00,321.0,576.0,444.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22099,Louisiana,St. Martin,2019-05-09 19:30:00,0.75,2019-05-09 20:15:00,637.0,637.0,637.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22099,Louisiana,St. Martin,2019-05-10 02:15:00,1.75,2019-05-10 04:00:00,1300.0,1379.0,1338.142857142857
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22099,Louisiana,St. Martin,2019-05-10 05:00:00,0.25,2019-05-10 05:15:00,1247.0,1247.0,1247.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22099,Louisiana,St. Martin,2019-05-11 21:15:00,0.5,2019-05-11 21:45:00,1491.0,1491.0,1491.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-09 21:00:00,1.0,2019-05-09 22:00:00,444.0,975.0,650.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-10 00:00:00,0.75,2019-05-10 00:45:00,485.0,495.0,490.6666666666667
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-10 12:00:00,1.75,2019-05-10 13:45:00,720.0,753.0,728.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-11 02:30:00,1.75,2019-05-11 04:15:00,1659.0,1742.0,1717.5714285714287
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-11 08:30:00,1.5,2019-05-11 10:00:00,304.0,316.0,307.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-11 23:00:00,1.0,2019-05-12 00:00:00,201.0,2441.0,1029.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-12 00:30:00,0.5,2019-05-12 01:00:00,203.0,210.0,206.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-12 01:30:00,1.0,2019-05-12 02:30:00,230.0,735.0,602.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-12 10:00:00,1.75,2019-05-12 11:45:00,204.0,284.0,239.71428571428572
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-13 11:30:00,1.25,2019-05-13 12:45:00,625.0,643.0,632.4
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22103,Louisiana,St. Tammany,2019-05-13 21:00:00,1.0,2019-05-13 22:00:00,641.0,642.0,641.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-09 18:45:00,4.0,2019-05-09 22:45:00,210.0,1326.0,516.5625
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-10 00:30:00,0.25,2019-05-10 00:45:00,200.0,200.0,200.0
