event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-10 03:30:00,1.25,2019-05-10 04:45:00,200.0,211.0,204.2
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-10 07:00:00,3.25,2019-05-10 10:15:00,252.0,858.0,605.2307692307693
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-10 11:15:00,0.25,2019-05-10 11:30:00,203.0,203.0,203.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-10 12:15:00,1.5,2019-05-10 13:45:00,300.0,305.0,302.6666666666667
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-10 14:00:00,2.0,2019-05-10 16:00:00,216.0,583.0,501.125
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-10 23:15:00,4.25,2019-05-11 03:30:00,221.0,234.0,226.2941176470588
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-11 19:45:00,1.0,2019-05-11 20:45:00,477.0,504.0,494.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-11 23:45:00,0.25,2019-05-12 00:00:00,813.0,813.0,813.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-12 00:30:00,8.0,2019-05-12 08:30:00,627.0,15232.0,6181.125
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-12 09:15:00,0.25,2019-05-12 09:30:00,812.0,812.0,812.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-12 10:15:00,0.5,2019-05-12 10:45:00,811.0,816.0,813.5
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-12 11:30:00,6.25,2019-05-12 17:45:00,202.0,1168.0,697.36
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-13 15:30:00,0.25,2019-05-13 15:45:00,798.0,798.0,798.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22105,Louisiana,Tangipahoa,2019-05-13 18:45:00,1.0,2019-05-13 19:45:00,225.0,227.0,225.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22107,Louisiana,Tensas,2019-05-09 00:30:00,0.25,2019-05-09 00:45:00,711.0,711.0,711.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22107,Louisiana,Tensas,2019-05-09 01:00:00,4.5,2019-05-09 05:30:00,556.0,704.0,695.3333333333334
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22107,Louisiana,Tensas,2019-05-09 14:45:00,1.75,2019-05-09 16:30:00,263.0,271.0,267.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22109,Louisiana,Terrebonne,2019-05-12 12:00:00,5.0,2019-05-12 17:00:00,369.0,507.0,493.6
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22109,Louisiana,Terrebonne,2019-05-12 18:00:00,7.75,2019-05-13 01:45:00,404.0,748.0,498.6774193548387
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22111,Louisiana,Union,2019-05-09 11:30:00,5.0,2019-05-09 16:30:00,281.0,341.0,302.3
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22113,Louisiana,Vermilion,2019-05-10 12:15:00,2.5,2019-05-10 14:45:00,242.0,359.0,301.8
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22115,Louisiana,Vernon,2019-05-09 03:45:00,3.0,2019-05-09 06:45:00,469.0,525.0,520.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22117,Louisiana,Washington,2019-05-09 23:30:00,1.25,2019-05-10 00:45:00,252.0,253.0,252.8
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22117,Louisiana,Washington,2019-05-11 16:00:00,0.25,2019-05-11 16:15:00,364.0,364.0,364.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22117,Louisiana,Washington,2019-05-11 22:30:00,1.0,2019-05-11 23:30:00,271.0,290.0,280.25
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22117,Louisiana,Washington,2019-05-11 23:45:00,1.25,2019-05-12 01:00:00,248.0,300.0,271.8
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22119,Louisiana,Webster,2019-05-08 22:00:00,4.75,2019-05-09 02:45:00,202.0,373.0,269.2105263157895
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22119,Louisiana,Webster,2019-05-09 08:00:00,0.25,2019-05-09 08:15:00,431.0,431.0,431.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22119,Louisiana,Webster,2019-05-09 12:15:00,3.25,2019-05-09 15:30:00,221.0,261.0,240.69230769230768
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22119,Louisiana,Webster,2019-05-10 10:30:00,1.75,2019-05-10 12:15:00,316.0,316.0,316.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22119,Louisiana,Webster,2019-05-10 23:00:00,0.25,2019-05-10 23:15:00,717.0,717.0,717.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22121,Louisiana,West Baton Rouge,2019-05-10 15:15:00,2.75,2019-05-10 18:00:00,267.0,414.0,379.90909090909093
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22121,Louisiana,West Baton Rouge,2019-05-11 17:45:00,0.25,2019-05-11 18:00:00,440.0,440.0,440.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22121,Louisiana,West Baton Rouge,2019-05-12 07:15:00,2.0,2019-05-12 09:15:00,614.0,616.0,614.75
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22121,Louisiana,West Baton Rouge,2019-05-15 15:15:00,0.25,2019-05-15 15:30:00,290.0,290.0,290.0
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22127,Louisiana,Winn,2019-05-08 22:45:00,52.0,2019-05-11 02:45:00,220.0,1331.0,700.125
Louisiana-3,Louisiana,2019-05-08 15:50:00,2019-05-13 00:00:00,Severe Weather/Distribution Interruption,22127,Louisiana,Winn,2019-05-15 15:00:00,1.5,2019-05-15 16:30:00,514.0,514.0,514.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22001,Louisiana,Acadia,2019-07-09 06:30:00,3.75,2019-07-09 10:15:00,250.0,257.0,252.2
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22001,Louisiana,Acadia,2019-07-09 17:00:00,0.25,2019-07-09 17:15:00,459.0,459.0,459.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22001,Louisiana,Acadia,2019-07-10 21:00:00,0.5,2019-07-10 21:30:00,1052.0,1052.0,1052.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22001,Louisiana,Acadia,2019-07-12 14:45:00,1.0,2019-07-12 15:45:00,460.0,464.0,461.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22009,Louisiana,Avoyelles,2019-07-12 07:15:00,2.0,2019-07-12 09:15:00,229.0,229.0,229.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22017,Louisiana,Caddo,2019-07-10 22:30:00,10.75,2019-07-11 09:15:00,219.0,2512.0,501.6279069767442
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22017,Louisiana,Caddo,2019-07-11 16:00:00,1.0,2019-07-11 17:00:00,230.0,259.0,251.25
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22019,Louisiana,Calcasieu,2019-07-09 04:00:00,0.25,2019-07-09 04:15:00,246.0,246.0,246.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22019,Louisiana,Calcasieu,2019-07-09 21:30:00,1.75,2019-07-09 23:15:00,690.0,697.0,695.8571428571429
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22019,Louisiana,Calcasieu,2019-07-09 23:30:00,1.25,2019-07-10 00:45:00,246.0,250.0,247.6
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22019,Louisiana,Calcasieu,2019-07-10 19:00:00,0.5,2019-07-10 19:30:00,219.0,219.0,219.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22019,Louisiana,Calcasieu,2019-07-11 14:45:00,1.0,2019-07-11 15:45:00,1493.0,1538.0,1507.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22021,Louisiana,Caldwell,2019-07-09 13:30:00,2.0,2019-07-09 15:30:00,369.0,372.0,369.75
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-09 16:30:00,2.5,2019-07-09 19:00:00,289.0,319.0,294.6
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-10 09:00:00,1.75,2019-07-10 10:45:00,1067.0,1067.0,1067.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-10 14:45:00,1.0,2019-07-10 15:45:00,204.0,271.0,234.5
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-10 16:15:00,0.5,2019-07-10 16:45:00,202.0,214.0,208.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-10 20:30:00,2.5,2019-07-10 23:00:00,212.0,350.0,277.9
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-10 23:45:00,2.0,2019-07-11 01:45:00,341.0,646.0,519.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-11 11:45:00,3.5,2019-07-11 15:15:00,200.0,254.0,223.21428571428572
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-11 18:15:00,0.25,2019-07-11 18:30:00,232.0,232.0,232.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-11 22:45:00,1.75,2019-07-12 00:30:00,200.0,307.0,245.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-07-12 13:00:00,2.25,2019-07-12 15:15:00,225.0,262.0,243.77777777777777
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22043,Louisiana,Grant,2019-07-11 18:30:00,2.25,2019-07-11 20:45:00,299.0,299.0,299.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22045,Louisiana,Iberia,2019-07-11 23:45:00,1.5,2019-07-12 01:15:00,474.0,2909.0,1801.8333333333333
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22045,Louisiana,Iberia,2019-07-12 01:30:00,0.75,2019-07-12 02:15:00,280.0,280.0,280.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22045,Louisiana,Iberia,2019-07-12 14:15:00,0.75,2019-07-12 15:00:00,410.0,416.0,412.6666666666667
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22047,Louisiana,Iberville,2019-07-11 21:15:00,0.25,2019-07-11 21:30:00,698.0,698.0,698.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22051,Louisiana,Jefferson,2019-07-10 10:15:00,34.75,2019-07-11 21:00:00,277.0,14831.0,3402.971223021583
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22051,Louisiana,Jefferson,2019-07-11 21:15:00,4.0,2019-07-12 01:15:00,204.0,898.0,525.25
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22057,Louisiana,Lafourche,2019-07-09 13:30:00,2.5,2019-07-09 16:00:00,406.0,406.0,406.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22057,Louisiana,Lafourche,2019-07-10 21:15:00,3.25,2019-07-11 00:30:00,305.0,311.0,307.61538461538464
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22063,Louisiana,Livingston,2019-07-10 20:30:00,2.25,2019-07-10 22:45:00,288.0,348.0,326.1111111111111
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22063,Louisiana,Livingston,2019-07-10 23:45:00,1.25,2019-07-11 01:00:00,267.0,426.0,393.8
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22063,Louisiana,Livingston,2019-07-12 14:30:00,0.25,2019-07-12 14:45:00,504.0,504.0,504.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22067,Louisiana,Morehouse,2019-07-11 03:00:00,0.5,2019-07-11 03:30:00,464.0,693.0,578.5
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22067,Louisiana,Morehouse,2019-07-11 03:45:00,0.75,2019-07-11 04:30:00,1511.0,1544.0,1529.6666666666667
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22069,Louisiana,Natchitoches,2019-07-10 17:45:00,1.0,2019-07-10 18:45:00,383.0,384.0,383.25
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22071,Louisiana,Orleans,2019-07-09 18:45:00,0.25,2019-07-09 19:00:00,638.0,638.0,638.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22071,Louisiana,Orleans,2019-07-09 20:15:00,0.25,2019-07-09 20:30:00,216.0,216.0,216.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22071,Louisiana,Orleans,2019-07-10 12:00:00,20.5,2019-07-11 08:30:00,608.0,12663.0,3929.5975609756097
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22071,Louisiana,Orleans,2019-07-11 09:30:00,6.75,2019-07-11 16:15:00,212.0,2425.0,473.25925925925924
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22071,Louisiana,Orleans,2019-07-12 04:00:00,3.0,2019-07-12 07:00:00,214.0,275.0,241.91666666666666
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22071,Louisiana,Orleans,2019-07-12 14:00:00,0.25,2019-07-12 14:15:00,506.0,506.0,506.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22073,Louisiana,Ouachita,2019-07-11 04:00:00,0.25,2019-07-11 04:15:00,397.0,397.0,397.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22073,Louisiana,Ouachita,2019-07-11 04:45:00,2.0,2019-07-11 06:45:00,1114.0,7332.0,6522.25
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22075,Louisiana,Plaquemines,2019-07-10 02:15:00,0.5,2019-07-10 02:45:00,2191.0,3240.0,2715.5
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22075,Louisiana,Plaquemines,2019-07-11 22:00:00,7.25,2019-07-12 05:15:00,212.0,227.0,221.51724137931035
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22077,Louisiana,Pointe Coupee,2019-07-11 21:15:00,0.25,2019-07-11 21:30:00,455.0,455.0,455.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22077,Louisiana,Pointe Coupee,2019-07-11 22:45:00,0.75,2019-07-11 23:30:00,421.0,421.0,421.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22085,Louisiana,Sabine,2019-07-12 11:00:00,3.5,2019-07-12 14:30:00,361.0,367.0,364.64285714285717
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22087,Louisiana,St. Bernard,2019-07-09 20:00:00,0.25,2019-07-09 20:15:00,2099.0,2099.0,2099.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22089,Louisiana,St. Charles,2019-07-10 13:30:00,6.25,2019-07-10 19:45:00,565.0,1402.0,966.6
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22089,Louisiana,St. Charles,2019-07-10 21:15:00,3.25,2019-07-11 00:30:00,385.0,499.0,442.2307692307692
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22093,Louisiana,St. James,2019-07-11 00:45:00,0.25,2019-07-11 01:00:00,214.0,214.0,214.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22097,Louisiana,St. Landry,2019-07-09 14:45:00,0.5,2019-07-09 15:15:00,514.0,514.0,514.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22097,Louisiana,St. Landry,2019-07-10 20:45:00,0.75,2019-07-10 21:30:00,533.0,1139.0,935.3333333333334
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22097,Louisiana,St. Landry,2019-07-11 03:45:00,0.25,2019-07-11 04:00:00,391.0,391.0,391.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22097,Louisiana,St. Landry,2019-07-12 00:45:00,2.5,2019-07-12 03:15:00,210.0,691.0,532.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22099,Louisiana,St. Martin,2019-07-11 23:30:00,5.5,2019-07-12 05:00:00,819.0,1568.0,1199.5
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22099,Louisiana,St. Martin,2019-07-12 07:00:00,0.25,2019-07-12 07:15:00,204.0,204.0,204.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22099,Louisiana,St. Martin,2019-07-12 07:45:00,2.5,2019-07-12 10:15:00,261.0,270.0,263.7
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22103,Louisiana,St. Tammany,2019-07-10 00:45:00,3.5,2019-07-10 04:15:00,553.0,2910.0,1527.857142857143
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22103,Louisiana,St. Tammany,2019-07-10 22:45:00,4.0,2019-07-11 02:45:00,266.0,850.0,444.3125
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22103,Louisiana,St. Tammany,2019-07-12 00:30:00,0.25,2019-07-12 00:45:00,5495.0,5495.0,5495.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22103,Louisiana,St. Tammany,2019-07-12 13:30:00,1.0,2019-07-12 14:30:00,405.0,435.0,420.25
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22105,Louisiana,Tangipahoa,2019-07-09 14:00:00,1.25,2019-07-09 15:15:00,863.0,866.0,865.4
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22105,Louisiana,Tangipahoa,2019-07-09 16:30:00,2.5,2019-07-09 19:00:00,436.0,493.0,453.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22105,Louisiana,Tangipahoa,2019-07-10 02:45:00,1.5,2019-07-10 04:15:00,780.0,781.0,780.3333333333334
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22105,Louisiana,Tangipahoa,2019-07-10 20:30:00,5.0,2019-07-11 01:30:00,216.0,4544.0,1927.55
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22105,Louisiana,Tangipahoa,2019-07-11 06:00:00,13.0,2019-07-11 19:00:00,228.0,13519.0,10317.903846153846
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22105,Louisiana,Tangipahoa,2019-07-11 21:00:00,6.25,2019-07-12 03:15:00,455.0,1020.0,504.76
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22105,Louisiana,Tangipahoa,2019-07-12 14:30:00,0.25,2019-07-12 14:45:00,3466.0,3466.0,3466.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22109,Louisiana,Terrebonne,2019-07-09 11:45:00,9.25,2019-07-09 21:00:00,1709.0,1709.0,1709.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22109,Louisiana,Terrebonne,2019-07-11 20:45:00,2.0,2019-07-11 22:45:00,269.0,269.0,269.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22117,Louisiana,Washington,2019-07-11 00:45:00,1.0,2019-07-11 01:45:00,524.0,525.0,524.5
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22119,Louisiana,Webster,2019-07-12 00:15:00,2.5,2019-07-12 02:45:00,731.0,731.0,731.0
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22121,Louisiana,West Baton Rouge,2019-07-10 20:00:00,1.5,2019-07-10 21:30:00,203.0,724.0,463.5
Louisiana-4,Louisiana,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,22123,Louisiana,West Carroll,2019-07-12 11:15:00,0.25,2019-07-12 11:30:00,529.0,529.0,529.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22001,Louisiana,Acadia,2019-07-14 03:45:00,35.0,2019-07-15 14:45:00,209.0,2515.0,768.8142857142857
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22001,Louisiana,Acadia,2019-07-15 16:00:00,1.25,2019-07-15 17:15:00,224.0,947.0,387.8
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-14 11:15:00,2.5,2019-07-14 13:45:00,221.0,247.0,238.6
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-14 21:30:00,2.75,2019-07-15 00:15:00,207.0,210.0,208.72727272727272
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-15 02:30:00,1.0,2019-07-15 03:30:00,214.0,241.0,234.25
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-15 04:15:00,0.5,2019-07-15 04:45:00,246.0,250.0,248.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-15 12:45:00,0.5,2019-07-15 13:15:00,214.0,219.0,216.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22005,Louisiana,Ascension,2019-07-16 07:45:00,1.0,2019-07-16 08:45:00,210.0,210.0,210.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22005,Louisiana,Ascension,2019-07-17 14:45:00,1.0,2019-07-17 15:45:00,470.0,482.0,476.25
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22009,Louisiana,Avoyelles,2019-07-13 08:45:00,3.0,2019-07-13 11:45:00,462.0,481.0,465.0833333333333
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22009,Louisiana,Avoyelles,2019-07-13 17:15:00,54.0,2019-07-15 23:15:00,203.0,6368.0,1844.787037037037
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22009,Louisiana,Avoyelles,2019-07-16 00:45:00,1.0,2019-07-16 01:45:00,412.0,414.0,413.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-13 08:45:00,2.75,2019-07-13 11:30:00,459.0,515.0,495.54545454545456
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-14 01:15:00,3.0,2019-07-14 04:15:00,270.0,411.0,363.0833333333333
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-14 10:00:00,2.25,2019-07-14 12:15:00,751.0,756.0,755.4444444444445
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 08:45:00,0.5,2019-07-15 09:15:00,202.0,1233.0,717.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 10:00:00,0.25,2019-07-15 10:15:00,233.0,233.0,233.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 15:30:00,1.0,2019-07-15 16:30:00,245.0,287.0,273.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 21:15:00,1.75,2019-07-15 23:00:00,218.0,470.0,334.42857142857144
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22013,Louisiana,Bienville,2019-07-13 21:45:00,0.5,2019-07-13 22:15:00,411.0,438.0,424.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22013,Louisiana,Bienville,2019-07-14 10:30:00,6.25,2019-07-14 16:45:00,234.0,792.0,457.48
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22015,Louisiana,Bossier,2019-07-13 20:00:00,1.5,2019-07-13 21:30:00,329.0,344.0,335.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22015,Louisiana,Bossier,2019-07-13 22:15:00,6.75,2019-07-14 05:00:00,223.0,595.0,373.74074074074076
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22015,Louisiana,Bossier,2019-07-15 10:15:00,4.75,2019-07-15 15:00:00,210.0,211.0,210.94736842105263
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-13 19:15:00,9.0,2019-07-14 04:15:00,235.0,1152.0,610.9444444444445
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-14 15:15:00,0.25,2019-07-14 15:30:00,401.0,401.0,401.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-14 21:45:00,3.75,2019-07-15 01:30:00,314.0,326.0,322.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-15 02:30:00,0.5,2019-07-15 03:00:00,254.0,254.0,254.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-16 14:15:00,1.5,2019-07-16 15:45:00,931.0,1047.0,989.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-13 21:30:00,2.75,2019-07-14 00:15:00,549.0,577.0,563.5454545454545
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-14 16:00:00,7.0,2019-07-14 23:00:00,249.0,748.0,444.25
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-14 23:30:00,1.25,2019-07-15 00:45:00,205.0,269.0,251.8
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 14:00:00,0.5,2019-07-15 14:30:00,202.0,218.0,210.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 14:45:00,0.5,2019-07-15 15:15:00,215.0,220.0,217.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 19:00:00,0.75,2019-07-15 19:45:00,242.0,256.0,248.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 23:30:00,1.0,2019-07-16 00:30:00,5447.0,6855.0,6497.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-16 08:30:00,1.5,2019-07-16 10:00:00,206.0,206.0,206.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-16 10:15:00,0.25,2019-07-16 10:30:00,206.0,206.0,206.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-13 13:15:00,0.25,2019-07-13 13:30:00,590.0,590.0,590.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-13 17:30:00,0.75,2019-07-13 18:15:00,489.0,499.0,495.6666666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-13 18:30:00,0.25,2019-07-13 18:45:00,206.0,206.0,206.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-13 20:45:00,0.75,2019-07-13 21:30:00,219.0,414.0,349.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-14 01:00:00,1.0,2019-07-14 02:00:00,309.0,580.0,474.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-14 02:15:00,10.75,2019-07-14 13:00:00,345.0,415.0,400.8139534883721
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22031,Louisiana,De Soto,2019-07-13 14:00:00,1.25,2019-07-13 15:15:00,528.0,528.0,528.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-07-16 22:30:00,0.5,2019-07-16 23:00:00,221.0,228.0,224.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-07-16 23:15:00,3.0,2019-07-17 02:15:00,231.0,274.0,243.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-07-17 06:00:00,0.25,2019-07-17 06:15:00,1597.0,1597.0,1597.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-07-17 16:15:00,0.75,2019-07-17 17:00:00,200.0,212.0,207.33333333333334
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22035,Louisiana,East Carroll,2019-07-14 12:00:00,1.25,2019-07-14 13:15:00,261.0,454.0,299.6
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22035,Louisiana,East Carroll,2019-07-14 18:15:00,0.75,2019-07-14 19:00:00,867.0,1022.0,970.3333333333334
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-13 10:30:00,2.0,2019-07-13 12:30:00,255.0,279.0,262.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-13 15:15:00,0.5,2019-07-13 15:45:00,266.0,286.0,276.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-13 16:30:00,6.75,2019-07-13 23:15:00,229.0,1115.0,407.0740740740741
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 00:00:00,0.75,2019-07-14 00:45:00,234.0,270.0,256.6666666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 01:00:00,4.25,2019-07-14 05:15:00,207.0,514.0,315.1764705882353
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 10:15:00,0.5,2019-07-14 10:45:00,200.0,201.0,200.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 11:15:00,1.75,2019-07-14 13:00:00,209.0,270.0,228.71428571428572
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 13:15:00,3.75,2019-07-14 17:00:00,232.0,1410.0,620.4
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 17:15:00,0.75,2019-07-14 18:00:00,221.0,237.0,230.66666666666666
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,302.0,302.0,302.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22039,Louisiana,Evangeline,2019-07-13 21:45:00,2.5,2019-07-14 00:15:00,249.0,385.0,297.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22039,Louisiana,Evangeline,2019-07-14 03:00:00,17.75,2019-07-14 20:45:00,222.0,1788.0,811.7464788732394
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22039,Louisiana,Evangeline,2019-07-15 04:15:00,9.25,2019-07-15 13:30:00,220.0,702.0,552.4594594594595
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22039,Louisiana,Evangeline,2019-07-15 23:00:00,1.5,2019-07-16 00:30:00,346.0,415.0,364.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22043,Louisiana,Grant,2019-07-13 15:15:00,48.75,2019-07-15 16:00:00,205.0,1816.0,587.0666666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22043,Louisiana,Grant,2019-07-16 22:45:00,2.75,2019-07-17 01:30:00,306.0,308.0,307.8181818181818
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22045,Louisiana,Iberia,2019-07-13 12:15:00,81.75,2019-07-16 22:00:00,203.0,34091.0,13584.581039755352
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22047,Louisiana,Iberville,2019-07-13 10:00:00,83.75,2019-07-16 21:45:00,205.0,4384.0,1166.1014925373133
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22049,Louisiana,Jackson,2019-07-14 11:00:00,1.75,2019-07-14 12:45:00,544.0,545.0,544.1428571428571
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22049,Louisiana,Jackson,2019-07-14 13:00:00,1.75,2019-07-14 14:45:00,248.0,345.0,284.85714285714283
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-15 01:00:00,24.0,2019-07-16 01:00:00,208.0,5334.0,1117.4166666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 01:45:00,0.75,2019-07-16 02:30:00,200.0,202.0,201.33333333333334
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 04:30:00,0.25,2019-07-16 04:45:00,1883.0,1883.0,1883.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 08:15:00,6.0,2019-07-16 14:15:00,280.0,390.0,339.7916666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 16:30:00,7.5,2019-07-17 00:00:00,206.0,1873.0,456.76666666666665
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-17 06:30:00,5.75,2019-07-17 12:15:00,263.0,263.0,263.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22053,Louisiana,Jefferson Davis,2019-07-13 12:30:00,2.0,2019-07-13 14:30:00,455.0,595.0,507.75
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22059,Louisiana,LaSalle,2019-07-14 11:30:00,5.5,2019-07-14 17:00:00,238.0,597.0,348.04545454545456
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22059,Louisiana,LaSalle,2019-07-16 13:15:00,0.25,2019-07-16 13:30:00,706.0,706.0,706.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22055,Louisiana,Lafayette,2019-07-13 08:15:00,1.25,2019-07-13 09:30:00,201.0,201.0,201.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22055,Louisiana,Lafayette,2019-07-13 09:45:00,3.75,2019-07-13 13:30:00,204.0,623.0,329.6666666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22055,Louisiana,Lafayette,2019-07-13 20:00:00,31.25,2019-07-15 03:15:00,203.0,16277.0,5471.352
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22055,Louisiana,Lafayette,2019-07-15 12:30:00,0.5,2019-07-15 13:00:00,203.0,203.0,203.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22055,Louisiana,Lafayette,2019-07-15 14:15:00,1.5,2019-07-15 15:45:00,206.0,229.0,216.16666666666666
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22061,Louisiana,Lincoln,2019-07-14 13:00:00,1.75,2019-07-14 14:45:00,200.0,665.0,549.4285714285714
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22063,Louisiana,Livingston,2019-07-13 08:45:00,35.75,2019-07-14 20:30:00,207.0,2347.0,700.1678321678322
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22063,Louisiana,Livingston,2019-07-15 02:00:00,1.5,2019-07-15 03:30:00,280.0,441.0,306.8333333333333
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22063,Louisiana,Livingston,2019-07-15 16:45:00,4.0,2019-07-15 20:45:00,209.0,224.0,217.375
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22065,Louisiana,Madison,2019-07-13 19:15:00,1.75,2019-07-13 21:00:00,473.0,473.0,473.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22065,Louisiana,Madison,2019-07-15 20:00:00,0.75,2019-07-15 20:45:00,300.0,300.0,300.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22065,Louisiana,Madison,2019-07-16 17:15:00,0.75,2019-07-16 18:00:00,301.0,301.0,301.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22067,Louisiana,Morehouse,2019-07-14 12:45:00,1.0,2019-07-14 13:45:00,397.0,402.0,400.75
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22069,Louisiana,Natchitoches,2019-07-13 16:45:00,0.75,2019-07-13 17:30:00,661.0,1220.0,1033.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22069,Louisiana,Natchitoches,2019-07-13 20:45:00,19.25,2019-07-14 16:00:00,204.0,363.0,237.6103896103896
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22071,Louisiana,Orleans,2019-07-14 16:30:00,0.5,2019-07-14 17:00:00,313.0,635.0,474.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-14 07:30:00,8.0,2019-07-14 15:30:00,309.0,1868.0,1257.34375
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-14 16:30:00,0.5,2019-07-14 17:00:00,322.0,2073.0,1197.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-15 02:30:00,0.5,2019-07-15 03:00:00,217.0,217.0,217.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-15 03:15:00,0.5,2019-07-15 03:45:00,217.0,217.0,217.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22075,Louisiana,Plaquemines,2019-07-13 15:30:00,0.25,2019-07-13 15:45:00,362.0,362.0,362.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22075,Louisiana,Plaquemines,2019-07-13 18:15:00,3.75,2019-07-13 22:00:00,384.0,401.0,396.46666666666664
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22075,Louisiana,Plaquemines,2019-07-14 01:45:00,9.25,2019-07-14 11:00:00,1363.0,3008.0,1477.972972972973
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22077,Louisiana,Pointe Coupee,2019-07-13 16:45:00,51.75,2019-07-15 20:30:00,207.0,1899.0,598.3913043478261
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22077,Louisiana,Pointe Coupee,2019-07-15 21:45:00,0.25,2019-07-15 22:00:00,208.0,208.0,208.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22077,Louisiana,Pointe Coupee,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,278.0,278.0,278.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-13 14:15:00,0.75,2019-07-13 15:00:00,277.0,277.0,277.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-13 15:15:00,1.25,2019-07-13 16:30:00,233.0,281.0,265.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-13 16:45:00,32.5,2019-07-15 01:15:00,220.0,4439.0,1988.2307692307693
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-15 11:15:00,4.75,2019-07-15 16:00:00,207.0,305.0,246.6315789473684
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-15 16:45:00,1.0,2019-07-15 17:45:00,476.0,491.0,480.75
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-15 22:15:00,0.25,2019-07-15 22:30:00,309.0,309.0,309.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-17 16:15:00,0.25,2019-07-17 16:30:00,233.0,233.0,233.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22083,Louisiana,Richland,2019-07-13 19:15:00,1.75,2019-07-13 21:00:00,2216.0,2216.0,2216.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22083,Louisiana,Richland,2019-07-14 12:00:00,0.25,2019-07-14 12:15:00,207.0,207.0,207.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22083,Louisiana,Richland,2019-07-15 21:45:00,0.25,2019-07-15 22:00:00,204.0,204.0,204.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22085,Louisiana,Sabine,2019-07-13 18:00:00,1.75,2019-07-13 19:45:00,657.0,695.0,682.5714285714286
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22085,Louisiana,Sabine,2019-07-13 21:00:00,1.75,2019-07-13 22:45:00,790.0,892.0,860.8571428571429
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22087,Louisiana,St. Bernard,2019-07-13 16:00:00,1.5,2019-07-13 17:30:00,907.0,907.0,907.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22087,Louisiana,St. Bernard,2019-07-13 18:30:00,0.25,2019-07-13 18:45:00,618.0,618.0,618.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22087,Louisiana,St. Bernard,2019-07-14 18:30:00,0.25,2019-07-14 18:45:00,200.0,200.0,200.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22089,Louisiana,St. Charles,2019-07-13 08:30:00,31.0,2019-07-14 15:30:00,209.0,4428.0,1192.475806451613
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22089,Louisiana,St. Charles,2019-07-14 16:30:00,6.5,2019-07-14 23:00:00,202.0,377.0,233.69230769230768
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22091,Louisiana,St. Helena,2019-07-13 15:15:00,0.5,2019-07-13 15:45:00,225.0,261.0,243.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22091,Louisiana,St. Helena,2019-07-13 16:15:00,0.75,2019-07-13 17:00:00,239.0,297.0,259.3333333333333
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22091,Louisiana,St. Helena,2019-07-13 19:00:00,4.0,2019-07-13 23:00:00,211.0,498.0,312.9375
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22091,Louisiana,St. Helena,2019-07-14 13:30:00,5.0,2019-07-14 18:30:00,200.0,702.0,532.7
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22091,Louisiana,St. Helena,2019-07-15 02:00:00,0.25,2019-07-15 02:15:00,246.0,246.0,246.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-14 16:15:00,2.0,2019-07-14 18:15:00,202.0,211.0,208.875
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-15 17:00:00,0.25,2019-07-15 17:15:00,594.0,594.0,594.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-15 19:30:00,0.25,2019-07-15 19:45:00,345.0,345.0,345.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-15 23:15:00,0.25,2019-07-15 23:30:00,267.0,267.0,267.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22095,Louisiana,St. John the Baptist,2019-07-13 20:30:00,2.25,2019-07-13 22:45:00,1158.0,1339.0,1192.7777777777778
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22095,Louisiana,St. John the Baptist,2019-07-15 17:00:00,0.25,2019-07-15 17:15:00,349.0,349.0,349.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22097,Louisiana,St. Landry,2019-07-13 13:45:00,59.25,2019-07-16 01:00:00,201.0,6873.0,1830.860759493671
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22097,Louisiana,St. Landry,2019-07-17 16:45:00,0.25,2019-07-17 17:00:00,897.0,897.0,897.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22099,Louisiana,St. Martin,2019-07-16 00:45:00,23.25,2019-07-17 00:00:00,204.0,788.0,327.64516129032256
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22099,Louisiana,St. Martin,2019-07-17 12:30:00,3.0,2019-07-17 15:30:00,930.0,1725.0,1459.1666666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22101,Louisiana,St. Mary,2019-07-16 00:45:00,25.25,2019-07-17 02:00:00,201.0,4280.0,1992.4950495049504
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22101,Louisiana,St. Mary,2019-07-17 06:30:00,6.75,2019-07-17 13:15:00,205.0,219.0,215.11111111111111
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-13 11:00:00,0.75,2019-07-13 11:45:00,248.0,256.0,250.66666666666666
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-13 13:15:00,6.25,2019-07-13 19:30:00,217.0,1899.0,912.8
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-13 20:15:00,1.25,2019-07-13 21:30:00,225.0,980.0,798.4
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-14 01:30:00,1.25,2019-07-14 02:45:00,232.0,407.0,338.2
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-14 10:15:00,0.75,2019-07-14 11:00:00,711.0,735.0,719.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-14 19:00:00,1.25,2019-07-14 20:15:00,442.0,469.0,450.4
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-15 09:30:00,0.25,2019-07-15 09:45:00,215.0,215.0,215.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-15 17:45:00,2.75,2019-07-15 20:30:00,243.0,781.0,448.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-17 11:30:00,0.25,2019-07-17 11:45:00,991.0,991.0,991.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-13 09:00:00,14.0,2019-07-13 23:00:00,217.0,1808.0,882.7142857142857
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-14 00:45:00,20.25,2019-07-14 21:00:00,203.0,3572.0,923.8641975308642
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-15 02:00:00,0.25,2019-07-15 02:15:00,324.0,324.0,324.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-15 15:45:00,1.5,2019-07-15 17:15:00,233.0,249.0,243.16666666666666
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-15 20:00:00,3.5,2019-07-15 23:30:00,268.0,292.0,280.92857142857144
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22107,Louisiana,Tensas,2019-07-14 03:30:00,8.25,2019-07-14 11:45:00,720.0,729.0,723.4242424242424
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22113,Louisiana,Vermilion,2019-07-13 09:30:00,2.0,2019-07-13 11:30:00,566.0,566.0,566.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22113,Louisiana,Vermilion,2019-07-13 11:45:00,1.25,2019-07-13 13:00:00,566.0,568.0,566.4
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22113,Louisiana,Vermilion,2019-07-13 19:45:00,1.5,2019-07-13 21:15:00,452.0,1237.0,843.1666666666666
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22113,Louisiana,Vermilion,2019-07-14 00:00:00,33.25,2019-07-15 09:15:00,292.0,6045.0,2013.0977443609022
