event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22113,Louisiana,Vermilion,2019-07-15 09:30:00,15.0,2019-07-16 00:30:00,288.0,1351.0,608.2166666666667
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22115,Louisiana,Vernon,2019-07-13 17:00:00,6.5,2019-07-13 23:30:00,201.0,999.0,501.96153846153845
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 12:00:00,1.0,2019-07-14 13:00:00,309.0,468.0,402.75
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 13:30:00,0.5,2019-07-14 14:00:00,205.0,228.0,216.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 15:15:00,0.5,2019-07-14 15:45:00,677.0,678.0,677.5
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 17:15:00,2.0,2019-07-14 19:15:00,300.0,993.0,414.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-15 01:45:00,2.25,2019-07-15 04:00:00,529.0,532.0,530.7777777777778
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22121,Louisiana,West Baton Rouge,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,308.0,308.0,308.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22123,Louisiana,West Carroll,2019-07-14 12:00:00,0.25,2019-07-14 12:15:00,217.0,217.0,217.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-13 17:30:00,2.75,2019-07-13 20:15:00,201.0,331.0,260.09090909090907
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 00:00:00,0.75,2019-07-14 00:45:00,203.0,207.0,205.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 03:15:00,9.75,2019-07-14 13:00:00,205.0,250.0,242.23076923076923
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 14:00:00,1.75,2019-07-14 15:45:00,200.0,224.0,210.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 16:00:00,0.25,2019-07-14 16:15:00,200.0,200.0,200.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 16:30:00,0.25,2019-07-14 16:45:00,250.0,250.0,250.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 17:15:00,0.25,2019-07-14 17:30:00,207.0,207.0,207.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,307.0,307.0,307.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22127,Louisiana,Winn,2019-07-13 22:45:00,1.0,2019-07-13 23:45:00,312.0,312.0,312.0
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22127,Louisiana,Winn,2019-07-14 02:15:00,12.75,2019-07-14 15:00:00,599.0,962.0,622.5882352941177
Louisiana-5,Louisiana,2019-07-13 07:15:00,2019-07-14 17:00:00,Severe Weather,22127,Louisiana,Winn,2019-07-16 03:45:00,8.0,2019-07-16 11:45:00,791.0,792.0,791.03125
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22001,Louisiana,Acadia,2019-07-14 03:45:00,35.0,2019-07-15 14:45:00,209.0,2515.0,768.8142857142857
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22001,Louisiana,Acadia,2019-07-15 16:00:00,1.25,2019-07-15 17:15:00,224.0,947.0,387.8
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-14 11:15:00,2.5,2019-07-14 13:45:00,221.0,247.0,238.6
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-14 21:30:00,2.75,2019-07-15 00:15:00,207.0,210.0,208.72727272727272
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-15 02:30:00,1.0,2019-07-15 03:30:00,214.0,241.0,234.25
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-15 04:15:00,0.5,2019-07-15 04:45:00,246.0,250.0,248.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22003,Louisiana,Allen,2019-07-15 12:45:00,0.5,2019-07-15 13:15:00,214.0,219.0,216.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22005,Louisiana,Ascension,2019-07-16 07:45:00,1.0,2019-07-16 08:45:00,210.0,210.0,210.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22009,Louisiana,Avoyelles,2019-07-16 00:45:00,1.0,2019-07-16 01:45:00,412.0,414.0,413.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-14 01:15:00,3.0,2019-07-14 04:15:00,270.0,411.0,363.0833333333333
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-14 10:00:00,2.25,2019-07-14 12:15:00,751.0,756.0,755.4444444444445
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 08:45:00,0.5,2019-07-15 09:15:00,202.0,1233.0,717.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 10:00:00,0.25,2019-07-15 10:15:00,233.0,233.0,233.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 15:30:00,1.0,2019-07-15 16:30:00,245.0,287.0,273.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22011,Louisiana,Beauregard,2019-07-15 21:15:00,1.75,2019-07-15 23:00:00,218.0,470.0,334.42857142857144
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22013,Louisiana,Bienville,2019-07-14 10:30:00,6.25,2019-07-14 16:45:00,234.0,792.0,457.48
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22015,Louisiana,Bossier,2019-07-15 10:15:00,4.75,2019-07-15 15:00:00,210.0,211.0,210.94736842105263
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-14 15:15:00,0.25,2019-07-14 15:30:00,401.0,401.0,401.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-14 21:45:00,3.75,2019-07-15 01:30:00,314.0,326.0,322.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-15 02:30:00,0.5,2019-07-15 03:00:00,254.0,254.0,254.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22017,Louisiana,Caddo,2019-07-16 14:15:00,1.5,2019-07-16 15:45:00,931.0,1047.0,989.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-14 16:00:00,7.0,2019-07-14 23:00:00,249.0,748.0,444.25
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-14 23:30:00,1.25,2019-07-15 00:45:00,205.0,269.0,251.8
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 14:00:00,0.5,2019-07-15 14:30:00,202.0,218.0,210.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 14:45:00,0.5,2019-07-15 15:15:00,215.0,220.0,217.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 19:00:00,0.75,2019-07-15 19:45:00,242.0,256.0,248.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-15 23:30:00,1.0,2019-07-16 00:30:00,5447.0,6855.0,6497.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-16 08:30:00,1.5,2019-07-16 10:00:00,206.0,206.0,206.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22019,Louisiana,Calcasieu,2019-07-16 10:15:00,0.25,2019-07-16 10:30:00,206.0,206.0,206.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-14 01:00:00,1.0,2019-07-14 02:00:00,309.0,580.0,474.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22029,Louisiana,Concordia,2019-07-14 02:15:00,10.75,2019-07-14 13:00:00,345.0,415.0,400.8139534883721
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-07-16 22:30:00,0.5,2019-07-16 23:00:00,221.0,228.0,224.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-07-16 23:15:00,3.0,2019-07-17 02:15:00,231.0,274.0,243.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-07-17 06:00:00,0.25,2019-07-17 06:15:00,1597.0,1597.0,1597.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22035,Louisiana,East Carroll,2019-07-14 12:00:00,1.25,2019-07-14 13:15:00,261.0,454.0,299.6
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22035,Louisiana,East Carroll,2019-07-14 18:15:00,0.75,2019-07-14 19:00:00,867.0,1022.0,970.3333333333334
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 00:00:00,0.75,2019-07-14 00:45:00,234.0,270.0,256.6666666666667
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 01:00:00,4.25,2019-07-14 05:15:00,207.0,514.0,315.1764705882353
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 10:15:00,0.5,2019-07-14 10:45:00,200.0,201.0,200.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 11:15:00,1.75,2019-07-14 13:00:00,209.0,270.0,228.71428571428572
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 13:15:00,3.75,2019-07-14 17:00:00,232.0,1410.0,620.4
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-14 17:15:00,0.75,2019-07-14 18:00:00,221.0,237.0,230.66666666666666
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22037,Louisiana,East Feliciana,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,302.0,302.0,302.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22039,Louisiana,Evangeline,2019-07-14 03:00:00,17.75,2019-07-14 20:45:00,222.0,1788.0,811.7464788732394
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22039,Louisiana,Evangeline,2019-07-15 04:15:00,9.25,2019-07-15 13:30:00,220.0,702.0,552.4594594594595
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22039,Louisiana,Evangeline,2019-07-15 23:00:00,1.5,2019-07-16 00:30:00,346.0,415.0,364.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22043,Louisiana,Grant,2019-07-16 22:45:00,2.75,2019-07-17 01:30:00,306.0,308.0,307.8181818181818
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22049,Louisiana,Jackson,2019-07-14 11:00:00,1.75,2019-07-14 12:45:00,544.0,545.0,544.1428571428571
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22049,Louisiana,Jackson,2019-07-14 13:00:00,1.75,2019-07-14 14:45:00,248.0,345.0,284.85714285714283
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-15 01:00:00,24.0,2019-07-16 01:00:00,208.0,5334.0,1117.4166666666667
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 01:45:00,0.75,2019-07-16 02:30:00,200.0,202.0,201.33333333333334
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 04:30:00,0.25,2019-07-16 04:45:00,1883.0,1883.0,1883.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 08:15:00,6.0,2019-07-16 14:15:00,280.0,390.0,339.7916666666667
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-16 16:30:00,7.5,2019-07-17 00:00:00,206.0,1873.0,456.76666666666665
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22051,Louisiana,Jefferson,2019-07-17 06:30:00,5.75,2019-07-17 12:15:00,263.0,263.0,263.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22059,Louisiana,LaSalle,2019-07-14 11:30:00,5.5,2019-07-14 17:00:00,238.0,597.0,348.04545454545456
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22059,Louisiana,LaSalle,2019-07-16 13:15:00,0.25,2019-07-16 13:30:00,706.0,706.0,706.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22055,Louisiana,Lafayette,2019-07-15 12:30:00,0.5,2019-07-15 13:00:00,203.0,203.0,203.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22055,Louisiana,Lafayette,2019-07-15 14:15:00,1.5,2019-07-15 15:45:00,206.0,229.0,216.16666666666666
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22061,Louisiana,Lincoln,2019-07-14 13:00:00,1.75,2019-07-14 14:45:00,200.0,665.0,549.4285714285714
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22063,Louisiana,Livingston,2019-07-15 02:00:00,1.5,2019-07-15 03:30:00,280.0,441.0,306.8333333333333
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22063,Louisiana,Livingston,2019-07-15 16:45:00,4.0,2019-07-15 20:45:00,209.0,224.0,217.375
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22065,Louisiana,Madison,2019-07-15 20:00:00,0.75,2019-07-15 20:45:00,300.0,300.0,300.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22065,Louisiana,Madison,2019-07-16 17:15:00,0.75,2019-07-16 18:00:00,301.0,301.0,301.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22067,Louisiana,Morehouse,2019-07-14 12:45:00,1.0,2019-07-14 13:45:00,397.0,402.0,400.75
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22071,Louisiana,Orleans,2019-07-14 16:30:00,0.5,2019-07-14 17:00:00,313.0,635.0,474.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-14 07:30:00,8.0,2019-07-14 15:30:00,309.0,1868.0,1257.34375
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-14 16:30:00,0.5,2019-07-14 17:00:00,322.0,2073.0,1197.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-15 02:30:00,0.5,2019-07-15 03:00:00,217.0,217.0,217.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22073,Louisiana,Ouachita,2019-07-15 03:15:00,0.5,2019-07-15 03:45:00,217.0,217.0,217.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22075,Louisiana,Plaquemines,2019-07-14 01:45:00,9.25,2019-07-14 11:00:00,1363.0,3008.0,1477.972972972973
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22077,Louisiana,Pointe Coupee,2019-07-15 21:45:00,0.25,2019-07-15 22:00:00,208.0,208.0,208.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22077,Louisiana,Pointe Coupee,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,278.0,278.0,278.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-15 11:15:00,4.75,2019-07-15 16:00:00,207.0,305.0,246.6315789473684
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-15 16:45:00,1.0,2019-07-15 17:45:00,476.0,491.0,480.75
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22079,Louisiana,Rapides,2019-07-15 22:15:00,0.25,2019-07-15 22:30:00,309.0,309.0,309.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22083,Louisiana,Richland,2019-07-14 12:00:00,0.25,2019-07-14 12:15:00,207.0,207.0,207.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22083,Louisiana,Richland,2019-07-15 21:45:00,0.25,2019-07-15 22:00:00,204.0,204.0,204.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22087,Louisiana,St. Bernard,2019-07-14 18:30:00,0.25,2019-07-14 18:45:00,200.0,200.0,200.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22089,Louisiana,St. Charles,2019-07-14 16:30:00,6.5,2019-07-14 23:00:00,202.0,377.0,233.69230769230768
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22091,Louisiana,St. Helena,2019-07-14 13:30:00,5.0,2019-07-14 18:30:00,200.0,702.0,532.7
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22091,Louisiana,St. Helena,2019-07-15 02:00:00,0.25,2019-07-15 02:15:00,246.0,246.0,246.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-14 16:15:00,2.0,2019-07-14 18:15:00,202.0,211.0,208.875
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-15 17:00:00,0.25,2019-07-15 17:15:00,594.0,594.0,594.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-15 19:30:00,0.25,2019-07-15 19:45:00,345.0,345.0,345.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22093,Louisiana,St. James,2019-07-15 23:15:00,0.25,2019-07-15 23:30:00,267.0,267.0,267.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22095,Louisiana,St. John the Baptist,2019-07-15 17:00:00,0.25,2019-07-15 17:15:00,349.0,349.0,349.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22099,Louisiana,St. Martin,2019-07-16 00:45:00,23.25,2019-07-17 00:00:00,204.0,788.0,327.64516129032256
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22101,Louisiana,St. Mary,2019-07-16 00:45:00,25.25,2019-07-17 02:00:00,201.0,4280.0,1992.4950495049504
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-14 01:30:00,1.25,2019-07-14 02:45:00,232.0,407.0,338.2
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-14 10:15:00,0.75,2019-07-14 11:00:00,711.0,735.0,719.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-14 19:00:00,1.25,2019-07-14 20:15:00,442.0,469.0,450.4
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-15 09:30:00,0.25,2019-07-15 09:45:00,215.0,215.0,215.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-15 17:45:00,2.75,2019-07-15 20:30:00,243.0,781.0,448.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22103,Louisiana,St. Tammany,2019-07-17 11:30:00,0.25,2019-07-17 11:45:00,991.0,991.0,991.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-14 00:45:00,20.25,2019-07-14 21:00:00,203.0,3572.0,923.8641975308642
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-15 02:00:00,0.25,2019-07-15 02:15:00,324.0,324.0,324.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-15 15:45:00,1.5,2019-07-15 17:15:00,233.0,249.0,243.16666666666666
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-07-15 20:00:00,3.5,2019-07-15 23:30:00,268.0,292.0,280.92857142857144
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22107,Louisiana,Tensas,2019-07-14 03:30:00,8.25,2019-07-14 11:45:00,720.0,729.0,723.4242424242424
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22113,Louisiana,Vermilion,2019-07-14 00:00:00,33.25,2019-07-15 09:15:00,292.0,6045.0,2013.0977443609022
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22113,Louisiana,Vermilion,2019-07-15 09:30:00,15.0,2019-07-16 00:30:00,288.0,1351.0,608.2166666666667
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 12:00:00,1.0,2019-07-14 13:00:00,309.0,468.0,402.75
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 13:30:00,0.5,2019-07-14 14:00:00,205.0,228.0,216.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 15:15:00,0.5,2019-07-14 15:45:00,677.0,678.0,677.5
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-14 17:15:00,2.0,2019-07-14 19:15:00,300.0,993.0,414.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22117,Louisiana,Washington,2019-07-15 01:45:00,2.25,2019-07-15 04:00:00,529.0,532.0,530.7777777777778
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22121,Louisiana,West Baton Rouge,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,308.0,308.0,308.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22123,Louisiana,West Carroll,2019-07-14 12:00:00,0.25,2019-07-14 12:15:00,217.0,217.0,217.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 00:00:00,0.75,2019-07-14 00:45:00,203.0,207.0,205.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 03:15:00,9.75,2019-07-14 13:00:00,205.0,250.0,242.23076923076923
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 14:00:00,1.75,2019-07-14 15:45:00,200.0,224.0,210.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 16:00:00,0.25,2019-07-14 16:15:00,200.0,200.0,200.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 16:30:00,0.25,2019-07-14 16:45:00,250.0,250.0,250.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-14 17:15:00,0.25,2019-07-14 17:30:00,207.0,207.0,207.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22125,Louisiana,West Feliciana,2019-07-16 20:45:00,0.25,2019-07-16 21:00:00,307.0,307.0,307.0
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22127,Louisiana,Winn,2019-07-14 02:15:00,12.75,2019-07-14 15:00:00,599.0,962.0,622.5882352941177
Louisiana-6,Louisiana,2019-07-13 23:55:00,2019-07-14 13:00:00,Severe Weather,22127,Louisiana,Winn,2019-07-16 03:45:00,8.0,2019-07-16 11:45:00,791.0,792.0,791.03125
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22003,Louisiana,Allen,2019-07-30 16:30:00,2.0,2019-07-30 18:30:00,203.0,586.0,307.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 14:00:00,1.25,2019-07-30 15:15:00,245.0,245.0,245.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,3929.0,3929.0,3929.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,3943.0,3943.0,3943.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,3930.0,3930.0,3930.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,3932.0,3943.0,3937.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,3933.0,3933.0,3933.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,3934.0,3945.0,3936.75
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22005,Louisiana,Ascension,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,3929.0,3929.0,3929.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22009,Louisiana,Avoyelles,2019-08-01 22:00:00,2.5,2019-08-02 00:30:00,233.0,240.0,236.7
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22011,Louisiana,Beauregard,2019-07-30 18:15:00,0.5,2019-07-30 18:45:00,210.0,212.0,211.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22011,Louisiana,Beauregard,2019-07-30 20:00:00,0.25,2019-07-30 20:15:00,202.0,202.0,202.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22013,Louisiana,Bienville,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,452.0,452.0,452.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22013,Louisiana,Bienville,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,452.0,452.0,452.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22013,Louisiana,Bienville,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,452.0,452.0,452.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22013,Louisiana,Bienville,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,452.0,452.0,452.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22013,Louisiana,Bienville,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,452.0,452.0,452.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22013,Louisiana,Bienville,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,452.0,452.0,452.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22013,Louisiana,Bienville,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,452.0,452.0,452.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22015,Louisiana,Bossier,2019-07-30 13:45:00,2.0,2019-07-30 15:45:00,338.0,348.0,344.75
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22015,Louisiana,Bossier,2019-08-01 00:00:00,1.25,2019-08-01 01:15:00,563.0,574.0,565.2
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22017,Louisiana,Caddo,2019-07-30 22:15:00,4.0,2019-07-31 02:15:00,280.0,310.0,299.625
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22017,Louisiana,Caddo,2019-08-01 16:15:00,1.25,2019-08-01 17:30:00,319.0,332.0,323.8
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22019,Louisiana,Calcasieu,2019-07-31 00:00:00,0.25,2019-07-31 00:15:00,2172.0,2172.0,2172.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22019,Louisiana,Calcasieu,2019-07-31 14:45:00,0.25,2019-07-31 15:00:00,1635.0,1635.0,1635.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22021,Louisiana,Caldwell,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,4167.0,4167.0,4167.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22021,Louisiana,Caldwell,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,4167.0,4167.0,4167.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22021,Louisiana,Caldwell,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,4167.0,4167.0,4167.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22021,Louisiana,Caldwell,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,4167.0,4167.0,4167.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22021,Louisiana,Caldwell,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,4167.0,4167.0,4167.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22021,Louisiana,Caldwell,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,4167.0,4167.0,4167.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22021,Louisiana,Caldwell,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,4167.0,4167.0,4167.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,909.0,909.0,909.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,909.0,909.0,909.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,909.0,909.0,909.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,909.0,909.0,909.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,909.0,909.0,909.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,909.0,909.0,909.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,909.0,909.0,909.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22027,Louisiana,Claiborne,2019-07-31 09:00:00,1.75,2019-07-31 10:45:00,1113.0,1113.0,1113.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-07-30 14:00:00,5.5,2019-07-30 19:30:00,216.0,38794.0,12510.318181818182
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,38541.0,38633.0,38564.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,38536.0,38536.0,38536.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-07-31 02:15:00,1.0,2019-07-31 03:15:00,202.0,215.0,207.25
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-08-01 01:00:00,1.5,2019-08-01 02:30:00,227.0,409.0,343.8333333333333
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-08-01 21:00:00,1.0,2019-08-01 22:00:00,205.0,227.0,219.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22037,Louisiana,East Feliciana,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,527.0,527.0,527.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22037,Louisiana,East Feliciana,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,527.0,527.0,527.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22037,Louisiana,East Feliciana,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,527.0,527.0,527.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22037,Louisiana,East Feliciana,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,527.0,527.0,527.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22037,Louisiana,East Feliciana,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,530.0,530.0,530.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22037,Louisiana,East Feliciana,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,527.0,527.0,527.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22037,Louisiana,East Feliciana,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,528.0,528.0,528.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22039,Louisiana,Evangeline,2019-07-30 15:00:00,1.0,2019-07-30 16:00:00,398.0,421.0,406.25
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22041,Louisiana,Franklin,2019-07-30 18:45:00,0.5,2019-07-30 19:15:00,487.0,489.0,488.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22041,Louisiana,Franklin,2019-07-30 19:30:00,0.25,2019-07-30 19:45:00,487.0,487.0,487.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22043,Louisiana,Grant,2019-07-30 15:45:00,3.25,2019-07-30 19:00:00,203.0,310.0,238.46153846153845
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22049,Louisiana,Jackson,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,2183.0,2183.0,2183.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22049,Louisiana,Jackson,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,2183.0,2183.0,2183.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22049,Louisiana,Jackson,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,2183.0,2183.0,2183.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22049,Louisiana,Jackson,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,2183.0,2214.0,2198.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22049,Louisiana,Jackson,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,2183.0,2183.0,2183.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22049,Louisiana,Jackson,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,2183.0,2252.0,2200.25
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22049,Louisiana,Jackson,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,2183.0,2183.0,2183.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22051,Louisiana,Jefferson,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,19348.0,19348.0,19348.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22051,Louisiana,Jefferson,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,19348.0,19348.0,19348.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22051,Louisiana,Jefferson,2019-07-30 18:00:00,1.5,2019-07-30 19:30:00,205.0,19751.0,13067.166666666666
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22051,Louisiana,Jefferson,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,19348.0,19466.0,19377.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22051,Louisiana,Jefferson,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,19348.0,19348.0,19348.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22051,Louisiana,Jefferson,2019-07-31 17:15:00,0.25,2019-07-31 17:30:00,247.0,247.0,247.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22053,Louisiana,Jefferson Davis,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,680.0,680.0,680.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22053,Louisiana,Jefferson Davis,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,680.0,680.0,680.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22053,Louisiana,Jefferson Davis,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,680.0,680.0,680.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22053,Louisiana,Jefferson Davis,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,680.0,692.0,686.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22053,Louisiana,Jefferson Davis,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,680.0,680.0,680.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22053,Louisiana,Jefferson Davis,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,680.0,691.0,683.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22053,Louisiana,Jefferson Davis,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,680.0,681.0,680.3333333333334
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22055,Louisiana,Lafayette,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,2080.0,2080.0,2080.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22055,Louisiana,Lafayette,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,2080.0,2080.0,2080.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22055,Louisiana,Lafayette,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,2080.0,2080.0,2080.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22055,Louisiana,Lafayette,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,2082.0,2082.0,2082.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22055,Louisiana,Lafayette,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,2085.0,2085.0,2085.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22055,Louisiana,Lafayette,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,2083.0,2085.0,2083.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22055,Louisiana,Lafayette,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,2080.0,2080.0,2080.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 15:30:00,0.5,2019-07-30 16:00:00,1244.0,1244.0,1244.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,816.0,816.0,816.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,829.0,829.0,829.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,816.0,816.0,816.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,819.0,820.0,819.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,823.0,823.0,823.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,821.0,822.0,821.25
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22063,Louisiana,Livingston,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,816.0,816.0,816.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22069,Louisiana,Natchitoches,2019-07-30 18:15:00,3.75,2019-07-30 22:00:00,273.0,284.0,278.4
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,33419.0,33419.0,33419.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,33419.0,33419.0,33419.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,33419.0,33419.0,33419.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,33419.0,33505.0,33462.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,33419.0,33419.0,33419.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,33419.0,33472.0,33432.25
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,33419.0,33419.0,33419.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-31 13:45:00,0.5,2019-07-31 14:15:00,423.0,560.0,491.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-07-31 16:45:00,3.75,2019-07-31 20:30:00,1300.0,2728.0,2052.2
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-08-02 00:00:00,0.5,2019-08-02 00:30:00,2269.0,2435.0,2352.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-08-02 03:00:00,0.25,2019-08-02 03:15:00,3891.0,3891.0,3891.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22071,Louisiana,Orleans,2019-08-02 04:30:00,1.75,2019-08-02 06:15:00,234.0,958.0,697.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22073,Louisiana,Ouachita,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,1542.0,1542.0,1542.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22073,Louisiana,Ouachita,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,1542.0,1542.0,1542.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22073,Louisiana,Ouachita,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,1542.0,1542.0,1542.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22073,Louisiana,Ouachita,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,1542.0,1542.0,1542.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22073,Louisiana,Ouachita,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,1542.0,1542.0,1542.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22073,Louisiana,Ouachita,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,1542.0,1549.0,1543.75
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22073,Louisiana,Ouachita,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,1542.0,1542.0,1542.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22079,Louisiana,Rapides,2019-07-30 16:00:00,2.25,2019-07-30 18:15:00,200.0,363.0,270.3333333333333
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22083,Louisiana,Richland,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,232.0,232.0,232.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22083,Louisiana,Richland,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,232.0,232.0,232.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22083,Louisiana,Richland,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,232.0,232.0,232.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22083,Louisiana,Richland,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,232.0,232.0,232.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22083,Louisiana,Richland,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,232.0,232.0,232.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22083,Louisiana,Richland,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,232.0,232.0,232.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22083,Louisiana,Richland,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,232.0,232.0,232.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22085,Louisiana,Sabine,2019-08-01 13:15:00,3.25,2019-08-01 16:30:00,658.0,1325.0,711.3076923076923
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22087,Louisiana,St. Bernard,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,279.0,279.0,279.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22087,Louisiana,St. Bernard,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,279.0,279.0,279.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22087,Louisiana,St. Bernard,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,279.0,279.0,279.0
