event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22087,Louisiana,St. Bernard,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,279.0,285.0,282.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22087,Louisiana,St. Bernard,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,279.0,279.0,279.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22087,Louisiana,St. Bernard,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,279.0,285.0,280.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22087,Louisiana,St. Bernard,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,279.0,279.0,279.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22091,Louisiana,St. Helena,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,923.0,923.0,923.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22091,Louisiana,St. Helena,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,923.0,923.0,923.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22091,Louisiana,St. Helena,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,923.0,923.0,923.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22091,Louisiana,St. Helena,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,923.0,923.0,923.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22091,Louisiana,St. Helena,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,926.0,926.0,926.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22091,Louisiana,St. Helena,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,923.0,923.0,923.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22091,Louisiana,St. Helena,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,923.0,923.0,923.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22093,Louisiana,St. James,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,485.0,485.0,485.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22093,Louisiana,St. James,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,485.0,485.0,485.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22093,Louisiana,St. James,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,485.0,485.0,485.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22093,Louisiana,St. James,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,485.0,485.0,485.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22093,Louisiana,St. James,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,485.0,485.0,485.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22093,Louisiana,St. James,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,485.0,485.0,485.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22093,Louisiana,St. James,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,485.0,485.0,485.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22095,Louisiana,St. John the Baptist,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,540.0,540.0,540.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22095,Louisiana,St. John the Baptist,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,540.0,540.0,540.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22095,Louisiana,St. John the Baptist,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,540.0,540.0,540.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22095,Louisiana,St. John the Baptist,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,540.0,586.0,563.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22095,Louisiana,St. John the Baptist,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,540.0,540.0,540.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22095,Louisiana,St. John the Baptist,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,540.0,540.0,540.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22095,Louisiana,St. John the Baptist,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,540.0,540.0,540.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22103,Louisiana,St. Tammany,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,3309.0,3309.0,3309.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22103,Louisiana,St. Tammany,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,3310.0,3310.0,3310.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22103,Louisiana,St. Tammany,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,3307.0,3307.0,3307.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22103,Louisiana,St. Tammany,2019-07-30 18:30:00,2.25,2019-07-30 20:45:00,396.0,3796.0,2793.5555555555557
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22103,Louisiana,St. Tammany,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,3312.0,3331.0,3319.6666666666665
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22103,Louisiana,St. Tammany,2019-07-31 11:45:00,2.75,2019-07-31 14:30:00,234.0,248.0,242.27272727272728
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,3455.0,3455.0,3455.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,3455.0,3455.0,3455.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,3455.0,3455.0,3455.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,3492.0,3526.0,3509.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,3492.0,3492.0,3492.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,3455.0,3461.0,3456.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,3456.0,3456.0,3456.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-07-30 23:30:00,0.75,2019-07-31 00:15:00,205.0,205.0,205.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22105,Louisiana,Tangipahoa,2019-08-01 18:00:00,1.25,2019-08-01 19:15:00,384.0,713.0,517.8
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22109,Louisiana,Terrebonne,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,500.0,500.0,500.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22109,Louisiana,Terrebonne,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,500.0,500.0,500.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22109,Louisiana,Terrebonne,2019-07-30 18:00:00,3.75,2019-07-30 21:45:00,500.0,1910.0,929.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22115,Louisiana,Vernon,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,202.0,202.0,202.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22115,Louisiana,Vernon,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,211.0,211.0,211.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22115,Louisiana,Vernon,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,201.0,201.0,201.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22115,Louisiana,Vernon,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,201.0,201.0,201.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22115,Louisiana,Vernon,2019-07-31 06:00:00,7.25,2019-07-31 13:15:00,331.0,381.0,336.7241379310345
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22115,Louisiana,Vernon,2019-08-01 13:45:00,1.25,2019-08-01 15:00:00,265.0,778.0,475.6
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22117,Louisiana,Washington,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,1515.0,1516.0,1515.5
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22117,Louisiana,Washington,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,1516.0,1516.0,1516.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22117,Louisiana,Washington,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,1515.0,1515.0,1515.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22117,Louisiana,Washington,2019-07-30 18:30:00,2.25,2019-07-30 20:45:00,238.0,1812.0,1375.111111111111
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22117,Louisiana,Washington,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,1546.0,1556.0,1552.3333333333333
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22117,Louisiana,Washington,2019-08-01 03:45:00,0.25,2019-08-01 04:00:00,1095.0,1095.0,1095.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22117,Louisiana,Washington,2019-08-02 00:45:00,2.0,2019-08-02 02:45:00,551.0,563.0,554.125
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22121,Louisiana,West Baton Rouge,2019-07-30 16:30:00,0.5,2019-07-30 17:00:00,4591.0,4591.0,4591.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22121,Louisiana,West Baton Rouge,2019-07-30 17:30:00,0.25,2019-07-30 17:45:00,4591.0,4591.0,4591.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22121,Louisiana,West Baton Rouge,2019-07-30 18:00:00,0.25,2019-07-30 18:15:00,4591.0,4591.0,4591.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22121,Louisiana,West Baton Rouge,2019-07-30 18:30:00,0.5,2019-07-30 19:00:00,4591.0,4591.0,4591.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22121,Louisiana,West Baton Rouge,2019-07-30 19:15:00,0.25,2019-07-30 19:30:00,4591.0,4591.0,4591.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22121,Louisiana,West Baton Rouge,2019-07-30 19:45:00,1.0,2019-07-30 20:45:00,4591.0,4591.0,4591.0
Louisiana-7,Louisiana,2019-07-30 08:45:00,2019-07-30 09:45:00,Severe Weather/Transmission Interruption,22121,Louisiana,West Baton Rouge,2019-07-30 21:00:00,0.75,2019-07-30 21:45:00,4592.0,4592.0,4592.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22009,Louisiana,Avoyelles,2019-08-21 22:45:00,0.25,2019-08-21 23:00:00,397.0,397.0,397.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22017,Louisiana,Caddo,2019-08-19 15:30:00,0.5,2019-08-19 16:00:00,628.0,631.0,629.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22017,Louisiana,Caddo,2019-08-21 14:15:00,0.25,2019-08-21 14:30:00,278.0,278.0,278.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22019,Louisiana,Calcasieu,2019-08-19 23:15:00,4.25,2019-08-20 03:30:00,1179.0,4054.0,1644.5294117647059
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22019,Louisiana,Calcasieu,2019-08-21 06:30:00,3.5,2019-08-21 10:00:00,884.0,2078.0,1992.4285714285713
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22019,Louisiana,Calcasieu,2019-08-21 14:45:00,1.25,2019-08-21 16:00:00,610.0,617.0,613.2
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22031,Louisiana,De Soto,2019-08-19 03:15:00,0.25,2019-08-19 03:30:00,659.0,659.0,659.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22031,Louisiana,De Soto,2019-08-19 03:45:00,1.0,2019-08-19 04:45:00,848.0,1082.0,1023.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22031,Louisiana,De Soto,2019-08-20 22:45:00,0.75,2019-08-20 23:30:00,1033.0,1033.0,1033.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-08-19 12:00:00,2.5,2019-08-19 14:30:00,219.0,964.0,566.2
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-08-19 18:15:00,1.75,2019-08-19 20:00:00,251.0,294.0,266.57142857142856
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-08-20 22:45:00,4.25,2019-08-21 03:00:00,373.0,395.0,386.1764705882353
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22033,Louisiana,East Baton Rouge,2019-08-21 03:15:00,3.5,2019-08-21 06:45:00,202.0,924.0,405.14285714285717
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22037,Louisiana,East Feliciana,2019-08-20 22:45:00,4.25,2019-08-21 03:00:00,360.0,364.0,361.47058823529414
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22039,Louisiana,Evangeline,2019-08-19 23:00:00,1.5,2019-08-20 00:30:00,217.0,219.0,217.66666666666666
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22043,Louisiana,Grant,2019-08-19 03:00:00,0.5,2019-08-19 03:30:00,584.0,584.0,584.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22043,Louisiana,Grant,2019-08-19 04:15:00,1.0,2019-08-19 05:15:00,316.0,363.0,350.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22043,Louisiana,Grant,2019-08-20 01:45:00,3.0,2019-08-20 04:45:00,209.0,307.0,280.4166666666667
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22045,Louisiana,Iberia,2019-08-18 19:45:00,1.0,2019-08-18 20:45:00,291.0,291.0,291.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22045,Louisiana,Iberia,2019-08-19 11:45:00,1.25,2019-08-19 13:00:00,378.0,379.0,378.2
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22049,Louisiana,Jackson,2019-08-20 12:15:00,1.0,2019-08-20 13:15:00,547.0,561.0,557.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22051,Louisiana,Jefferson,2019-08-20 00:45:00,0.25,2019-08-20 01:00:00,238.0,238.0,238.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22051,Louisiana,Jefferson,2019-08-20 10:30:00,0.25,2019-08-20 10:45:00,368.0,368.0,368.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22059,Louisiana,LaSalle,2019-08-19 04:00:00,1.25,2019-08-19 05:15:00,403.0,403.0,403.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22059,Louisiana,LaSalle,2019-08-19 06:30:00,0.25,2019-08-19 06:45:00,403.0,403.0,403.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22063,Louisiana,Livingston,2019-08-19 12:00:00,1.5,2019-08-19 13:30:00,494.0,715.0,583.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22063,Louisiana,Livingston,2019-08-21 03:30:00,1.0,2019-08-21 04:30:00,325.0,788.0,554.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22069,Louisiana,Natchitoches,2019-08-21 19:30:00,0.5,2019-08-21 20:00:00,369.0,369.0,369.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22071,Louisiana,Orleans,2019-08-18 21:30:00,0.25,2019-08-18 21:45:00,298.0,298.0,298.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22071,Louisiana,Orleans,2019-08-19 11:30:00,0.5,2019-08-19 12:00:00,2663.0,2674.0,2668.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22071,Louisiana,Orleans,2019-08-20 13:30:00,8.5,2019-08-20 22:00:00,324.0,888.0,418.8235294117647
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22071,Louisiana,Orleans,2019-08-21 21:00:00,0.5,2019-08-21 21:30:00,210.0,210.0,210.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22075,Louisiana,Plaquemines,2019-08-19 23:45:00,2.5,2019-08-20 02:15:00,917.0,2015.0,1154.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22077,Louisiana,Pointe Coupee,2019-08-19 21:30:00,0.5,2019-08-19 22:00:00,980.0,980.0,980.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22079,Louisiana,Rapides,2019-08-20 01:00:00,19.0,2019-08-20 20:00:00,208.0,2888.0,1405.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22097,Louisiana,St. Landry,2019-08-19 15:30:00,1.75,2019-08-19 17:15:00,611.0,906.0,863.2857142857143
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22097,Louisiana,St. Landry,2019-08-20 22:45:00,1.75,2019-08-21 00:30:00,630.0,630.0,630.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-08-18 17:15:00,2.25,2019-08-18 19:30:00,840.0,850.0,848.7777777777778
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-08-18 23:30:00,1.75,2019-08-19 01:15:00,551.0,606.0,584.1428571428571
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-08-19 23:15:00,0.5,2019-08-19 23:45:00,847.0,852.0,849.5
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-08-20 10:00:00,0.5,2019-08-20 10:30:00,664.0,664.0,664.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-08-20 18:00:00,1.75,2019-08-20 19:45:00,204.0,205.0,204.28571428571428
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-08-21 06:30:00,1.0,2019-08-21 07:30:00,472.0,560.0,494.25
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22103,Louisiana,St. Tammany,2019-08-21 19:15:00,1.0,2019-08-21 20:15:00,518.0,524.0,521.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-08-18 22:30:00,0.25,2019-08-18 22:45:00,240.0,240.0,240.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-08-18 23:15:00,1.25,2019-08-19 00:30:00,319.0,341.0,335.4
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-08-19 19:45:00,3.0,2019-08-19 22:45:00,860.0,1280.0,1065.6666666666667
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-08-20 13:00:00,0.75,2019-08-20 13:45:00,206.0,207.0,206.33333333333334
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-08-20 15:00:00,0.25,2019-08-20 15:15:00,2743.0,2743.0,2743.0
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22105,Louisiana,Tangipahoa,2019-08-21 19:45:00,2.75,2019-08-21 22:30:00,758.0,1807.0,1600.2727272727273
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22115,Louisiana,Vernon,2019-08-18 18:30:00,3.25,2019-08-18 21:45:00,242.0,681.0,530.0769230769231
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22117,Louisiana,Washington,2019-08-21 19:00:00,2.25,2019-08-21 21:15:00,238.0,1241.0,572.1111111111111
Louisiana-8,Louisiana,2019-08-18 15:59:00,2019-08-18 23:00:00,Transmission Interruption,22127,Louisiana,Winn,2019-08-19 04:15:00,1.0,2019-08-19 05:15:00,234.0,248.0,244.5
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22001,Louisiana,Acadia,2019-10-16 09:00:00,5.0,2019-10-16 14:00:00,201.0,470.0,360.75
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22003,Louisiana,Allen,2019-10-16 08:45:00,1.25,2019-10-16 10:00:00,647.0,661.0,652.4
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22009,Louisiana,Avoyelles,2019-10-16 11:30:00,1.75,2019-10-16 13:15:00,304.0,443.0,344.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22009,Louisiana,Avoyelles,2019-10-16 15:00:00,0.5,2019-10-16 15:30:00,212.0,216.0,214.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22015,Louisiana,Bossier,2019-10-16 07:00:00,1.25,2019-10-16 08:15:00,459.0,459.0,459.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22017,Louisiana,Caddo,2019-10-16 08:30:00,13.5,2019-10-16 22:00:00,275.0,490.0,329.81481481481484
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22017,Louisiana,Caddo,2019-10-19 01:30:00,0.5,2019-10-19 02:00:00,1664.0,1664.0,1664.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22019,Louisiana,Calcasieu,2019-10-16 07:45:00,3.0,2019-10-16 10:45:00,220.0,389.0,300.8333333333333
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22033,Louisiana,East Baton Rouge,2019-10-16 14:15:00,3.0,2019-10-16 17:15:00,200.0,216.0,210.33333333333334
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22049,Louisiana,Jackson,2019-10-18 16:00:00,1.5,2019-10-18 17:30:00,651.0,1723.0,1544.3333333333333
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22051,Louisiana,Jefferson,2019-10-16 18:15:00,0.5,2019-10-16 18:45:00,303.0,303.0,303.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22051,Louisiana,Jefferson,2019-10-17 00:00:00,1.0,2019-10-17 01:00:00,1029.0,1040.0,1037.25
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22051,Louisiana,Jefferson,2019-10-17 19:30:00,2.75,2019-10-17 22:15:00,212.0,253.0,237.72727272727272
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22051,Louisiana,Jefferson,2019-10-18 13:00:00,0.25,2019-10-18 13:15:00,2675.0,2675.0,2675.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22053,Louisiana,Jefferson Davis,2019-10-16 08:45:00,1.0,2019-10-16 09:45:00,203.0,576.0,367.75
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22053,Louisiana,Jefferson Davis,2019-10-16 10:15:00,0.25,2019-10-16 10:30:00,201.0,201.0,201.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22053,Louisiana,Jefferson Davis,2019-10-16 13:00:00,0.75,2019-10-16 13:45:00,239.0,249.0,242.33333333333334
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22055,Louisiana,Lafayette,2019-10-18 18:45:00,0.75,2019-10-18 19:30:00,953.0,996.0,967.3333333333334
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22057,Louisiana,Lafourche,2019-10-17 02:00:00,4.25,2019-10-17 06:15:00,211.0,292.0,274.70588235294116
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22057,Louisiana,Lafourche,2019-10-17 09:15:00,6.25,2019-10-17 15:30:00,552.0,563.0,558.16
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22069,Louisiana,Natchitoches,2019-10-16 16:00:00,0.75,2019-10-16 16:45:00,613.0,619.0,615.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22075,Louisiana,Plaquemines,2019-10-18 13:00:00,0.25,2019-10-18 13:15:00,373.0,373.0,373.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22079,Louisiana,Rapides,2019-10-16 10:15:00,3.5,2019-10-16 13:45:00,469.0,1043.0,858.6428571428571
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22083,Louisiana,Richland,2019-10-16 12:15:00,0.75,2019-10-16 13:00:00,245.0,245.0,245.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22085,Louisiana,Sabine,2019-10-17 15:30:00,0.75,2019-10-17 16:15:00,213.0,214.0,213.33333333333334
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22095,Louisiana,St. John the Baptist,2019-10-16 11:15:00,2.5,2019-10-16 13:45:00,474.0,534.0,517.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22097,Louisiana,St. Landry,2019-10-16 12:45:00,0.75,2019-10-16 13:30:00,208.0,211.0,209.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22097,Louisiana,St. Landry,2019-10-16 22:45:00,0.75,2019-10-16 23:30:00,580.0,588.0,585.0
Louisiana-9,Louisiana,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,22105,Louisiana,Tangipahoa,2019-10-17 16:30:00,6.5,2019-10-17 23:00:00,536.0,1803.0,1115.7692307692307
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22005,Louisiana,Ascension,2019-10-26 09:45:00,3.25,2019-10-26 13:00:00,254.0,1061.0,473.38461538461536
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22005,Louisiana,Ascension,2019-10-26 13:30:00,1.0,2019-10-26 14:30:00,210.0,263.0,239.5
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22005,Louisiana,Ascension,2019-10-29 00:30:00,4.5,2019-10-29 05:00:00,374.0,1417.0,1042.4444444444443
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22015,Louisiana,Bossier,2019-10-26 13:30:00,9.75,2019-10-26 23:15:00,207.0,242.0,215.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22017,Louisiana,Caddo,2019-10-28 14:30:00,1.0,2019-10-28 15:30:00,243.0,247.0,244.25
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22017,Louisiana,Caddo,2019-10-28 21:15:00,3.5,2019-10-29 00:45:00,230.0,252.0,242.57142857142858
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22019,Louisiana,Calcasieu,2019-10-27 14:00:00,2.25,2019-10-27 16:15:00,953.0,2278.0,1978.7777777777778
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22019,Louisiana,Calcasieu,2019-10-27 16:30:00,0.25,2019-10-27 16:45:00,211.0,211.0,211.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22019,Louisiana,Calcasieu,2019-10-27 17:00:00,0.25,2019-10-27 17:15:00,354.0,354.0,354.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22019,Louisiana,Calcasieu,2019-10-27 18:00:00,0.75,2019-10-27 18:45:00,338.0,341.0,340.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-10-26 09:00:00,4.0,2019-10-26 13:00:00,232.0,2792.0,1502.875
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-10-26 13:30:00,6.5,2019-10-26 20:00:00,205.0,797.0,452.34615384615387
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-10-27 13:30:00,2.5,2019-10-27 16:00:00,223.0,237.0,229.8
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-10-29 04:00:00,5.5,2019-10-29 09:30:00,281.0,566.0,343.45454545454544
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22033,Louisiana,East Baton Rouge,2019-10-29 09:45:00,1.0,2019-10-29 10:45:00,261.0,287.0,274.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22043,Louisiana,Grant,2019-10-28 02:00:00,3.75,2019-10-28 05:45:00,318.0,318.0,318.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22045,Louisiana,Iberia,2019-10-26 06:45:00,1.75,2019-10-26 08:30:00,254.0,304.0,282.85714285714283
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22051,Louisiana,Jefferson,2019-10-26 08:00:00,5.0,2019-10-26 13:00:00,1864.0,28125.0,20381.8
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22051,Louisiana,Jefferson,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,16332.0,26312.0,19751.09756097561
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22051,Louisiana,Jefferson,2019-10-27 00:00:00,57.5,2019-10-29 09:30:00,527.0,17418.0,6036.621739130434
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22055,Louisiana,Lafayette,2019-10-26 06:15:00,1.75,2019-10-26 08:00:00,535.0,2130.0,1445.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22055,Louisiana,Lafayette,2019-10-26 18:45:00,0.75,2019-10-26 19:30:00,535.0,537.0,535.6666666666666
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22057,Louisiana,Lafourche,2019-10-26 08:15:00,4.75,2019-10-26 13:00:00,213.0,793.0,648.578947368421
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22057,Louisiana,Lafourche,2019-10-26 13:30:00,7.5,2019-10-26 21:00:00,215.0,555.0,384.8
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22063,Louisiana,Livingston,2019-10-26 05:30:00,0.75,2019-10-26 06:15:00,437.0,437.0,437.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22063,Louisiana,Livingston,2019-10-26 07:15:00,0.75,2019-10-26 08:00:00,214.0,225.0,217.66666666666666
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22063,Louisiana,Livingston,2019-10-26 08:15:00,4.75,2019-10-26 13:00:00,224.0,1350.0,726.6315789473684
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22063,Louisiana,Livingston,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,221.0,609.0,391.2682926829268
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22063,Louisiana,Livingston,2019-10-27 00:00:00,1.0,2019-10-27 01:00:00,210.0,212.0,210.5
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22063,Louisiana,Livingston,2019-10-27 12:45:00,0.75,2019-10-27 13:30:00,201.0,206.0,203.33333333333334
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22063,Louisiana,Livingston,2019-10-27 14:00:00,2.25,2019-10-27 16:15:00,200.0,239.0,219.44444444444446
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22069,Louisiana,Natchitoches,2019-10-26 06:45:00,1.75,2019-10-26 08:30:00,205.0,209.0,207.85714285714286
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22069,Louisiana,Natchitoches,2019-10-28 15:45:00,0.5,2019-10-28 16:15:00,499.0,499.0,499.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22071,Louisiana,Orleans,2019-10-26 08:45:00,4.25,2019-10-26 13:00:00,1298.0,20394.0,15249.529411764706
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22071,Louisiana,Orleans,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,4214.0,13021.0,9259.024390243903
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22071,Louisiana,Orleans,2019-10-27 00:00:00,45.5,2019-10-28 21:30:00,226.0,4230.0,1532.489010989011
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22073,Louisiana,Ouachita,2019-10-26 11:30:00,1.5,2019-10-26 13:00:00,4035.0,5436.0,5017.666666666667
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22073,Louisiana,Ouachita,2019-10-26 13:30:00,2.5,2019-10-26 16:00:00,2180.0,4613.0,4337.6
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22073,Louisiana,Ouachita,2019-10-29 15:00:00,0.25,2019-10-29 15:15:00,1210.0,1210.0,1210.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22075,Louisiana,Plaquemines,2019-10-26 09:15:00,0.25,2019-10-26 09:30:00,242.0,242.0,242.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22075,Louisiana,Plaquemines,2019-10-26 09:45:00,3.25,2019-10-26 13:00:00,339.0,405.0,379.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22075,Louisiana,Plaquemines,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,294.0,420.0,376.5609756097561
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22075,Louisiana,Plaquemines,2019-10-27 00:00:00,2.25,2019-10-27 02:15:00,356.0,367.0,358.44444444444446
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22075,Louisiana,Plaquemines,2019-10-27 03:00:00,0.75,2019-10-27 03:45:00,233.0,251.0,243.33333333333334
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22081,Louisiana,Red River,2019-10-28 15:45:00,0.5,2019-10-28 16:15:00,286.0,286.0,286.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22085,Louisiana,Sabine,2019-10-26 18:00:00,1.75,2019-10-26 19:45:00,302.0,303.0,302.85714285714283
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22087,Louisiana,St. Bernard,2019-10-26 09:45:00,3.25,2019-10-26 13:00:00,341.0,1230.0,714.6153846153846
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22087,Louisiana,St. Bernard,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,236.0,1669.0,485.3414634146341
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22087,Louisiana,St. Bernard,2019-10-27 00:00:00,17.25,2019-10-27 17:15:00,243.0,1677.0,404.94202898550725
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22087,Louisiana,St. Bernard,2019-10-28 18:45:00,2.0,2019-10-28 20:45:00,248.0,288.0,266.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22089,Louisiana,St. Charles,2019-10-26 08:30:00,4.5,2019-10-26 13:00:00,1176.0,8737.0,3767.5555555555557
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22089,Louisiana,St. Charles,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,598.0,2923.0,2068.3658536585367
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22089,Louisiana,St. Charles,2019-10-27 00:00:00,23.5,2019-10-27 23:30:00,209.0,450.0,353.09574468085106
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22091,Louisiana,St. Helena,2019-10-26 13:30:00,0.75,2019-10-26 14:15:00,208.0,231.0,223.33333333333334
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22093,Louisiana,St. James,2019-10-26 07:00:00,1.0,2019-10-26 08:00:00,1170.0,1202.0,1180.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22093,Louisiana,St. James,2019-10-26 14:00:00,0.5,2019-10-26 14:30:00,209.0,209.0,209.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22093,Louisiana,St. James,2019-10-26 16:00:00,3.5,2019-10-26 19:30:00,200.0,228.0,207.35714285714286
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22095,Louisiana,St. John the Baptist,2019-10-26 09:00:00,4.0,2019-10-26 13:00:00,742.0,7226.0,3439.75
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22095,Louisiana,St. John the Baptist,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,453.0,4046.0,1770.439024390244
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22095,Louisiana,St. John the Baptist,2019-10-27 00:00:00,25.75,2019-10-28 01:45:00,344.0,570.0,404.88349514563106
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22103,Louisiana,St. Tammany,2019-10-26 09:15:00,3.75,2019-10-26 13:00:00,241.0,40301.0,19070.466666666667
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22103,Louisiana,St. Tammany,2019-10-26 13:30:00,61.25,2019-10-29 02:45:00,203.0,39133.0,13761.351020408163
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22103,Louisiana,St. Tammany,2019-10-29 03:00:00,0.25,2019-10-29 03:15:00,446.0,446.0,446.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22103,Louisiana,St. Tammany,2019-10-29 06:15:00,1.25,2019-10-29 07:30:00,440.0,440.0,440.0
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-10-26 06:30:00,6.5,2019-10-26 13:00:00,419.0,28202.0,8542.961538461539
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22105,Louisiana,Tangipahoa,2019-10-26 13:30:00,68.0,2019-10-29 09:30:00,438.0,20004.0,6616.069852941177
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22109,Louisiana,Terrebonne,2019-10-26 07:15:00,5.75,2019-10-26 13:00:00,1249.0,3444.0,2805.0434782608695
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22109,Louisiana,Terrebonne,2019-10-26 13:30:00,10.25,2019-10-26 23:45:00,747.0,3695.0,1800.6097560975609
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22109,Louisiana,Terrebonne,2019-10-27 00:00:00,21.25,2019-10-27 21:15:00,223.0,566.0,419.3176470588235
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22115,Louisiana,Vernon,2019-10-29 14:00:00,1.75,2019-10-29 15:45:00,395.0,560.0,489.57142857142856
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22117,Louisiana,Washington,2019-10-26 09:15:00,3.75,2019-10-26 13:00:00,471.0,7606.0,3203.6
Louisiana-10,Louisiana,2019-10-26 05:15:00,2019-10-26 17:31:00,Severe Weather,22117,Louisiana,Washington,2019-10-26 13:30:00,58.0,2019-10-28 23:30:00,565.0,9041.0,2333.2672413793102
Maine-0,Maine,2019-01-11 11:36:00,2019-01-11 12:43:00,System Operations,23017,Maine,Oxford,2019-01-11 20:15:00,0.5,2019-01-11 20:45:00,848.0,848.0,848.0
Maine-0,Maine,2019-01-11 11:36:00,2019-01-11 12:43:00,System Operations,23019,Maine,Penobscot,2019-01-13 20:00:00,0.25,2019-01-13 20:15:00,1019.0,1019.0,1019.0
Maine-0,Maine,2019-01-11 11:36:00,2019-01-11 12:43:00,System Operations,23019,Maine,Penobscot,2019-01-13 23:00:00,0.75,2019-01-13 23:45:00,231.0,1019.0,756.3333333333334
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23001,Maine,Androscoggin,2019-02-25 21:30:00,3.25,2019-02-26 00:45:00,229.0,463.0,357.0769230769231
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23001,Maine,Androscoggin,2019-02-26 02:30:00,1.5,2019-02-26 04:00:00,1896.0,1899.0,1896.5
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23001,Maine,Androscoggin,2019-02-26 12:30:00,1.5,2019-02-26 14:00:00,329.0,371.0,347.3333333333333
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23001,Maine,Androscoggin,2019-02-27 16:15:00,0.75,2019-02-27 17:00:00,1025.0,1025.0,1025.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23003,Maine,Aroostook,2019-02-26 21:00:00,1.5,2019-02-26 22:30:00,263.0,300.0,275.5
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23003,Maine,Aroostook,2019-02-26 23:30:00,2.25,2019-02-27 01:45:00,307.0,450.0,372.55555555555554
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23003,Maine,Aroostook,2019-02-27 02:00:00,0.75,2019-02-27 02:45:00,450.0,450.0,450.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23003,Maine,Aroostook,2019-02-27 15:00:00,1.25,2019-02-27 16:15:00,410.0,410.0,410.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23005,Maine,Cumberland,2019-02-25 20:00:00,21.0,2019-02-26 17:00:00,295.0,2261.0,735.297619047619
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23005,Maine,Cumberland,2019-02-26 18:15:00,1.0,2019-02-26 19:15:00,1777.0,1850.0,1824.25
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23005,Maine,Cumberland,2019-02-26 19:30:00,1.0,2019-02-26 20:30:00,1279.0,1358.0,1300.25
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23005,Maine,Cumberland,2019-02-26 23:30:00,2.25,2019-02-27 01:45:00,1141.0,2425.0,1576.2222222222222
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23005,Maine,Cumberland,2019-02-28 23:15:00,0.25,2019-02-28 23:30:00,1733.0,1733.0,1733.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23007,Maine,Franklin,2019-02-25 19:45:00,1.0,2019-02-25 20:45:00,1706.0,1816.0,1736.5
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23007,Maine,Franklin,2019-02-25 21:00:00,7.0,2019-02-26 04:00:00,235.0,1513.0,763.25
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23007,Maine,Franklin,2019-02-26 09:45:00,0.5,2019-02-26 10:15:00,206.0,206.0,206.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23009,Maine,Hancock,2019-02-25 23:45:00,4.25,2019-02-26 04:00:00,232.0,843.0,627.8235294117648
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23009,Maine,Hancock,2019-02-26 07:30:00,7.0,2019-02-26 14:30:00,279.0,3368.0,1221.0357142857142
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23011,Maine,Kennebec,2019-02-25 19:45:00,1.0,2019-02-25 20:45:00,366.0,422.0,380.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23011,Maine,Kennebec,2019-02-25 22:15:00,6.75,2019-02-26 05:00:00,316.0,1497.0,983.2962962962963
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23011,Maine,Kennebec,2019-02-26 20:00:00,0.75,2019-02-26 20:45:00,986.0,986.0,986.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23013,Maine,Knox,2019-02-25 21:30:00,2.0,2019-02-25 23:30:00,332.0,694.0,473.125
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23013,Maine,Knox,2019-02-26 00:15:00,0.5,2019-02-26 00:45:00,233.0,233.0,233.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23013,Maine,Knox,2019-02-26 04:45:00,1.0,2019-02-26 05:45:00,628.0,3294.0,2627.5
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23013,Maine,Knox,2019-02-26 14:45:00,0.5,2019-02-26 15:15:00,222.0,222.0,222.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23015,Maine,Lincoln,2019-02-25 21:15:00,3.25,2019-02-26 00:30:00,339.0,1107.0,589.6923076923077
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23015,Maine,Lincoln,2019-02-26 00:45:00,16.0,2019-02-26 16:45:00,237.0,2471.0,777.9375
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23017,Maine,Oxford,2019-02-25 21:30:00,23.75,2019-02-26 21:15:00,225.0,2893.0,837.1368421052632
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23017,Maine,Oxford,2019-02-27 07:30:00,2.5,2019-02-27 10:00:00,806.0,806.0,806.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23019,Maine,Penobscot,2019-02-26 02:00:00,8.25,2019-02-26 10:15:00,326.0,1204.0,678.5151515151515
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23019,Maine,Penobscot,2019-02-26 18:15:00,0.25,2019-02-26 18:30:00,281.0,281.0,281.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23019,Maine,Penobscot,2019-02-28 18:00:00,2.0,2019-02-28 20:00:00,273.0,274.0,273.625
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23021,Maine,Piscataquis,2019-02-26 03:15:00,1.25,2019-02-26 04:30:00,2902.0,2905.0,2902.6
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23021,Maine,Piscataquis,2019-02-26 06:45:00,1.0,2019-02-26 07:45:00,214.0,214.0,214.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23021,Maine,Piscataquis,2019-02-26 16:15:00,0.5,2019-02-26 16:45:00,237.0,276.0,256.5
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23023,Maine,Sagadahoc,2019-02-26 01:00:00,0.5,2019-02-26 01:30:00,234.0,244.0,239.0
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23025,Maine,Somerset,2019-02-25 20:15:00,1.25,2019-02-25 21:30:00,220.0,287.0,254.4
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23025,Maine,Somerset,2019-02-25 21:45:00,0.75,2019-02-25 22:30:00,216.0,240.0,225.33333333333334
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23025,Maine,Somerset,2019-02-26 20:00:00,0.75,2019-02-26 20:45:00,561.0,571.0,565.6666666666666
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23027,Maine,Waldo,2019-02-25 20:45:00,2.75,2019-02-25 23:30:00,267.0,1759.0,799.8181818181819
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23027,Maine,Waldo,2019-02-26 23:15:00,1.25,2019-02-27 00:30:00,876.0,1684.0,1522.4
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23031,Maine,York,2019-02-25 14:30:00,8.75,2019-02-25 23:15:00,255.0,2802.0,1391.1714285714286
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23031,Maine,York,2019-02-25 23:30:00,7.5,2019-02-26 07:00:00,221.0,3059.0,1114.0333333333333
Maine-1,Maine,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,23031,Maine,York,2019-02-27 13:45:00,0.25,2019-02-27 14:00:00,524.0,524.0,524.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23001,Maine,Androscoggin,2019-06-23 19:15:00,0.75,2019-06-23 20:00:00,612.0,612.0,612.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23003,Maine,Aroostook,2019-06-23 02:00:00,3.25,2019-06-23 05:15:00,414.0,414.0,414.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23005,Maine,Cumberland,2019-06-23 02:45:00,2.0,2019-06-23 04:45:00,232.0,306.0,269.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23005,Maine,Cumberland,2019-06-24 03:00:00,1.75,2019-06-24 04:45:00,333.0,334.0,333.2857142857143
