event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23007,Maine,Franklin,2019-06-22 20:45:00,6.0,2019-06-23 02:45:00,426.0,426.0,426.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23009,Maine,Hancock,2019-06-23 23:00:00,1.0,2019-06-24 00:00:00,1320.0,1352.0,1328.25
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23009,Maine,Hancock,2019-06-24 00:30:00,0.25,2019-06-24 00:45:00,215.0,215.0,215.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23011,Maine,Kennebec,2019-06-22 16:45:00,2.0,2019-06-22 18:45:00,219.0,293.0,252.875
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23017,Maine,Oxford,2019-06-22 15:45:00,2.25,2019-06-22 18:00:00,215.0,302.0,233.33333333333334
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23017,Maine,Oxford,2019-06-22 20:30:00,6.25,2019-06-23 02:45:00,378.0,1988.0,664.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23019,Maine,Penobscot,2019-06-22 18:30:00,2.25,2019-06-22 20:45:00,671.0,1154.0,891.6666666666666
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23019,Maine,Penobscot,2019-06-23 16:00:00,0.75,2019-06-23 16:45:00,295.0,295.0,295.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23019,Maine,Penobscot,2019-06-23 17:00:00,3.25,2019-06-23 20:15:00,604.0,1458.0,901.6923076923077
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23019,Maine,Penobscot,2019-06-23 22:00:00,2.5,2019-06-24 00:30:00,233.0,307.0,266.7
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23019,Maine,Penobscot,2019-06-24 12:00:00,0.5,2019-06-24 12:30:00,3952.0,3952.0,3952.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23019,Maine,Penobscot,2019-06-24 13:00:00,1.0,2019-06-24 14:00:00,224.0,252.0,241.5
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23021,Maine,Piscataquis,2019-06-22 21:15:00,1.0,2019-06-22 22:15:00,228.0,276.0,252.75
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23021,Maine,Piscataquis,2019-06-24 13:15:00,2.25,2019-06-24 15:30:00,213.0,214.0,213.44444444444446
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23025,Maine,Somerset,2019-06-22 18:30:00,1.0,2019-06-22 19:30:00,258.0,287.0,279.75
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23025,Maine,Somerset,2019-06-23 17:15:00,2.5,2019-06-23 19:45:00,317.0,318.0,317.1
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23027,Maine,Waldo,2019-06-22 18:30:00,8.25,2019-06-23 02:45:00,220.0,1994.0,535.3939393939394
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23027,Maine,Waldo,2019-06-23 19:00:00,5.5,2019-06-24 00:30:00,395.0,1341.0,770.3181818181819
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23029,Maine,Washington,2019-06-23 18:15:00,1.25,2019-06-23 19:30:00,205.0,206.0,205.6
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23031,Maine,York,2019-06-22 01:45:00,4.0,2019-06-22 05:45:00,252.0,252.0,252.0
Maine-2,Maine,2019-06-21 18:36:00,2019-06-21 19:27:00,System Operations,23031,Maine,York,2019-06-22 20:45:00,6.0,2019-06-23 02:45:00,204.0,2497.0,2043.125
Maine-3,Maine,2019-07-24 08:01:00,2019-07-24 12:49:00,System Operations,23029,Maine,Washington,2019-07-24 11:15:00,2.75,2019-07-24 14:00:00,314.0,314.0,314.0
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23003,Maine,Aroostook,2019-08-09 19:30:00,0.75,2019-08-09 20:15:00,309.0,2471.0,1750.3333333333333
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23003,Maine,Aroostook,2019-08-09 22:00:00,0.5,2019-08-09 22:30:00,208.0,208.0,208.0
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23009,Maine,Hancock,2019-08-08 01:15:00,1.25,2019-08-08 02:30:00,286.0,3616.0,2334.2
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23009,Maine,Hancock,2019-08-08 16:30:00,1.75,2019-08-08 18:15:00,239.0,245.0,242.71428571428572
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23009,Maine,Hancock,2019-08-09 03:00:00,1.0,2019-08-09 04:00:00,464.0,465.0,464.25
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23009,Maine,Hancock,2019-08-09 06:00:00,2.5,2019-08-09 08:30:00,997.0,998.0,997.1
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23019,Maine,Penobscot,2019-08-08 08:15:00,0.75,2019-08-08 09:00:00,1409.0,1410.0,1409.3333333333333
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23019,Maine,Penobscot,2019-08-09 02:45:00,0.5,2019-08-09 03:15:00,292.0,292.0,292.0
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23021,Maine,Piscataquis,2019-08-09 12:30:00,0.5,2019-08-09 13:00:00,302.0,1601.0,951.5
Maine-4,Maine,2019-08-07 09:30:00,2019-08-07 11:15:00,System Operations,23029,Maine,Washington,2019-08-08 17:00:00,1.0,2019-08-08 18:00:00,208.0,208.0,208.0
Maine-5,Maine,2019-09-05 10:08:00,2019-09-05 12:08:00,System Operations,23009,Maine,Hancock,2019-09-06 17:15:00,1.25,2019-09-06 18:30:00,1497.0,2349.0,2006.8
Maine-6,Maine,2019-10-10 02:06:00,2019-10-10 05:05:00,System Operations,23009,Maine,Hancock,2019-10-12 02:45:00,3.25,2019-10-12 06:00:00,924.0,925.0,924.0769230769231
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23003,Maine,Aroostook,2019-10-17 13:15:00,1.25,2019-10-17 14:30:00,279.0,415.0,307.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23003,Maine,Aroostook,2019-10-17 14:45:00,2.75,2019-10-17 17:30:00,225.0,708.0,456.90909090909093
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23003,Maine,Aroostook,2019-10-19 01:00:00,4.0,2019-10-19 05:00:00,411.0,411.0,411.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23003,Maine,Aroostook,2019-10-19 06:30:00,2.5,2019-10-19 09:00:00,411.0,411.0,411.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23009,Maine,Hancock,2019-10-17 08:00:00,78.5,2019-10-20 14:30:00,200.0,21916.0,6649.649681528663
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23009,Maine,Hancock,2019-10-21 14:00:00,1.25,2019-10-21 15:15:00,308.0,309.0,308.4
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23019,Maine,Penobscot,2019-10-17 09:45:00,2.5,2019-10-17 12:15:00,227.0,10610.0,5844.5
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23019,Maine,Penobscot,2019-10-17 12:30:00,2.0,2019-10-17 14:30:00,8378.0,10005.0,8937.375
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23019,Maine,Penobscot,2019-10-17 14:45:00,22.5,2019-10-18 13:15:00,202.0,9339.0,2906.488888888889
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23019,Maine,Penobscot,2019-10-18 13:45:00,3.75,2019-10-18 17:30:00,335.0,424.0,389.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23021,Maine,Piscataquis,2019-10-17 11:15:00,1.0,2019-10-17 12:15:00,371.0,597.0,538.5
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23021,Maine,Piscataquis,2019-10-17 12:30:00,2.0,2019-10-17 14:30:00,603.0,1026.0,915.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23021,Maine,Piscataquis,2019-10-17 14:45:00,19.0,2019-10-18 09:45:00,213.0,1392.0,543.2894736842105
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23021,Maine,Piscataquis,2019-10-18 12:15:00,2.0,2019-10-18 14:15:00,214.0,214.0,214.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23029,Maine,Washington,2019-10-17 11:00:00,1.25,2019-10-17 12:15:00,480.0,2779.0,1412.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23029,Maine,Washington,2019-10-17 12:30:00,2.0,2019-10-17 14:30:00,3066.0,6010.0,4597.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23029,Maine,Washington,2019-10-17 14:45:00,33.75,2019-10-19 00:30:00,248.0,9121.0,2983.0
Maine-7,Maine,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,23029,Maine,Washington,2019-10-19 01:00:00,0.75,2019-10-19 01:45:00,230.0,231.0,230.66666666666666
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23003,Maine,Aroostook,2019-11-01 02:15:00,3.25,2019-11-01 05:30:00,308.0,366.0,327.15384615384613
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23003,Maine,Aroostook,2019-11-01 10:30:00,7.75,2019-11-01 18:15:00,329.0,1887.0,1013.2258064516129
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23003,Maine,Aroostook,2019-11-01 18:30:00,2.5,2019-11-01 21:00:00,2849.0,7845.0,4949.6
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23003,Maine,Aroostook,2019-11-01 21:15:00,1.5,2019-11-01 22:45:00,8463.0,9427.0,9220.333333333334
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23003,Maine,Aroostook,2019-11-01 23:00:00,44.0,2019-11-03 19:00:00,215.0,9357.0,3470.8636363636365
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23009,Maine,Hancock,2019-11-01 10:15:00,10.75,2019-11-01 21:00:00,3239.0,16627.0,13053.558139534884
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23009,Maine,Hancock,2019-11-01 21:15:00,66.25,2019-11-04 15:30:00,224.0,10115.0,2905.407547169811
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23009,Maine,Hancock,2019-11-05 17:15:00,0.25,2019-11-05 17:30:00,470.0,470.0,470.0
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23017,Maine,Oxford,2019-11-01 20:15:00,0.25,2019-11-01 20:30:00,231.0,231.0,231.0
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23017,Maine,Oxford,2019-11-01 20:45:00,0.5,2019-11-01 21:15:00,210.0,210.0,210.0
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23019,Maine,Penobscot,2019-11-01 10:15:00,8.0,2019-11-01 18:15:00,19104.0,37487.0,32215.59375
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23019,Maine,Penobscot,2019-11-01 18:30:00,2.5,2019-11-01 21:00:00,28826.0,30743.0,29719.8
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23019,Maine,Penobscot,2019-11-01 21:15:00,50.25,2019-11-03 23:30:00,365.0,30420.0,8770.189054726368
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23021,Maine,Piscataquis,2019-11-01 09:30:00,0.5,2019-11-01 10:00:00,292.0,294.0,293.0
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23021,Maine,Piscataquis,2019-11-01 10:15:00,8.0,2019-11-01 18:15:00,500.0,2683.0,1233.84375
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23021,Maine,Piscataquis,2019-11-01 18:30:00,2.5,2019-11-01 21:00:00,1972.0,2685.0,2313.1
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23021,Maine,Piscataquis,2019-11-01 21:15:00,1.5,2019-11-01 22:45:00,3229.0,3975.0,3519.6666666666665
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23021,Maine,Piscataquis,2019-11-01 23:00:00,42.0,2019-11-03 17:00:00,209.0,2086.0,869.3690476190476
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23027,Maine,Waldo,2019-11-01 14:00:00,4.75,2019-11-01 18:45:00,344.0,344.0,344.0
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23029,Maine,Washington,2019-11-01 04:00:00,2.0,2019-11-01 06:00:00,385.0,386.0,385.875
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23029,Maine,Washington,2019-11-01 10:15:00,10.75,2019-11-01 21:00:00,308.0,2492.0,1479.8837209302326
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23029,Maine,Washington,2019-11-01 21:15:00,1.5,2019-11-01 22:45:00,319.0,553.0,472.3333333333333
Maine-8,Maine,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,23029,Maine,Washington,2019-11-01 23:00:00,5.25,2019-11-02 04:15:00,215.0,341.0,246.47619047619048
Maine-9,Maine,2019-12-11 13:22:00,2019-12-11 16:28:00,System Operations,23001,Maine,Androscoggin,2019-12-13 04:00:00,4.25,2019-12-13 08:15:00,229.0,229.0,229.0
Maine-9,Maine,2019-12-11 13:22:00,2019-12-11 16:28:00,System Operations,23009,Maine,Hancock,2019-12-12 17:00:00,0.5,2019-12-12 17:30:00,493.0,493.0,493.0
Maine-9,Maine,2019-12-11 13:22:00,2019-12-11 16:28:00,System Operations,23015,Maine,Lincoln,2019-12-14 13:15:00,1.0,2019-12-14 14:15:00,516.0,2076.0,1685.25
Maine-9,Maine,2019-12-11 13:22:00,2019-12-11 16:28:00,System Operations,23017,Maine,Oxford,2019-12-14 08:00:00,5.5,2019-12-14 13:30:00,611.0,692.0,680.1363636363636
Maine-9,Maine,2019-12-11 13:22:00,2019-12-11 16:28:00,System Operations,23017,Maine,Oxford,2019-12-14 14:15:00,2.0,2019-12-14 16:15:00,263.0,346.0,325.375
Maine-9,Maine,2019-12-11 13:22:00,2019-12-11 16:28:00,System Operations,23025,Maine,Somerset,2019-12-12 04:30:00,0.5,2019-12-12 05:00:00,1117.0,3496.0,2306.5
Maine-9,Maine,2019-12-11 13:22:00,2019-12-11 16:28:00,System Operations,23025,Maine,Somerset,2019-12-12 07:15:00,0.75,2019-12-12 08:00:00,1678.0,1678.0,1678.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24003,Maryland,Anne Arundel,2019-08-15 18:15:00,0.75,2019-08-15 19:00:00,338.0,389.0,355.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24003,Maryland,Anne Arundel,2019-08-17 19:45:00,5.0,2019-08-18 00:45:00,258.0,902.0,453.9
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24005,Maryland,Baltimore,2019-08-15 13:00:00,0.25,2019-08-15 13:15:00,1338.0,1338.0,1338.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24510,Maryland,Baltimore,2019-08-15 09:30:00,1.75,2019-08-15 11:15:00,1141.0,1164.0,1157.4285714285713
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24510,Maryland,Baltimore,2019-08-15 19:45:00,1.0,2019-08-15 20:45:00,1189.0,1215.0,1202.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24510,Maryland,Baltimore,2019-08-16 00:30:00,0.75,2019-08-16 01:15:00,428.0,430.0,429.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24510,Maryland,Baltimore,2019-08-17 16:15:00,0.5,2019-08-17 16:45:00,207.0,207.0,207.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24510,Maryland,Baltimore,2019-08-17 20:30:00,1.5,2019-08-17 22:00:00,609.0,694.0,648.8333333333334
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24019,Maryland,Dorchester,2019-08-17 19:15:00,1.25,2019-08-17 20:30:00,680.0,1207.0,1006.8
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24021,Maryland,Frederick,2019-08-15 03:15:00,3.75,2019-08-15 07:00:00,934.0,1358.0,1140.4
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24025,Maryland,Harford,2019-08-17 18:45:00,1.0,2019-08-17 19:45:00,459.0,471.0,465.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24027,Maryland,Howard,2019-08-15 13:15:00,0.25,2019-08-15 13:30:00,226.0,226.0,226.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24031,Maryland,Montgomery,2019-08-17 22:15:00,0.75,2019-08-17 23:00:00,214.0,214.0,214.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24033,Maryland,Prince George's,2019-08-15 04:15:00,0.25,2019-08-15 04:30:00,204.0,204.0,204.0
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24033,Maryland,Prince George's,2019-08-15 19:30:00,1.5,2019-08-15 21:00:00,473.0,503.0,478.5
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24033,Maryland,Prince George's,2019-08-15 21:30:00,0.75,2019-08-15 22:15:00,473.0,474.0,473.3333333333333
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24033,Maryland,Prince George's,2019-08-16 14:30:00,2.25,2019-08-16 16:45:00,823.0,825.0,824.1111111111111
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24047,Maryland,Worcester,2019-08-17 00:15:00,3.0,2019-08-17 03:15:00,343.0,484.0,471.6666666666667
Maryland-0,Maryland,2019-08-15 03:07:00,2019-08-15 03:56:00,System Operations,24047,Maryland,Worcester,2019-08-18 00:45:00,2.0,2019-08-18 02:45:00,377.0,478.0,457.375
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24003,Maryland,Anne Arundel,2019-09-06 21:45:00,1.75,2019-09-06 23:30:00,212.0,245.0,227.57142857142858
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24005,Maryland,Baltimore,2019-09-04 14:30:00,0.25,2019-09-04 14:45:00,858.0,858.0,858.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24005,Maryland,Baltimore,2019-09-04 15:45:00,1.0,2019-09-04 16:45:00,247.0,255.0,251.75
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24005,Maryland,Baltimore,2019-09-06 20:45:00,0.25,2019-09-06 21:00:00,420.0,420.0,420.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24009,Maryland,Calvert,2019-09-06 12:15:00,2.25,2019-09-06 14:30:00,399.0,594.0,527.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24013,Maryland,Carroll,2019-09-04 11:45:00,0.25,2019-09-04 12:00:00,382.0,382.0,382.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24013,Maryland,Carroll,2019-09-04 12:45:00,2.25,2019-09-04 15:00:00,207.0,293.0,273.22222222222223
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24013,Maryland,Carroll,2019-09-04 15:15:00,0.5,2019-09-04 15:45:00,403.0,444.0,423.5
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24015,Maryland,Cecil,2019-09-06 09:15:00,2.0,2019-09-06 11:15:00,485.0,2089.0,763.125
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24025,Maryland,Harford,2019-09-04 14:30:00,0.25,2019-09-04 14:45:00,562.0,562.0,562.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24027,Maryland,Howard,2019-09-05 02:15:00,1.25,2019-09-05 03:30:00,221.0,221.0,221.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24031,Maryland,Montgomery,2019-09-04 13:30:00,0.5,2019-09-04 14:00:00,273.0,274.0,273.5
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24031,Maryland,Montgomery,2019-09-04 20:00:00,3.75,2019-09-04 23:45:00,246.0,1147.0,408.2
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24031,Maryland,Montgomery,2019-09-05 14:45:00,0.25,2019-09-05 15:00:00,1278.0,1278.0,1278.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24031,Maryland,Montgomery,2019-09-06 15:15:00,0.5,2019-09-06 15:45:00,1638.0,1681.0,1659.5
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24031,Maryland,Montgomery,2019-09-06 16:00:00,0.25,2019-09-06 16:15:00,687.0,687.0,687.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24033,Maryland,Prince George's,2019-09-06 06:30:00,1.25,2019-09-06 07:45:00,303.0,1075.0,918.8
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24033,Maryland,Prince George's,2019-09-06 17:00:00,0.75,2019-09-06 17:45:00,889.0,899.0,892.6666666666666
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24035,Maryland,Queen Anne's,2019-09-05 19:45:00,0.5,2019-09-05 20:15:00,536.0,1626.0,1081.0
Maryland-1,Maryland,2019-09-04 11:13:00,2019-09-04 11:57:00,System Operations,24041,Maryland,Talbot,2019-09-05 13:15:00,0.75,2019-09-05 14:00:00,858.0,858.0,858.0
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24003,Maryland,Anne Arundel,2019-09-29 11:15:00,0.5,2019-09-29 11:45:00,243.0,246.0,244.5
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24005,Maryland,Baltimore,2019-09-27 08:15:00,4.75,2019-09-27 13:00:00,420.0,718.0,483.10526315789474
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24510,Maryland,Baltimore,2019-09-26 23:15:00,1.25,2019-09-27 00:30:00,228.0,229.0,228.4
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24011,Maryland,Caroline,2019-09-28 11:45:00,1.0,2019-09-28 12:45:00,281.0,281.0,281.0
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24013,Maryland,Carroll,2019-09-29 06:45:00,0.5,2019-09-29 07:15:00,517.0,517.0,517.0
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24015,Maryland,Cecil,2019-09-29 12:30:00,1.25,2019-09-29 13:45:00,519.0,1637.0,1392.6
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24031,Maryland,Montgomery,2019-09-27 16:45:00,0.25,2019-09-27 17:00:00,778.0,778.0,778.0
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24031,Maryland,Montgomery,2019-09-27 21:45:00,2.5,2019-09-28 00:15:00,343.0,521.0,447.5
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24031,Maryland,Montgomery,2019-09-28 00:45:00,0.75,2019-09-28 01:30:00,406.0,406.0,406.0
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24031,Maryland,Montgomery,2019-09-28 02:30:00,1.5,2019-09-28 04:00:00,406.0,407.0,406.3333333333333
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24033,Maryland,Prince George's,2019-09-27 16:45:00,0.25,2019-09-27 17:00:00,2220.0,2220.0,2220.0
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24037,Maryland,St. Mary's,2019-09-27 05:15:00,6.25,2019-09-27 11:30:00,340.0,1025.0,642.08
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24043,Maryland,Washington,2019-09-28 14:15:00,1.25,2019-09-28 15:30:00,382.0,382.0,382.0
Maryland-2,Maryland,2019-09-26 14:31:00,2019-09-26 15:14:00,System Operations,24045,Maryland,Wicomico,2019-09-29 03:15:00,1.5,2019-09-29 04:45:00,204.0,206.0,205.66666666666666
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25005,Massachusetts,Bristol,2019-02-03 00:30:00,1.5,2019-02-03 02:00:00,563.0,1158.0,1043.5
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25009,Massachusetts,Essex,2019-02-03 05:45:00,1.5,2019-02-03 07:15:00,979.0,1366.0,1236.5
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25013,Massachusetts,Hampden,2019-02-02 16:30:00,0.5,2019-02-02 17:00:00,216.0,216.0,216.0
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25015,Massachusetts,Hampshire,2019-02-03 17:45:00,0.75,2019-02-03 18:30:00,602.0,602.0,602.0
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25017,Massachusetts,Middlesex,2019-02-03 05:00:00,0.25,2019-02-03 05:15:00,229.0,229.0,229.0
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25023,Massachusetts,Plymouth,2019-02-01 19:00:00,0.5,2019-02-01 19:30:00,241.0,241.0,241.0
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25025,Massachusetts,Suffolk,2019-02-01 17:30:00,1.0,2019-02-01 18:30:00,211.0,211.0,211.0
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25025,Massachusetts,Suffolk,2019-02-01 21:15:00,0.25,2019-02-01 21:30:00,285.0,285.0,285.0
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25025,Massachusetts,Suffolk,2019-02-02 01:15:00,1.75,2019-02-02 03:00:00,399.0,481.0,468.7142857142857
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25025,Massachusetts,Suffolk,2019-02-02 04:45:00,0.5,2019-02-02 05:15:00,327.0,328.0,327.5
Massachusetts-0,Massachusetts,2019-02-01 05:35:00,2019-02-01 06:10:00,System Operations,25025,Massachusetts,Suffolk,2019-02-02 14:45:00,1.0,2019-02-02 15:45:00,273.0,273.0,273.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25001,Massachusetts,Barnstable,2019-02-25 14:15:00,3.25,2019-02-25 17:30:00,387.0,1694.0,858.4615384615385
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25001,Massachusetts,Barnstable,2019-02-25 21:00:00,1.5,2019-02-25 22:30:00,290.0,848.0,477.8333333333333
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25001,Massachusetts,Barnstable,2019-02-25 23:30:00,4.75,2019-02-26 04:15:00,223.0,3665.0,895.8947368421053
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25003,Massachusetts,Berkshire,2019-02-25 14:00:00,32.25,2019-02-26 22:15:00,200.0,8647.0,2119.891472868217
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25003,Massachusetts,Berkshire,2019-02-26 22:30:00,0.5,2019-02-26 23:00:00,209.0,218.0,213.5
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25005,Massachusetts,Bristol,2019-02-25 16:45:00,16.5,2019-02-26 09:15:00,343.0,5911.0,1852.439393939394
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25005,Massachusetts,Bristol,2019-02-26 09:45:00,0.25,2019-02-26 10:00:00,210.0,210.0,210.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25007,Massachusetts,Dukes,2019-02-25 19:15:00,0.25,2019-02-25 19:30:00,666.0,666.0,666.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25007,Massachusetts,Dukes,2019-02-25 20:45:00,0.75,2019-02-25 21:30:00,355.0,355.0,355.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25009,Massachusetts,Essex,2019-02-25 14:45:00,0.25,2019-02-25 15:00:00,800.0,800.0,800.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25009,Massachusetts,Essex,2019-02-25 15:30:00,31.0,2019-02-26 22:30:00,227.0,4958.0,1048.6693548387098
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25011,Massachusetts,Franklin,2019-02-25 15:00:00,32.75,2019-02-26 23:45:00,223.0,4174.0,1154.5190839694656
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25011,Massachusetts,Franklin,2019-02-27 05:45:00,0.25,2019-02-27 06:00:00,669.0,669.0,669.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25011,Massachusetts,Franklin,2019-02-27 16:45:00,0.75,2019-02-27 17:30:00,421.0,421.0,421.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25013,Massachusetts,Hampden,2019-02-25 14:30:00,32.0,2019-02-26 22:30:00,210.0,6161.0,1490.234375
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25013,Massachusetts,Hampden,2019-02-27 01:15:00,3.0,2019-02-27 04:15:00,236.0,299.0,277.6666666666667
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25013,Massachusetts,Hampden,2019-02-27 05:45:00,0.25,2019-02-27 06:00:00,519.0,519.0,519.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25015,Massachusetts,Hampshire,2019-02-25 16:15:00,35.0,2019-02-27 03:15:00,228.0,12304.0,3780.6785714285716
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25015,Massachusetts,Hampshire,2019-02-28 01:30:00,0.25,2019-02-28 01:45:00,351.0,351.0,351.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25015,Massachusetts,Hampshire,2019-02-28 03:15:00,0.5,2019-02-28 03:45:00,216.0,216.0,216.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25015,Massachusetts,Hampshire,2019-02-28 04:15:00,0.25,2019-02-28 04:30:00,340.0,340.0,340.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25017,Massachusetts,Middlesex,2019-02-25 15:00:00,38.75,2019-02-27 05:45:00,209.0,20451.0,8468.387096774193
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25017,Massachusetts,Middlesex,2019-02-27 12:15:00,2.0,2019-02-27 14:15:00,234.0,296.0,257.875
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25017,Massachusetts,Middlesex,2019-02-27 16:15:00,2.5,2019-02-27 18:45:00,241.0,445.0,369.3
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25017,Massachusetts,Middlesex,2019-02-27 21:15:00,0.75,2019-02-27 22:00:00,224.0,226.0,225.33333333333334
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25021,Massachusetts,Norfolk,2019-02-25 16:00:00,31.25,2019-02-26 23:15:00,218.0,7720.0,1970.936
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25021,Massachusetts,Norfolk,2019-02-27 21:00:00,0.25,2019-02-27 21:15:00,209.0,209.0,209.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25021,Massachusetts,Norfolk,2019-02-27 23:15:00,0.25,2019-02-27 23:30:00,950.0,950.0,950.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25023,Massachusetts,Plymouth,2019-02-25 16:45:00,23.0,2019-02-26 15:45:00,228.0,3965.0,1602.75
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25023,Massachusetts,Plymouth,2019-02-26 23:00:00,0.75,2019-02-26 23:45:00,2132.0,2133.0,2132.6666666666665
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25023,Massachusetts,Plymouth,2019-02-27 02:00:00,2.0,2019-02-27 04:00:00,667.0,1914.0,1321.75
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25025,Massachusetts,Suffolk,2019-02-25 09:15:00,0.25,2019-02-25 09:30:00,260.0,260.0,260.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25025,Massachusetts,Suffolk,2019-02-25 18:15:00,13.75,2019-02-26 08:00:00,232.0,6936.0,2343.2181818181816
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25025,Massachusetts,Suffolk,2019-02-26 11:45:00,0.25,2019-02-26 12:00:00,251.0,251.0,251.0
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25025,Massachusetts,Suffolk,2019-02-27 00:00:00,3.25,2019-02-27 03:15:00,209.0,465.0,403.9230769230769
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25025,Massachusetts,Suffolk,2019-02-27 08:15:00,1.0,2019-02-27 09:15:00,229.0,280.0,267.25
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25025,Massachusetts,Suffolk,2019-02-27 14:45:00,13.5,2019-02-28 04:15:00,290.0,1271.0,751.4444444444445
Massachusetts-1,Massachusetts,2019-02-25 07:45:00,2019-02-25 18:40:00,Transmission Interruption,25027,Massachusetts,Worcester,2019-02-25 14:30:00,53.75,2019-02-27 20:15:00,201.0,18095.0,5594.069767441861
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25001,Massachusetts,Barnstable,2019-02-25 14:15:00,3.25,2019-02-25 17:30:00,387.0,1694.0,858.4615384615385
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25001,Massachusetts,Barnstable,2019-02-25 21:00:00,1.5,2019-02-25 22:30:00,290.0,848.0,477.8333333333333
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25001,Massachusetts,Barnstable,2019-02-25 23:30:00,4.75,2019-02-26 04:15:00,223.0,3665.0,895.8947368421053
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25003,Massachusetts,Berkshire,2019-02-25 14:00:00,32.25,2019-02-26 22:15:00,200.0,8647.0,2119.891472868217
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25003,Massachusetts,Berkshire,2019-02-26 22:30:00,0.5,2019-02-26 23:00:00,209.0,218.0,213.5
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25005,Massachusetts,Bristol,2019-02-25 16:45:00,16.5,2019-02-26 09:15:00,343.0,5911.0,1852.439393939394
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25005,Massachusetts,Bristol,2019-02-26 09:45:00,0.25,2019-02-26 10:00:00,210.0,210.0,210.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25005,Massachusetts,Bristol,2019-03-01 00:30:00,0.25,2019-03-01 00:45:00,448.0,448.0,448.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25007,Massachusetts,Dukes,2019-02-25 19:15:00,0.25,2019-02-25 19:30:00,666.0,666.0,666.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25007,Massachusetts,Dukes,2019-02-25 20:45:00,0.75,2019-02-25 21:30:00,355.0,355.0,355.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25009,Massachusetts,Essex,2019-02-25 14:45:00,0.25,2019-02-25 15:00:00,800.0,800.0,800.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25009,Massachusetts,Essex,2019-02-25 15:30:00,31.0,2019-02-26 22:30:00,227.0,4958.0,1048.6693548387098
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25011,Massachusetts,Franklin,2019-02-25 15:00:00,32.75,2019-02-26 23:45:00,223.0,4174.0,1154.5190839694656
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25011,Massachusetts,Franklin,2019-02-27 05:45:00,0.25,2019-02-27 06:00:00,669.0,669.0,669.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25011,Massachusetts,Franklin,2019-02-27 16:45:00,0.75,2019-02-27 17:30:00,421.0,421.0,421.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25013,Massachusetts,Hampden,2019-02-25 14:30:00,32.0,2019-02-26 22:30:00,210.0,6161.0,1490.234375
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25013,Massachusetts,Hampden,2019-02-27 01:15:00,3.0,2019-02-27 04:15:00,236.0,299.0,277.6666666666667
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25013,Massachusetts,Hampden,2019-02-27 05:45:00,0.25,2019-02-27 06:00:00,519.0,519.0,519.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25015,Massachusetts,Hampshire,2019-02-25 16:15:00,35.0,2019-02-27 03:15:00,228.0,12304.0,3780.6785714285716
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25015,Massachusetts,Hampshire,2019-02-28 01:30:00,0.25,2019-02-28 01:45:00,351.0,351.0,351.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25015,Massachusetts,Hampshire,2019-02-28 03:15:00,0.5,2019-02-28 03:45:00,216.0,216.0,216.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25015,Massachusetts,Hampshire,2019-02-28 04:15:00,0.25,2019-02-28 04:30:00,340.0,340.0,340.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25017,Massachusetts,Middlesex,2019-02-25 15:00:00,38.75,2019-02-27 05:45:00,209.0,20451.0,8468.387096774193
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25017,Massachusetts,Middlesex,2019-02-27 12:15:00,2.0,2019-02-27 14:15:00,234.0,296.0,257.875
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25017,Massachusetts,Middlesex,2019-02-27 16:15:00,2.5,2019-02-27 18:45:00,241.0,445.0,369.3
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25017,Massachusetts,Middlesex,2019-02-27 21:15:00,0.75,2019-02-27 22:00:00,224.0,226.0,225.33333333333334
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25017,Massachusetts,Middlesex,2019-03-01 00:15:00,1.5,2019-03-01 01:45:00,205.0,2726.0,2304.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25021,Massachusetts,Norfolk,2019-02-25 16:00:00,31.25,2019-02-26 23:15:00,218.0,7720.0,1970.936
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25021,Massachusetts,Norfolk,2019-02-27 21:00:00,0.25,2019-02-27 21:15:00,209.0,209.0,209.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25021,Massachusetts,Norfolk,2019-02-27 23:15:00,0.25,2019-02-27 23:30:00,950.0,950.0,950.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25023,Massachusetts,Plymouth,2019-02-25 16:45:00,23.0,2019-02-26 15:45:00,228.0,3965.0,1602.75
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25023,Massachusetts,Plymouth,2019-02-26 23:00:00,0.75,2019-02-26 23:45:00,2132.0,2133.0,2132.6666666666665
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25023,Massachusetts,Plymouth,2019-02-27 02:00:00,2.0,2019-02-27 04:00:00,667.0,1914.0,1321.75
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25025,Massachusetts,Suffolk,2019-02-25 18:15:00,13.75,2019-02-26 08:00:00,232.0,6936.0,2343.2181818181816
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25025,Massachusetts,Suffolk,2019-02-26 11:45:00,0.25,2019-02-26 12:00:00,251.0,251.0,251.0
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25025,Massachusetts,Suffolk,2019-02-27 00:00:00,3.25,2019-02-27 03:15:00,209.0,465.0,403.9230769230769
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25025,Massachusetts,Suffolk,2019-02-27 08:15:00,1.0,2019-02-27 09:15:00,229.0,280.0,267.25
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25025,Massachusetts,Suffolk,2019-02-27 14:45:00,13.5,2019-02-28 04:15:00,290.0,1271.0,751.4444444444445
Massachusetts-2,Massachusetts,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,25027,Massachusetts,Worcester,2019-02-25 14:30:00,53.75,2019-02-27 20:15:00,201.0,18095.0,5594.069767441861
Massachusetts-3,Massachusetts,2019-07-23 15:39:00,2019-07-23 19:00:00,Severe Weather,25027,Massachusetts,Worcester,2019-07-24 13:30:00,0.25,2019-07-24 13:45:00,1119.0,1119.0,1119.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25001,Massachusetts,Barnstable,2019-10-17 03:15:00,69.25,2019-10-20 00:30:00,218.0,41360.0,16212.819494584837
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25003,Massachusetts,Berkshire,2019-10-17 02:15:00,61.25,2019-10-19 15:30:00,207.0,7299.0,1931.9714285714285
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25005,Massachusetts,Bristol,2019-10-17 02:45:00,28.5,2019-10-18 07:15:00,200.0,9909.0,2037.9649122807018
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25005,Massachusetts,Bristol,2019-10-18 08:45:00,3.5,2019-10-18 12:15:00,239.0,254.0,245.28571428571428
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25005,Massachusetts,Bristol,2019-10-18 12:45:00,4.0,2019-10-18 16:45:00,203.0,426.0,309.125
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25007,Massachusetts,Dukes,2019-10-17 05:45:00,27.25,2019-10-18 09:00:00,400.0,10264.0,2129.908256880734
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25009,Massachusetts,Essex,2019-10-17 03:15:00,83.25,2019-10-20 14:30:00,227.0,54383.0,14927.243243243243
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25009,Massachusetts,Essex,2019-10-22 04:30:00,0.25,2019-10-22 04:45:00,239.0,239.0,239.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25011,Massachusetts,Franklin,2019-10-17 04:30:00,98.5,2019-10-21 07:00:00,216.0,5146.0,1425.2131979695432
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25013,Massachusetts,Hampden,2019-10-17 02:45:00,41.0,2019-10-18 19:45:00,203.0,10791.0,3775.170731707317
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25013,Massachusetts,Hampden,2019-10-18 20:30:00,1.0,2019-10-18 21:30:00,214.0,576.0,400.25
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25013,Massachusetts,Hampden,2019-10-18 23:45:00,0.25,2019-10-19 00:00:00,337.0,337.0,337.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25013,Massachusetts,Hampden,2019-10-21 14:15:00,0.25,2019-10-21 14:30:00,299.0,299.0,299.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25015,Massachusetts,Hampshire,2019-10-17 03:45:00,21.75,2019-10-18 01:30:00,228.0,5883.0,2685.5402298850577
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25015,Massachusetts,Hampshire,2019-10-18 19:15:00,0.25,2019-10-18 19:30:00,353.0,353.0,353.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25015,Massachusetts,Hampshire,2019-10-18 21:15:00,0.25,2019-10-18 21:30:00,351.0,351.0,351.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25015,Massachusetts,Hampshire,2019-10-19 02:00:00,5.25,2019-10-19 07:15:00,287.0,482.0,351.8095238095238
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-10-17 03:45:00,63.75,2019-10-19 19:30:00,245.0,29508.0,8726.941176470587
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-10-20 02:45:00,0.5,2019-10-20 03:15:00,811.0,812.0,811.5
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-10-20 05:00:00,0.5,2019-10-20 05:30:00,222.0,222.0,222.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-10-21 16:15:00,0.5,2019-10-21 16:45:00,237.0,238.0,237.5
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25021,Massachusetts,Norfolk,2019-10-17 04:15:00,58.5,2019-10-19 14:45:00,308.0,14721.0,3408.457264957265
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25021,Massachusetts,Norfolk,2019-10-20 14:15:00,0.25,2019-10-20 14:30:00,793.0,793.0,793.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25021,Massachusetts,Norfolk,2019-10-20 19:30:00,2.0,2019-10-20 21:30:00,225.0,238.0,227.625
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25021,Massachusetts,Norfolk,2019-10-20 21:45:00,0.25,2019-10-20 22:00:00,258.0,258.0,258.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25023,Massachusetts,Plymouth,2019-10-17 03:15:00,0.75,2019-10-17 04:00:00,292.0,340.0,309.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25023,Massachusetts,Plymouth,2019-10-17 04:15:00,64.5,2019-10-19 20:45:00,302.0,60602.0,17402.8488372093
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25023,Massachusetts,Plymouth,2019-10-21 16:15:00,0.5,2019-10-21 16:45:00,529.0,532.0,530.5
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25023,Massachusetts,Plymouth,2019-10-22 05:30:00,1.0,2019-10-22 06:30:00,403.0,403.0,403.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-10-17 05:30:00,1.25,2019-10-17 06:45:00,205.0,271.0,225.8
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-10-17 07:00:00,48.25,2019-10-19 07:15:00,210.0,9193.0,2266.39378238342
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-10-19 19:00:00,0.5,2019-10-19 19:30:00,204.0,529.0,366.5
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-10-20 14:30:00,1.5,2019-10-20 16:00:00,221.0,383.0,308.3333333333333
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-10-20 17:15:00,6.0,2019-10-20 23:15:00,274.0,296.0,283.25
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-10-21 10:45:00,1.5,2019-10-21 12:15:00,607.0,608.0,607.3333333333334
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-10-21 15:30:00,1.0,2019-10-21 16:30:00,248.0,610.0,429.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25027,Massachusetts,Worcester,2019-10-17 01:15:00,1.0,2019-10-17 02:15:00,2619.0,2619.0,2619.0
Massachusetts-4,Massachusetts,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,25027,Massachusetts,Worcester,2019-10-17 03:00:00,90.5,2019-10-20 21:30:00,254.0,15354.0,3952.2016574585637
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25001,Massachusetts,Barnstable,2019-11-01 08:30:00,8.25,2019-11-01 16:45:00,261.0,751.0,467.3333333333333
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25001,Massachusetts,Barnstable,2019-11-01 18:00:00,0.25,2019-11-01 18:15:00,462.0,462.0,462.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25001,Massachusetts,Barnstable,2019-11-05 18:15:00,2.0,2019-11-05 20:15:00,972.0,976.0,973.875
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25003,Massachusetts,Berkshire,2019-11-01 01:30:00,17.0,2019-11-01 18:30:00,211.0,2134.0,1022.9558823529412
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25003,Massachusetts,Berkshire,2019-11-01 18:45:00,0.25,2019-11-01 19:00:00,242.0,242.0,242.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25003,Massachusetts,Berkshire,2019-11-01 19:30:00,0.75,2019-11-01 20:15:00,210.0,1839.0,890.6666666666666
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25003,Massachusetts,Berkshire,2019-11-01 20:45:00,0.25,2019-11-01 21:00:00,208.0,208.0,208.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25003,Massachusetts,Berkshire,2019-11-04 21:45:00,1.5,2019-11-04 23:15:00,530.0,1678.0,1294.8333333333333
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25005,Massachusetts,Bristol,2019-11-01 02:45:00,0.75,2019-11-01 03:30:00,1652.0,1690.0,1673.6666666666667
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25005,Massachusetts,Bristol,2019-11-01 03:45:00,18.5,2019-11-01 22:15:00,337.0,6129.0,2074.891891891892
