event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25005,Massachusetts,Bristol,2019-11-04 12:15:00,0.75,2019-11-04 13:00:00,230.0,230.0,230.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25005,Massachusetts,Bristol,2019-11-05 19:00:00,0.5,2019-11-05 19:30:00,369.0,369.0,369.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25009,Massachusetts,Essex,2019-11-01 03:45:00,3.0,2019-11-01 06:45:00,1287.0,2082.0,1618.3333333333333
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25009,Massachusetts,Essex,2019-11-01 09:45:00,7.25,2019-11-01 17:00:00,265.0,551.0,388.0344827586207
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25009,Massachusetts,Essex,2019-11-02 14:15:00,1.75,2019-11-02 16:00:00,491.0,629.0,569.4285714285714
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25009,Massachusetts,Essex,2019-11-04 18:45:00,4.0,2019-11-04 22:45:00,2098.0,3917.0,3507.4375
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25011,Massachusetts,Franklin,2019-11-01 04:45:00,18.75,2019-11-01 23:30:00,215.0,1474.0,445.4
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25013,Massachusetts,Hampden,2019-11-02 21:00:00,1.75,2019-11-02 22:45:00,1824.0,1835.0,1829.5714285714287
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25013,Massachusetts,Hampden,2019-11-04 21:15:00,2.5,2019-11-04 23:45:00,248.0,705.0,400.9
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25015,Massachusetts,Hampshire,2019-11-01 05:00:00,0.25,2019-11-01 05:15:00,245.0,245.0,245.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25015,Massachusetts,Hampshire,2019-11-01 06:30:00,12.25,2019-11-01 18:45:00,204.0,1971.0,626.8979591836735
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-11-01 03:00:00,17.75,2019-11-01 20:45:00,209.0,4952.0,1466.9154929577464
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-11-01 21:00:00,0.25,2019-11-01 21:15:00,252.0,252.0,252.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-11-02 14:30:00,0.25,2019-11-02 14:45:00,1063.0,1063.0,1063.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-11-03 14:15:00,0.25,2019-11-03 14:30:00,1428.0,1428.0,1428.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-11-04 13:30:00,0.25,2019-11-04 13:45:00,312.0,312.0,312.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-11-04 16:15:00,0.5,2019-11-04 16:45:00,204.0,204.0,204.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25017,Massachusetts,Middlesex,2019-11-05 13:15:00,1.25,2019-11-05 14:30:00,302.0,1216.0,488.4
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25021,Massachusetts,Norfolk,2019-11-01 02:15:00,17.25,2019-11-01 19:30:00,216.0,2472.0,881.2898550724638
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25021,Massachusetts,Norfolk,2019-11-05 06:30:00,0.75,2019-11-05 07:15:00,243.0,245.0,244.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25021,Massachusetts,Norfolk,2019-11-05 16:30:00,1.0,2019-11-05 17:30:00,277.0,284.0,281.75
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25023,Massachusetts,Plymouth,2019-11-01 01:30:00,37.25,2019-11-02 14:45:00,203.0,13146.0,3065.201342281879
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25023,Massachusetts,Plymouth,2019-11-05 14:30:00,0.5,2019-11-05 15:00:00,393.0,405.0,399.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-11-01 05:45:00,8.0,2019-11-01 13:45:00,348.0,1326.0,575.125
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-11-01 15:15:00,0.5,2019-11-01 15:45:00,240.0,241.0,240.5
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-11-02 18:00:00,2.5,2019-11-02 20:30:00,220.0,514.0,411.2
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-11-03 03:45:00,1.25,2019-11-03 05:00:00,298.0,298.0,298.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25025,Massachusetts,Suffolk,2019-11-05 16:00:00,1.0,2019-11-05 17:00:00,225.0,225.0,225.0
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25027,Massachusetts,Worcester,2019-11-05 00:45:00,0.5,2019-11-05 01:15:00,491.0,492.0,491.5
Massachusetts-5,Massachusetts,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,25027,Massachusetts,Worcester,2019-11-05 05:00:00,5.0,2019-11-05 10:00:00,531.0,532.0,531.05
Massachusetts-6,Massachusetts,2019-04-26 15:16:00,2019-04-26 15:17:00,Severe Weather/Transmission Interruption,25013,Massachusetts,Hampden,2019-04-26 19:30:00,1.25,2019-04-26 20:45:00,2370.0,5471.0,3891.6
Massachusetts-6,Massachusetts,2019-04-26 15:16:00,2019-04-26 15:17:00,Severe Weather/Transmission Interruption,25021,Massachusetts,Norfolk,2019-04-27 01:45:00,6.0,2019-04-27 07:45:00,302.0,2298.0,683.4166666666666
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25005,Massachusetts,Bristol,2019-08-23 04:45:00,4.25,2019-08-23 09:00:00,777.0,2592.0,1250.8235294117646
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25009,Massachusetts,Essex,2019-08-21 19:00:00,4.75,2019-08-21 23:45:00,545.0,11367.0,6144.631578947368
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25009,Massachusetts,Essex,2019-08-22 01:00:00,0.75,2019-08-22 01:45:00,200.0,200.0,200.0
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25009,Massachusetts,Essex,2019-08-22 22:45:00,2.0,2019-08-23 00:45:00,288.0,2451.0,577.75
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25009,Massachusetts,Essex,2019-08-23 01:00:00,7.0,2019-08-23 08:00:00,287.0,289.0,287.82142857142856
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25009,Massachusetts,Essex,2019-08-23 11:30:00,1.75,2019-08-23 13:15:00,241.0,250.0,244.28571428571428
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25013,Massachusetts,Hampden,2019-08-22 10:15:00,0.75,2019-08-22 11:00:00,473.0,473.0,473.0
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25017,Massachusetts,Middlesex,2019-08-21 18:30:00,5.5,2019-08-22 00:00:00,291.0,926.0,420.59090909090907
Massachusetts-7,Massachusetts,2019-08-21 15:30:00,2019-08-21 15:30:00,Vandalism,25023,Massachusetts,Plymouth,2019-08-24 11:15:00,1.0,2019-08-24 12:15:00,205.0,205.0,205.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26001,Michigan,Alcona,2019-01-07 21:30:00,2.5,2019-01-08 00:00:00,210.0,213.0,211.8
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26005,Michigan,Allegan,2019-01-07 23:00:00,1.25,2019-01-08 00:15:00,280.0,281.0,280.6
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26015,Michigan,Barry,2019-01-08 04:00:00,1.0,2019-01-08 05:00:00,223.0,224.0,223.5
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26015,Michigan,Barry,2019-01-09 00:45:00,1.25,2019-01-09 02:00:00,205.0,205.0,205.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26017,Michigan,Bay,2019-01-07 21:15:00,2.5,2019-01-07 23:45:00,211.0,211.0,211.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26023,Michigan,Branch,2019-01-09 19:45:00,10.25,2019-01-10 06:00:00,222.0,791.0,520.609756097561
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26035,Michigan,Clare,2019-01-08 17:45:00,2.5,2019-01-08 20:15:00,306.0,997.0,507.8
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26039,Michigan,Crawford,2019-01-08 07:15:00,1.5,2019-01-08 08:45:00,307.0,307.0,307.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26049,Michigan,Genesee,2019-01-07 22:30:00,4.25,2019-01-08 02:45:00,268.0,503.0,314.29411764705884
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26059,Michigan,Hillsdale,2019-01-09 00:45:00,2.75,2019-01-09 03:30:00,313.0,784.0,443.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26063,Michigan,Huron,2019-01-08 16:45:00,0.5,2019-01-08 17:15:00,204.0,204.0,204.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26067,Michigan,Ionia,2019-01-08 03:45:00,3.0,2019-01-08 06:45:00,357.0,615.0,571.9166666666666
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26069,Michigan,Iosco,2019-01-09 20:45:00,1.25,2019-01-09 22:00:00,357.0,357.0,357.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26077,Michigan,Kalamazoo,2019-01-09 00:00:00,1.75,2019-01-09 01:45:00,288.0,288.0,288.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26077,Michigan,Kalamazoo,2019-01-09 02:00:00,0.75,2019-01-09 02:45:00,284.0,285.0,284.6666666666667
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26081,Michigan,Kent,2019-01-07 23:30:00,2.75,2019-01-08 02:15:00,749.0,841.0,799.0909090909091
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26081,Michigan,Kent,2019-01-08 02:30:00,4.5,2019-01-08 07:00:00,355.0,1589.0,762.1666666666666
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26081,Michigan,Kent,2019-01-08 19:00:00,1.0,2019-01-08 20:00:00,217.0,946.0,690.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26081,Michigan,Kent,2019-01-08 22:30:00,7.75,2019-01-09 06:15:00,205.0,260.0,249.1290322580645
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26081,Michigan,Kent,2019-01-09 15:00:00,0.5,2019-01-09 15:30:00,433.0,433.0,433.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26081,Michigan,Kent,2019-01-09 20:15:00,0.25,2019-01-09 20:30:00,644.0,644.0,644.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26085,Michigan,Lake,2019-01-08 10:00:00,3.5,2019-01-08 13:30:00,320.0,1155.0,1024.4285714285713
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26093,Michigan,Livingston,2019-01-08 05:00:00,0.5,2019-01-08 05:30:00,734.0,742.0,738.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26093,Michigan,Livingston,2019-01-08 23:45:00,0.5,2019-01-09 00:15:00,781.0,783.0,782.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26093,Michigan,Livingston,2019-01-09 00:30:00,0.25,2019-01-09 00:45:00,779.0,779.0,779.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26093,Michigan,Livingston,2019-01-09 01:00:00,0.5,2019-01-09 01:30:00,727.0,774.0,750.5
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26099,Michigan,Macomb,2019-01-07 21:00:00,2.5,2019-01-07 23:30:00,482.0,1046.0,825.8
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26099,Michigan,Macomb,2019-01-10 01:45:00,0.5,2019-01-10 02:15:00,1033.0,1034.0,1033.5
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26103,Michigan,Marquette,2019-01-07 22:45:00,2.5,2019-01-08 01:15:00,1506.0,2313.0,1829.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26117,Michigan,Montcalm,2019-01-08 03:30:00,0.5,2019-01-08 04:00:00,200.0,200.0,200.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26121,Michigan,Muskegon,2019-01-10 17:30:00,2.25,2019-01-10 19:45:00,245.0,245.0,245.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26123,Michigan,Newaygo,2019-01-09 00:00:00,1.5,2019-01-09 01:30:00,227.0,364.0,272.6666666666667
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26125,Michigan,Oakland,2019-01-07 21:00:00,4.25,2019-01-08 01:15:00,248.0,729.0,531.2352941176471
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26125,Michigan,Oakland,2019-01-08 05:00:00,1.25,2019-01-08 06:15:00,1883.0,1924.0,1907.2
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26125,Michigan,Oakland,2019-01-08 06:30:00,1.75,2019-01-08 08:15:00,721.0,2079.0,1295.2857142857142
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26125,Michigan,Oakland,2019-01-08 23:45:00,0.5,2019-01-09 00:15:00,797.0,802.0,799.5
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26125,Michigan,Oakland,2019-01-09 00:30:00,0.25,2019-01-09 00:45:00,824.0,824.0,824.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26125,Michigan,Oakland,2019-01-09 01:00:00,0.5,2019-01-09 01:30:00,815.0,817.0,816.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26125,Michigan,Oakland,2019-01-10 15:45:00,0.5,2019-01-10 16:15:00,272.0,272.0,272.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26133,Michigan,Osceola,2019-01-08 02:45:00,1.0,2019-01-08 03:45:00,409.0,414.0,412.5
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26137,Michigan,Otsego,2019-01-08 07:15:00,1.5,2019-01-08 08:45:00,1265.0,1266.0,1265.6666666666667
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26139,Michigan,Ottawa,2019-01-08 02:15:00,1.75,2019-01-08 04:00:00,431.0,469.0,442.42857142857144
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26141,Michigan,Presque Isle,2019-01-10 09:00:00,0.75,2019-01-10 09:45:00,1949.0,1949.0,1949.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26151,Michigan,Sanilac,2019-01-07 22:00:00,12.5,2019-01-08 10:30:00,261.0,488.0,406.22
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26159,Michigan,Van Buren,2019-01-08 01:45:00,3.0,2019-01-08 04:45:00,388.0,572.0,469.8333333333333
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26161,Michigan,Washtenaw,2019-01-08 04:00:00,0.5,2019-01-08 04:30:00,1861.0,1863.0,1862.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26161,Michigan,Washtenaw,2019-01-10 15:15:00,0.25,2019-01-10 15:30:00,535.0,535.0,535.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26163,Michigan,Wayne,2019-01-08 01:45:00,0.75,2019-01-08 02:30:00,402.0,583.0,519.6666666666666
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26163,Michigan,Wayne,2019-01-08 02:45:00,1.75,2019-01-08 04:30:00,577.0,2372.0,1022.8571428571429
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26163,Michigan,Wayne,2019-01-09 00:15:00,0.75,2019-01-09 01:00:00,414.0,436.0,422.6666666666667
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26163,Michigan,Wayne,2019-01-09 01:15:00,0.75,2019-01-09 02:00:00,400.0,415.0,410.0
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26163,Michigan,Wayne,2019-01-09 15:00:00,0.75,2019-01-09 15:45:00,578.0,580.0,578.6666666666666
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26163,Michigan,Wayne,2019-01-10 14:30:00,1.5,2019-01-10 16:00:00,289.0,295.0,291.6666666666667
Michigan-0,Michigan,2019-01-07 20:57:00,2019-01-07 21:32:00,System Operations,26165,Michigan,Wexford,2019-01-08 17:15:00,1.25,2019-01-08 18:30:00,351.0,352.0,351.2
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26017,Michigan,Bay,2019-01-16 15:00:00,3.5,2019-01-16 18:30:00,332.0,333.0,332.2142857142857
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26019,Michigan,Benzie,2019-01-14 20:00:00,0.25,2019-01-14 20:15:00,220.0,220.0,220.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26021,Michigan,Berrien,2019-01-14 12:30:00,2.5,2019-01-14 15:00:00,766.0,768.0,766.5
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26027,Michigan,Cass,2019-01-14 12:00:00,2.75,2019-01-14 14:45:00,901.0,1052.0,1024.5454545454545
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26047,Michigan,Emmet,2019-01-15 01:15:00,3.0,2019-01-15 04:15:00,306.0,591.0,450.5833333333333
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26049,Michigan,Genesee,2019-01-15 19:15:00,0.25,2019-01-15 19:30:00,400.0,400.0,400.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26051,Michigan,Gladwin,2019-01-16 04:15:00,2.75,2019-01-16 07:00:00,3273.0,3276.0,3275.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26065,Michigan,Ingham,2019-01-15 19:30:00,9.5,2019-01-16 05:00:00,206.0,592.0,414.4736842105263
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26069,Michigan,Iosco,2019-01-14 21:00:00,0.5,2019-01-14 21:30:00,267.0,347.0,307.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26081,Michigan,Kent,2019-01-16 18:00:00,2.0,2019-01-16 20:00:00,311.0,770.0,705.875
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26099,Michigan,Macomb,2019-01-16 13:30:00,0.75,2019-01-16 14:15:00,1219.0,1237.0,1225.3333333333333
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26099,Michigan,Macomb,2019-01-16 14:30:00,0.25,2019-01-16 14:45:00,1233.0,1233.0,1233.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26117,Michigan,Montcalm,2019-01-16 15:45:00,1.25,2019-01-16 17:00:00,231.0,231.0,231.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26121,Michigan,Muskegon,2019-01-16 10:30:00,1.75,2019-01-16 12:15:00,307.0,1660.0,1427.857142857143
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26125,Michigan,Oakland,2019-01-14 14:45:00,1.25,2019-01-14 16:00:00,309.0,310.0,309.6
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26125,Michigan,Oakland,2019-01-16 13:00:00,1.25,2019-01-16 14:15:00,1269.0,1275.0,1271.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26125,Michigan,Oakland,2019-01-16 14:45:00,0.25,2019-01-16 15:00:00,952.0,952.0,952.0
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26145,Michigan,Saginaw,2019-01-16 15:00:00,3.5,2019-01-16 18:30:00,301.0,302.0,301.35714285714283
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26157,Michigan,Tuscola,2019-01-16 15:00:00,3.5,2019-01-16 18:30:00,332.0,343.0,333.7857142857143
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26161,Michigan,Washtenaw,2019-01-14 21:15:00,1.75,2019-01-14 23:00:00,211.0,219.0,213.28571428571428
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26163,Michigan,Wayne,2019-01-16 14:30:00,1.75,2019-01-16 16:15:00,336.0,350.0,344.42857142857144
Michigan-1,Michigan,2019-01-14 11:10:00,2019-01-14 11:10:00,Actual Physical Attack,26163,Michigan,Wayne,2019-01-16 17:15:00,4.5,2019-01-16 21:45:00,390.0,402.0,394.22222222222223
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26015,Michigan,Barry,2019-02-01 18:30:00,1.5,2019-02-01 20:00:00,723.0,2302.0,2036.8333333333333
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26021,Michigan,Berrien,2019-02-03 07:15:00,0.25,2019-02-03 07:30:00,706.0,706.0,706.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26023,Michigan,Branch,2019-01-31 02:00:00,0.75,2019-01-31 02:45:00,247.0,248.0,247.33333333333334
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26041,Michigan,Delta,2019-01-30 17:30:00,1.25,2019-01-30 18:45:00,207.0,207.0,207.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26049,Michigan,Genesee,2019-01-30 20:45:00,2.25,2019-01-30 23:00:00,649.0,670.0,657.2222222222222
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26049,Michigan,Genesee,2019-01-30 23:15:00,1.5,2019-01-31 00:45:00,661.0,666.0,663.6666666666666
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26059,Michigan,Hillsdale,2019-01-31 00:45:00,0.25,2019-01-31 01:00:00,432.0,432.0,432.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26063,Michigan,Huron,2019-02-02 09:45:00,1.0,2019-02-02 10:45:00,379.0,379.0,379.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26093,Michigan,Livingston,2019-01-30 22:30:00,4.25,2019-01-31 02:45:00,567.0,578.0,570.3529411764706
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26093,Michigan,Livingston,2019-02-01 15:45:00,0.5,2019-02-01 16:15:00,243.0,244.0,243.5
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26099,Michigan,Macomb,2019-01-31 04:00:00,2.5,2019-01-31 06:30:00,894.0,4233.0,3527.3
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26099,Michigan,Macomb,2019-01-31 09:00:00,1.75,2019-01-31 10:45:00,253.0,506.0,469.42857142857144
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26099,Michigan,Macomb,2019-02-02 16:15:00,3.25,2019-02-02 19:30:00,225.0,361.0,309.3076923076923
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26099,Michigan,Macomb,2019-02-03 14:00:00,0.75,2019-02-03 14:45:00,625.0,981.0,743.6666666666666
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26101,Michigan,Manistee,2019-02-02 04:45:00,0.25,2019-02-02 05:00:00,611.0,611.0,611.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26115,Michigan,Monroe,2019-01-31 07:00:00,2.75,2019-01-31 09:45:00,1600.0,1619.0,1604.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26115,Michigan,Monroe,2019-02-03 02:00:00,2.0,2019-02-03 04:00:00,778.0,782.0,779.625
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26121,Michigan,Muskegon,2019-02-03 12:30:00,4.75,2019-02-03 17:15:00,3754.0,3807.0,3768.8947368421054
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26125,Michigan,Oakland,2019-02-01 15:45:00,0.5,2019-02-01 16:15:00,262.0,263.0,262.5
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26125,Michigan,Oakland,2019-02-02 16:15:00,3.5,2019-02-02 19:45:00,258.0,424.0,367.5
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26125,Michigan,Oakland,2019-02-02 20:30:00,0.75,2019-02-02 21:15:00,208.0,209.0,208.66666666666666
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26125,Michigan,Oakland,2019-02-02 23:30:00,0.5,2019-02-03 00:00:00,1434.0,1441.0,1437.5
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26125,Michigan,Oakland,2019-02-03 06:00:00,0.25,2019-02-03 06:15:00,231.0,231.0,231.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26125,Michigan,Oakland,2019-02-03 06:30:00,0.75,2019-02-03 07:15:00,225.0,226.0,225.66666666666666
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26125,Michigan,Oakland,2019-02-03 14:00:00,0.75,2019-02-03 14:45:00,598.0,892.0,696.6666666666666
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26137,Michigan,Otsego,2019-02-03 12:00:00,2.25,2019-02-03 14:15:00,720.0,807.0,730.1111111111111
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26151,Michigan,Sanilac,2019-02-02 09:45:00,1.0,2019-02-02 10:45:00,716.0,717.0,716.25
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26151,Michigan,Sanilac,2019-02-03 00:45:00,0.25,2019-02-03 01:00:00,1145.0,1145.0,1145.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26151,Michigan,Sanilac,2019-02-03 04:00:00,1.0,2019-02-03 05:00:00,1141.0,1144.0,1142.5
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26151,Michigan,Sanilac,2019-02-03 05:15:00,0.75,2019-02-03 06:00:00,1141.0,1141.0,1141.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26159,Michigan,Van Buren,2019-02-03 03:15:00,8.75,2019-02-03 12:00:00,1457.0,3017.0,1679.5714285714287
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-01 16:00:00,0.25,2019-02-01 16:15:00,813.0,813.0,813.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-01-30 12:45:00,4.5,2019-01-30 17:15:00,210.0,1564.0,966.4444444444445
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-01-30 19:30:00,0.5,2019-01-30 20:00:00,227.0,229.0,228.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-01-31 00:15:00,0.25,2019-01-31 00:30:00,1040.0,1040.0,1040.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-01-31 00:45:00,1.25,2019-01-31 02:00:00,831.0,1090.0,954.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-01-31 07:00:00,3.5,2019-01-31 10:30:00,209.0,290.0,247.85714285714286
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-02-01 16:30:00,2.0,2019-02-01 18:30:00,379.0,1191.0,1077.25
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-02-02 16:15:00,3.25,2019-02-02 19:30:00,200.0,346.0,311.0
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-02-02 23:30:00,0.5,2019-02-03 00:00:00,1393.0,1400.0,1396.5
Michigan-2,Michigan,2019-01-30 09:30:00,2019-01-31 18:00:00,Severe Weather,26163,Michigan,Wayne,2019-02-03 02:00:00,2.25,2019-02-03 04:15:00,2291.0,3080.0,2988.222222222222
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26001,Michigan,Alcona,2019-02-07 21:45:00,20.75,2019-02-08 18:30:00,241.0,1270.0,1065.7590361445782
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26001,Michigan,Alcona,2019-02-08 19:00:00,1.25,2019-02-08 20:15:00,238.0,240.0,238.8
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26005,Michigan,Allegan,2019-02-07 14:30:00,0.5,2019-02-07 15:00:00,224.0,224.0,224.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26005,Michigan,Allegan,2019-02-07 22:45:00,2.75,2019-02-08 01:30:00,215.0,369.0,340.54545454545456
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26005,Michigan,Allegan,2019-02-08 02:45:00,40.75,2019-02-09 19:30:00,210.0,2895.0,1100.2331288343557
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26005,Michigan,Allegan,2019-02-10 15:30:00,0.25,2019-02-10 15:45:00,219.0,219.0,219.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26011,Michigan,Arenac,2019-02-07 18:45:00,2.75,2019-02-07 21:30:00,298.0,363.0,316.45454545454544
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26011,Michigan,Arenac,2019-02-08 05:45:00,17.75,2019-02-08 23:30:00,387.0,576.0,514.9718309859155
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26011,Michigan,Arenac,2019-02-12 13:30:00,1.5,2019-02-12 15:00:00,211.0,212.0,211.66666666666666
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26013,Michigan,Baraga,2019-02-08 11:15:00,2.75,2019-02-08 14:00:00,363.0,363.0,363.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26013,Michigan,Baraga,2019-02-10 06:15:00,3.25,2019-02-10 09:30:00,363.0,363.0,363.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26015,Michigan,Barry,2019-02-07 23:30:00,24.75,2019-02-09 00:15:00,206.0,1125.0,714.4141414141415
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26017,Michigan,Bay,2019-02-08 03:15:00,0.25,2019-02-08 03:30:00,970.0,970.0,970.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26017,Michigan,Bay,2019-02-08 05:45:00,10.5,2019-02-08 16:15:00,211.0,355.0,241.76190476190476
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26017,Michigan,Bay,2019-02-08 17:15:00,0.25,2019-02-08 17:30:00,207.0,207.0,207.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26021,Michigan,Berrien,2019-02-07 22:45:00,11.25,2019-02-08 10:00:00,202.0,1562.0,665.7111111111111
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26021,Michigan,Berrien,2019-02-08 10:30:00,4.25,2019-02-08 14:45:00,209.0,442.0,397.52941176470586
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26021,Michigan,Berrien,2019-02-09 09:15:00,0.25,2019-02-09 09:30:00,225.0,225.0,225.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26021,Michigan,Berrien,2019-02-12 03:45:00,1.75,2019-02-12 05:30:00,280.0,281.0,280.14285714285717
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26023,Michigan,Branch,2019-02-08 00:15:00,18.75,2019-02-08 19:00:00,224.0,595.0,271.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26025,Michigan,Calhoun,2019-02-07 23:45:00,28.5,2019-02-09 04:15:00,425.0,1704.0,1152.3508771929824
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26027,Michigan,Cass,2019-02-07 23:15:00,7.25,2019-02-08 06:30:00,201.0,298.0,254.68965517241378
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26035,Michigan,Clare,2019-02-08 14:45:00,2.75,2019-02-08 17:30:00,201.0,201.0,201.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26037,Michigan,Clinton,2019-02-07 17:15:00,3.0,2019-02-07 20:15:00,375.0,527.0,423.75
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26037,Michigan,Clinton,2019-02-08 00:15:00,23.75,2019-02-09 00:00:00,218.0,598.0,350.17894736842106
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26045,Michigan,Eaton,2019-02-08 00:15:00,3.5,2019-02-08 03:45:00,747.0,790.0,785.5
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26045,Michigan,Eaton,2019-02-08 12:30:00,0.25,2019-02-08 12:45:00,400.0,400.0,400.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26049,Michigan,Genesee,2019-02-07 20:00:00,0.5,2019-02-07 20:30:00,202.0,202.0,202.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26049,Michigan,Genesee,2019-02-08 01:30:00,1.0,2019-02-08 02:30:00,253.0,258.0,255.5
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26049,Michigan,Genesee,2019-02-08 05:00:00,22.0,2019-02-09 03:00:00,233.0,1349.0,597.2954545454545
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26049,Michigan,Genesee,2019-02-09 16:00:00,6.0,2019-02-09 22:00:00,224.0,247.0,230.625
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26049,Michigan,Genesee,2019-02-11 01:30:00,0.25,2019-02-11 01:45:00,398.0,398.0,398.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26051,Michigan,Gladwin,2019-02-08 04:30:00,15.5,2019-02-08 20:00:00,208.0,1270.0,922.9677419354839
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26051,Michigan,Gladwin,2019-02-08 20:45:00,2.25,2019-02-08 23:00:00,291.0,374.0,328.55555555555554
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26055,Michigan,Grand Traverse,2019-02-08 18:30:00,0.5,2019-02-08 19:00:00,568.0,865.0,716.5
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26057,Michigan,Gratiot,2019-02-07 16:15:00,60.0,2019-02-10 04:15:00,215.0,960.0,518.1541666666667
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26059,Michigan,Hillsdale,2019-02-08 00:30:00,16.75,2019-02-08 17:15:00,295.0,923.0,537.5223880597015
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26059,Michigan,Hillsdale,2019-02-08 18:30:00,0.25,2019-02-08 18:45:00,200.0,200.0,200.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26063,Michigan,Huron,2019-02-08 04:45:00,20.75,2019-02-09 01:30:00,365.0,1679.0,940.289156626506
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26065,Michigan,Ingham,2019-02-08 01:45:00,4.25,2019-02-08 06:00:00,206.0,213.0,210.47058823529412
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26065,Michigan,Ingham,2019-02-08 06:15:00,15.25,2019-02-08 21:30:00,200.0,1301.0,259.0983606557377
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26069,Michigan,Iosco,2019-02-07 21:45:00,3.5,2019-02-08 01:15:00,283.0,434.0,417.35714285714283
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26069,Michigan,Iosco,2019-02-08 05:30:00,21.75,2019-02-09 03:15:00,290.0,538.0,414.86206896551727
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26071,Michigan,Iron,2019-02-07 21:45:00,0.5,2019-02-07 22:15:00,376.0,4257.0,2316.5
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26073,Michigan,Isabella,2019-02-07 20:45:00,3.75,2019-02-08 00:30:00,200.0,862.0,701.0666666666667
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26073,Michigan,Isabella,2019-02-08 03:00:00,20.25,2019-02-08 23:15:00,242.0,1311.0,1038.6913580246915
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26073,Michigan,Isabella,2019-02-08 23:30:00,3.25,2019-02-09 02:45:00,488.0,511.0,499.0769230769231
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26075,Michigan,Jackson,2019-02-07 21:15:00,1.0,2019-02-07 22:15:00,222.0,223.0,222.25
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26075,Michigan,Jackson,2019-02-08 00:30:00,20.5,2019-02-08 21:00:00,224.0,2277.0,595.829268292683
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26075,Michigan,Jackson,2019-02-10 14:15:00,1.5,2019-02-10 15:45:00,4583.0,4606.0,4598.833333333333
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26077,Michigan,Kalamazoo,2019-02-07 23:15:00,3.75,2019-02-08 03:00:00,202.0,255.0,241.8
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26077,Michigan,Kalamazoo,2019-02-08 03:30:00,44.0,2019-02-09 23:30:00,208.0,728.0,456.20454545454544
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26077,Michigan,Kalamazoo,2019-02-12 10:30:00,6.0,2019-02-12 16:30:00,234.0,1467.0,575.1666666666666
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26081,Michigan,Kent,2019-02-11 02:45:00,0.75,2019-02-11 03:30:00,224.0,227.0,226.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26081,Michigan,Kent,2019-02-12 10:00:00,2.75,2019-02-12 12:45:00,219.0,273.0,233.36363636363637
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26085,Michigan,Lake,2019-02-07 22:30:00,2.25,2019-02-08 00:45:00,203.0,204.0,203.11111111111111
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26087,Michigan,Lapeer,2019-02-08 17:00:00,0.5,2019-02-08 17:30:00,203.0,212.0,207.5
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26089,Michigan,Leelanau,2019-02-08 10:15:00,7.75,2019-02-08 18:00:00,552.0,1099.0,656.2258064516129
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26089,Michigan,Leelanau,2019-02-08 19:00:00,1.0,2019-02-08 20:00:00,228.0,229.0,228.5
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26089,Michigan,Leelanau,2019-02-11 15:45:00,0.75,2019-02-11 16:30:00,980.0,980.0,980.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26091,Michigan,Lenawee,2019-02-08 06:45:00,10.0,2019-02-08 16:45:00,508.0,638.0,592.1
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26093,Michigan,Livingston,2019-02-08 02:15:00,23.5,2019-02-09 01:45:00,240.0,2608.0,817.0212765957447
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26099,Michigan,Macomb,2019-02-07 18:15:00,0.5,2019-02-07 18:45:00,713.0,713.0,713.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26099,Michigan,Macomb,2019-02-07 22:00:00,1.25,2019-02-07 23:15:00,253.0,560.0,399.6
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26099,Michigan,Macomb,2019-02-07 23:30:00,0.25,2019-02-07 23:45:00,1051.0,1051.0,1051.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26099,Michigan,Macomb,2019-02-08 03:00:00,15.75,2019-02-08 18:45:00,202.0,3442.0,1589.6031746031747
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26107,Michigan,Mecosta,2019-02-07 20:45:00,20.75,2019-02-08 17:30:00,365.0,963.0,621.0843373493976
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26111,Michigan,Midland,2019-02-07 17:45:00,6.5,2019-02-08 00:15:00,251.0,1365.0,645.3076923076923
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26111,Michigan,Midland,2019-02-08 02:30:00,38.25,2019-02-09 16:45:00,212.0,1330.0,612.156862745098
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26113,Michigan,Missaukee,2019-02-07 20:45:00,2.25,2019-02-07 23:00:00,405.0,476.0,468.1111111111111
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26113,Michigan,Missaukee,2019-02-08 04:15:00,13.5,2019-02-08 17:45:00,282.0,2154.0,812.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26115,Michigan,Monroe,2019-02-07 22:30:00,2.5,2019-02-08 01:00:00,219.0,221.0,219.9
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26115,Michigan,Monroe,2019-02-08 06:45:00,10.25,2019-02-08 17:00:00,203.0,744.0,667.7317073170732
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26121,Michigan,Muskegon,2019-02-12 09:30:00,2.75,2019-02-12 12:15:00,339.0,419.0,347.72727272727275
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26121,Michigan,Muskegon,2019-02-12 13:00:00,1.75,2019-02-12 14:45:00,508.0,780.0,740.2857142857143
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26123,Michigan,Newaygo,2019-02-07 14:45:00,31.75,2019-02-08 22:30:00,200.0,1699.0,936.2283464566929
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-07 18:15:00,0.5,2019-02-07 18:45:00,718.0,720.0,719.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-07 22:00:00,0.75,2019-02-07 22:45:00,261.0,306.0,291.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-07 23:30:00,1.5,2019-02-08 01:00:00,244.0,1152.0,414.6666666666667
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-08 01:15:00,0.5,2019-02-08 01:45:00,207.0,309.0,258.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-08 02:30:00,21.5,2019-02-09 00:00:00,206.0,6204.0,2677.8255813953488
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-10 00:15:00,0.25,2019-02-10 00:30:00,1099.0,1099.0,1099.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-10 00:45:00,0.25,2019-02-10 01:00:00,1456.0,1456.0,1456.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-10 01:15:00,2.0,2019-02-10 03:15:00,608.0,1562.0,846.875
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26127,Michigan,Oceana,2019-02-07 17:30:00,28.5,2019-02-08 22:00:00,206.0,668.0,488.8157894736842
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26129,Michigan,Ogemaw,2019-02-07 21:15:00,26.75,2019-02-09 00:00:00,227.0,3638.0,1573.7009345794393
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26145,Michigan,Saginaw,2019-02-07 17:00:00,0.25,2019-02-07 17:15:00,276.0,276.0,276.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26145,Michigan,Saginaw,2019-02-07 19:45:00,1.5,2019-02-07 21:15:00,237.0,238.0,237.83333333333334
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26145,Michigan,Saginaw,2019-02-08 04:30:00,20.75,2019-02-09 01:15:00,304.0,1804.0,1169.4578313253012
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26151,Michigan,Sanilac,2019-02-08 05:15:00,13.75,2019-02-08 19:00:00,211.0,251.0,230.12727272727273
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26155,Michigan,Shiawassee,2019-02-08 04:15:00,21.0,2019-02-09 01:15:00,207.0,327.0,298.82142857142856
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26147,Michigan,St. Clair,2019-02-07 12:00:00,1.25,2019-02-07 13:15:00,307.0,308.0,307.2
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26147,Michigan,St. Clair,2019-02-07 22:15:00,1.0,2019-02-07 23:15:00,265.0,266.0,265.75
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26147,Michigan,St. Clair,2019-02-08 07:30:00,4.25,2019-02-08 11:45:00,521.0,531.0,526.0588235294117
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26149,Michigan,St. Joseph,2019-02-07 23:30:00,3.0,2019-02-08 02:30:00,251.0,406.0,337.0833333333333
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26149,Michigan,St. Joseph,2019-02-08 08:00:00,1.5,2019-02-08 09:30:00,267.0,289.0,274.6666666666667
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26159,Michigan,Van Buren,2019-02-07 22:15:00,46.75,2019-02-09 21:00:00,241.0,4016.0,954.1016042780749
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-08 02:15:00,15.0,2019-02-08 17:15:00,209.0,1385.0,617.7166666666667
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-07 17:45:00,1.25,2019-02-07 19:00:00,884.0,888.0,886.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-08 02:30:00,22.25,2019-02-09 00:45:00,478.0,6145.0,3467.550561797753
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-09 01:00:00,0.75,2019-02-09 01:45:00,396.0,443.0,420.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-09 02:15:00,0.25,2019-02-09 02:30:00,387.0,387.0,387.0
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-09 02:45:00,2.0,2019-02-09 04:45:00,268.0,271.0,269.375
Michigan-3,Michigan,2019-02-07 08:55:00,2019-02-09 16:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-10 01:15:00,2.0,2019-02-10 03:15:00,292.0,295.0,293.75
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26001,Michigan,Alcona,2019-02-25 05:15:00,15.5,2019-02-25 20:45:00,245.0,491.0,346.43548387096774
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26001,Michigan,Alcona,2019-02-26 00:45:00,0.5,2019-02-26 01:15:00,444.0,499.0,471.5
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26009,Michigan,Antrim,2019-02-25 01:30:00,22.25,2019-02-25 23:45:00,464.0,2364.0,1771.1348314606741
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26011,Michigan,Arenac,2019-02-24 23:30:00,2.75,2019-02-25 02:15:00,705.0,802.0,792.7272727272727
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26011,Michigan,Arenac,2019-02-25 03:45:00,11.5,2019-02-25 15:15:00,206.0,228.0,218.69565217391303
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26015,Michigan,Barry,2019-02-26 15:45:00,1.0,2019-02-26 16:45:00,252.0,318.0,269.25
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26017,Michigan,Bay,2019-02-24 21:45:00,3.0,2019-02-25 00:45:00,231.0,1004.0,694.8333333333334
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26017,Michigan,Bay,2019-02-25 02:45:00,13.0,2019-02-25 15:45:00,453.0,502.0,467.8269230769231
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26017,Michigan,Bay,2019-02-25 17:00:00,0.25,2019-02-25 17:15:00,205.0,205.0,205.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26019,Michigan,Benzie,2019-02-24 21:15:00,17.25,2019-02-25 14:30:00,220.0,709.0,490.39130434782606
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26023,Michigan,Branch,2019-02-25 00:45:00,15.0,2019-02-25 15:45:00,217.0,328.0,275.9166666666667
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26029,Michigan,Charlevoix,2019-02-25 20:45:00,0.75,2019-02-25 21:30:00,228.0,240.0,233.33333333333334
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26029,Michigan,Charlevoix,2019-02-28 02:15:00,0.25,2019-02-28 02:30:00,470.0,470.0,470.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26031,Michigan,Cheboygan,2019-02-24 23:00:00,25.75,2019-02-26 00:45:00,210.0,2031.0,1230.621359223301
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26031,Michigan,Cheboygan,2019-02-28 02:15:00,0.25,2019-02-28 02:30:00,470.0,470.0,470.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26035,Michigan,Clare,2019-02-24 22:15:00,0.75,2019-02-24 23:00:00,210.0,211.0,210.66666666666666
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26037,Michigan,Clinton,2019-02-25 06:00:00,11.0,2019-02-25 17:00:00,246.0,283.0,277.8863636363636
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26039,Michigan,Crawford,2019-02-25 01:30:00,15.0,2019-02-25 16:30:00,209.0,719.0,568.7166666666667
