event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26041,Michigan,Delta,2019-02-27 00:15:00,0.75,2019-02-27 01:00:00,5046.0,5046.0,5046.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26041,Michigan,Delta,2019-02-27 01:15:00,1.0,2019-02-27 02:15:00,2418.0,2419.0,2418.5
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26047,Michigan,Emmet,2019-02-25 01:15:00,15.75,2019-02-25 17:00:00,397.0,755.0,664.0793650793651
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26047,Michigan,Emmet,2019-02-25 17:30:00,1.0,2019-02-25 18:30:00,208.0,242.0,218.25
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26047,Michigan,Emmet,2019-02-28 02:15:00,0.25,2019-02-28 02:30:00,470.0,470.0,470.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26051,Michigan,Gladwin,2019-02-24 22:15:00,18.75,2019-02-25 17:00:00,215.0,468.0,369.16
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26051,Michigan,Gladwin,2019-02-25 22:30:00,0.5,2019-02-25 23:00:00,455.0,456.0,455.5
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26053,Michigan,Gogebic,2019-02-24 20:15:00,0.25,2019-02-24 20:30:00,1220.0,1220.0,1220.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26053,Michigan,Gogebic,2019-02-24 20:45:00,2.0,2019-02-24 22:45:00,253.0,294.0,287.625
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26055,Michigan,Grand Traverse,2019-02-25 00:00:00,24.5,2019-02-26 00:30:00,218.0,877.0,487.3265306122449
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26055,Michigan,Grand Traverse,2019-02-26 00:45:00,5.25,2019-02-26 06:00:00,209.0,237.0,225.38095238095238
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26059,Michigan,Hillsdale,2019-02-25 03:45:00,12.75,2019-02-25 16:30:00,292.0,364.0,351.6470588235294
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26063,Michigan,Huron,2019-02-24 22:15:00,28.0,2019-02-26 02:15:00,299.0,3726.0,2468.8660714285716
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26063,Michigan,Huron,2019-02-28 13:45:00,0.5,2019-02-28 14:15:00,207.0,213.0,210.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26069,Michigan,Iosco,2019-02-24 21:45:00,23.75,2019-02-25 21:30:00,229.0,1894.0,1244.7052631578947
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26069,Michigan,Iosco,2019-02-25 23:15:00,0.25,2019-02-25 23:30:00,200.0,200.0,200.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26073,Michigan,Isabella,2019-02-24 21:45:00,4.0,2019-02-25 01:45:00,416.0,562.0,512.1875
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26073,Michigan,Isabella,2019-02-25 02:15:00,6.25,2019-02-25 08:30:00,227.0,251.0,240.48
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26079,Michigan,Kalkaska,2019-02-24 22:00:00,19.5,2019-02-25 17:30:00,206.0,916.0,674.8205128205128
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26085,Michigan,Lake,2019-02-24 20:45:00,0.75,2019-02-24 21:30:00,241.0,261.0,254.33333333333334
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26085,Michigan,Lake,2019-02-25 03:15:00,0.25,2019-02-25 03:30:00,280.0,280.0,280.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26087,Michigan,Lapeer,2019-02-24 20:30:00,4.75,2019-02-25 01:15:00,817.0,1708.0,1410.7894736842106
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26087,Michigan,Lapeer,2019-02-25 02:00:00,23.0,2019-02-26 01:00:00,214.0,642.0,419.04347826086956
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26089,Michigan,Leelanau,2019-02-24 22:45:00,31.5,2019-02-26 06:15:00,236.0,795.0,557.2380952380952
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26091,Michigan,Lenawee,2019-02-24 21:00:00,0.75,2019-02-24 21:45:00,238.0,249.0,242.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26091,Michigan,Lenawee,2019-02-25 00:00:00,0.25,2019-02-25 00:15:00,202.0,202.0,202.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26091,Michigan,Lenawee,2019-02-25 01:15:00,14.25,2019-02-25 15:30:00,244.0,833.0,675.8070175438596
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26099,Michigan,Macomb,2019-02-26 19:15:00,6.75,2019-02-27 02:00:00,564.0,2177.0,1657.2962962962963
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26099,Michigan,Macomb,2019-02-27 17:30:00,1.0,2019-02-27 18:30:00,220.0,221.0,220.75
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26103,Michigan,Marquette,2019-02-26 20:45:00,0.75,2019-02-26 21:30:00,236.0,236.0,236.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26105,Michigan,Mason,2019-02-24 22:15:00,16.25,2019-02-25 14:30:00,221.0,496.0,291.2769230769231
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26107,Michigan,Mecosta,2019-02-24 23:30:00,0.5,2019-02-25 00:00:00,236.0,297.0,266.5
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26107,Michigan,Mecosta,2019-02-25 01:30:00,0.5,2019-02-25 02:00:00,227.0,291.0,259.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26109,Michigan,Menominee,2019-02-24 21:00:00,3.25,2019-02-25 00:15:00,256.0,477.0,298.9230769230769
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26109,Michigan,Menominee,2019-02-25 02:00:00,1.25,2019-02-25 03:15:00,637.0,707.0,663.4
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26111,Michigan,Midland,2019-02-24 20:45:00,25.0,2019-02-25 21:45:00,217.0,2347.0,992.39
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26111,Michigan,Midland,2019-02-25 22:30:00,0.5,2019-02-25 23:00:00,513.0,513.0,513.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26115,Michigan,Monroe,2019-02-26 04:15:00,0.75,2019-02-26 05:00:00,1003.0,1005.0,1004.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26115,Michigan,Monroe,2019-02-26 05:15:00,3.0,2019-02-26 08:15:00,966.0,1006.0,992.6666666666666
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26115,Michigan,Monroe,2019-02-26 13:00:00,0.25,2019-02-26 13:15:00,200.0,200.0,200.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26115,Michigan,Monroe,2019-02-26 18:30:00,0.75,2019-02-26 19:15:00,312.0,379.0,334.6666666666667
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26115,Michigan,Monroe,2019-02-27 12:15:00,2.25,2019-02-27 14:30:00,433.0,476.0,467.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26117,Michigan,Montcalm,2019-02-25 21:45:00,0.25,2019-02-25 22:00:00,212.0,212.0,212.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26117,Michigan,Montcalm,2019-02-25 23:30:00,1.0,2019-02-26 00:30:00,207.0,269.0,240.25
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26121,Michigan,Muskegon,2019-02-26 04:00:00,0.25,2019-02-26 04:15:00,247.0,247.0,247.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-26 05:15:00,6.25,2019-02-26 11:30:00,228.0,405.0,388.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-26 12:15:00,6.75,2019-02-26 19:00:00,200.0,483.0,272.44444444444446
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26125,Michigan,Oakland,2019-02-26 19:15:00,6.75,2019-02-27 02:00:00,464.0,1693.0,1269.6296296296296
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26129,Michigan,Ogemaw,2019-02-24 22:15:00,24.5,2019-02-25 22:45:00,214.0,1214.0,736.2142857142857
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26133,Michigan,Osceola,2019-02-24 20:45:00,0.75,2019-02-24 21:30:00,273.0,273.0,273.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26135,Michigan,Oscoda,2019-02-24 23:00:00,1.0,2019-02-25 00:00:00,290.0,313.0,301.5
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26135,Michigan,Oscoda,2019-02-25 01:15:00,17.5,2019-02-25 18:45:00,211.0,649.0,579.5142857142857
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26143,Michigan,Roscommon,2019-02-24 22:30:00,23.0,2019-02-25 21:30:00,212.0,1196.0,935.0217391304348
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26145,Michigan,Saginaw,2019-02-25 01:15:00,0.5,2019-02-25 01:45:00,1589.0,1613.0,1601.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26145,Michigan,Saginaw,2019-02-25 02:15:00,20.25,2019-02-25 22:30:00,205.0,875.0,615.5308641975308
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26151,Michigan,Sanilac,2019-02-26 06:15:00,0.25,2019-02-26 06:30:00,246.0,246.0,246.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26155,Michigan,Shiawassee,2019-02-25 13:45:00,3.25,2019-02-25 17:00:00,264.0,267.0,265.38461538461536
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26147,Michigan,St. Clair,2019-02-25 02:30:00,21.0,2019-02-25 23:30:00,366.0,3013.0,1242.0595238095239
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26147,Michigan,St. Clair,2019-02-25 23:45:00,0.75,2019-02-26 00:30:00,223.0,275.0,244.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26147,Michigan,St. Clair,2019-02-26 00:45:00,1.0,2019-02-26 01:45:00,201.0,294.0,246.75
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26147,Michigan,St. Clair,2019-02-26 06:15:00,0.25,2019-02-26 06:30:00,227.0,227.0,227.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26149,Michigan,St. Joseph,2019-02-24 23:45:00,1.0,2019-02-25 00:45:00,946.0,962.0,950.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26157,Michigan,Tuscola,2019-02-25 00:30:00,24.25,2019-02-26 00:45:00,307.0,1507.0,680.2577319587629
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26157,Michigan,Tuscola,2019-02-26 01:00:00,0.5,2019-02-26 01:30:00,334.0,350.0,342.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 01:15:00,0.25,2019-02-26 01:30:00,803.0,803.0,803.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 04:15:00,0.75,2019-02-26 05:00:00,1077.0,1079.0,1078.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 05:15:00,3.0,2019-02-26 08:15:00,1042.0,1081.0,1067.6666666666667
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 08:30:00,0.25,2019-02-26 08:45:00,237.0,237.0,237.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 09:45:00,0.25,2019-02-26 10:00:00,269.0,269.0,269.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 10:15:00,0.5,2019-02-26 10:45:00,204.0,241.0,222.5
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 12:00:00,0.25,2019-02-26 12:15:00,216.0,216.0,216.0
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 12:45:00,0.75,2019-02-26 13:30:00,216.0,239.0,230.66666666666666
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 16:00:00,1.0,2019-02-26 17:00:00,735.0,2958.0,2401.75
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26161,Michigan,Washtenaw,2019-02-26 17:45:00,1.5,2019-02-26 19:15:00,235.0,4474.0,2506.1666666666665
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-26 05:15:00,23.75,2019-02-27 05:00:00,220.0,1672.0,697.3473684210526
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26163,Michigan,Wayne,2019-02-27 16:00:00,0.5,2019-02-27 16:30:00,288.0,389.0,338.5
Michigan-4,Michigan,2019-02-24 20:02:00,2019-02-25 14:30:00,Severe Weather,26165,Michigan,Wexford,2019-02-24 20:15:00,2.75,2019-02-24 23:00:00,239.0,485.0,312.54545454545456
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-20 06:00:00,66.5,2019-07-23 00:30:00,231.0,12997.0,6268.857142857143
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-24 15:30:00,2.5,2019-07-24 18:00:00,315.0,316.0,315.8
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 07:15:00,1.0,2019-07-20 08:15:00,252.0,257.0,253.75
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 19:15:00,2.0,2019-07-20 21:15:00,330.0,414.0,369.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 01:30:00,2.25,2019-07-21 03:45:00,277.0,435.0,313.3333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 17:15:00,0.25,2019-07-21 17:30:00,595.0,595.0,595.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26011,Michigan,Arenac,2019-07-20 09:00:00,6.0,2019-07-20 15:00:00,608.0,849.0,726.6666666666666
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26015,Michigan,Barry,2019-07-20 06:30:00,66.0,2019-07-23 00:30:00,235.0,7632.0,4427.189393939394
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26015,Michigan,Barry,2019-07-23 00:45:00,20.75,2019-07-23 21:30:00,202.0,654.0,379.7951807228916
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 06:45:00,0.75,2019-07-20 07:30:00,262.0,262.0,262.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 08:00:00,6.0,2019-07-20 14:00:00,313.0,404.0,363.8333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 21:15:00,0.5,2019-07-20 21:45:00,897.0,946.0,921.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 22:00:00,7.25,2019-07-21 05:15:00,226.0,1385.0,752.5172413793103
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 17:30:00,0.75,2019-07-21 18:15:00,604.0,606.0,604.6666666666666
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,597.0,630.0,614.2631578947369
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-22 16:30:00,2.75,2019-07-22 19:15:00,323.0,352.0,336.45454545454544
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26023,Michigan,Branch,2019-07-20 18:30:00,1.5,2019-07-20 20:00:00,209.0,210.0,209.83333333333334
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26023,Michigan,Branch,2019-07-21 00:15:00,13.25,2019-07-21 13:30:00,225.0,234.0,231.0188679245283
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26025,Michigan,Calhoun,2019-07-19 20:30:00,0.75,2019-07-19 21:15:00,331.0,332.0,331.3333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26025,Michigan,Calhoun,2019-07-19 22:00:00,5.0,2019-07-20 03:00:00,231.0,250.0,233.15
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26025,Michigan,Calhoun,2019-07-20 07:00:00,61.25,2019-07-22 20:15:00,223.0,5708.0,2785.2938775510206
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 22:00:00,0.5,2019-07-20 22:30:00,371.0,393.0,382.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 23:00:00,0.5,2019-07-20 23:30:00,399.0,399.0,399.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 00:00:00,0.75,2019-07-21 00:45:00,409.0,415.0,411.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,502.0,651.0,559.9473684210526
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26035,Michigan,Clare,2019-07-20 05:30:00,38.75,2019-07-21 20:15:00,475.0,4202.0,1786.5032258064516
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-20 06:45:00,65.75,2019-07-23 00:30:00,376.0,2341.0,1373.9771863117871
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 00:45:00,17.0,2019-07-23 17:45:00,239.0,511.0,394.4117647058824
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 18:00:00,1.75,2019-07-23 19:45:00,217.0,219.0,218.71428571428572
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 04:30:00,0.5,2019-07-20 05:00:00,1449.0,1743.0,1596.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 05:30:00,8.25,2019-07-20 13:45:00,1220.0,2226.0,1748.2727272727273
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26043,Michigan,Dickinson,2019-07-20 03:00:00,3.5,2019-07-20 06:30:00,273.0,1456.0,950.7142857142857
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-20 07:00:00,65.25,2019-07-23 00:15:00,200.0,4885.0,2993.130268199234
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-23 14:15:00,1.5,2019-07-23 15:45:00,271.0,281.0,278.3333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 07:45:00,4.0,2019-07-20 11:45:00,211.0,215.0,212.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 12:15:00,1.0,2019-07-20 13:15:00,206.0,215.0,212.25
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-21 01:45:00,2.5,2019-07-21 04:15:00,513.0,518.0,514.9
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-19 22:45:00,73.75,2019-07-23 00:30:00,286.0,15506.0,7312.993220338983
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-23 00:45:00,31.75,2019-07-24 08:30:00,201.0,7629.0,3641.5590551181103
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 14:30:00,0.75,2019-07-24 15:15:00,201.0,208.0,205.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26051,Michigan,Gladwin,2019-07-23 21:00:00,7.25,2019-07-24 04:15:00,518.0,539.0,535.6896551724138
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26053,Michigan,Gogebic,2019-07-22 15:00:00,0.25,2019-07-22 15:15:00,698.0,698.0,698.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26055,Michigan,Grand Traverse,2019-07-20 06:00:00,4.0,2019-07-20 10:00:00,215.0,276.0,261.9375
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26057,Michigan,Gratiot,2019-07-20 06:15:00,12.25,2019-07-20 18:30:00,212.0,607.0,360.3469387755102
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26057,Michigan,Gratiot,2019-07-20 20:45:00,1.25,2019-07-20 22:00:00,239.0,242.0,241.2
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26059,Michigan,Hillsdale,2019-07-20 08:00:00,6.0,2019-07-20 14:00:00,277.0,291.0,284.3333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26061,Michigan,Houghton,2019-07-20 17:00:00,2.25,2019-07-20 19:15:00,231.0,232.0,231.22222222222223
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26063,Michigan,Huron,2019-07-20 11:00:00,6.5,2019-07-20 17:30:00,300.0,475.0,468.11538461538464
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-19 23:45:00,0.5,2019-07-20 00:15:00,271.0,272.0,271.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-20 03:15:00,69.25,2019-07-23 00:30:00,250.0,3618.0,1841.4187725631768
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,201.0,335.0,246.16
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 21:30:00,0.25,2019-07-23 21:45:00,211.0,211.0,211.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26067,Michigan,Ionia,2019-07-20 06:00:00,66.5,2019-07-23 00:30:00,257.0,5812.0,3506.9887218045114
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26067,Michigan,Ionia,2019-07-23 00:45:00,16.5,2019-07-23 17:15:00,262.0,1223.0,567.469696969697
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26073,Michigan,Isabella,2019-07-20 06:00:00,31.25,2019-07-21 13:15:00,351.0,7611.0,2441.368
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-20 07:30:00,39.75,2019-07-21 23:15:00,200.0,3608.0,1300.1635220125786
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 03:00:00,20.5,2019-07-22 23:30:00,215.0,399.0,303.6707317073171
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 23:45:00,0.75,2019-07-23 00:30:00,216.0,217.0,216.66666666666666
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,211.0,211.0,211.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-20 02:30:00,3.0,2019-07-20 05:30:00,356.0,469.0,423.4166666666667
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-20 06:45:00,62.75,2019-07-22 21:30:00,209.0,4786.0,1993.7529880478087
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-23 04:00:00,0.25,2019-07-23 04:15:00,550.0,550.0,550.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26081,Michigan,Kent,2019-07-19 22:45:00,1.5,2019-07-20 00:15:00,545.0,652.0,620.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26081,Michigan,Kent,2019-07-20 04:30:00,68.0,2019-07-23 00:30:00,254.0,58014.0,30145.915441176472
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 00:45:00,19.25,2019-07-23 20:00:00,274.0,3762.0,1556.844155844156
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 23:00:00,2.0,2019-07-24 01:00:00,232.0,1015.0,913.25
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26081,Michigan,Kent,2019-07-24 15:45:00,3.5,2019-07-24 19:15:00,246.0,295.0,264.2142857142857
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26085,Michigan,Lake,2019-07-20 04:45:00,7.0,2019-07-20 11:45:00,485.0,2464.0,1983.9642857142858
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26085,Michigan,Lake,2019-07-20 12:15:00,33.75,2019-07-21 22:00:00,208.0,1857.0,1083.2
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 12:45:00,9.0,2019-07-20 21:45:00,206.0,473.0,309.77777777777777
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,316.0,3589.0,1428.75
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,4489.0,11759.0,10017.887755102041
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-20 19:45:00,21.75,2019-07-21 17:30:00,220.0,264.0,248.70114942528735
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 17:00:00,0.75,2019-07-23 17:45:00,351.0,352.0,351.3333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 19:00:00,2.25,2019-07-23 21:15:00,202.0,587.0,544.2222222222222
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-20 23:00:00,2.5,2019-07-21 01:30:00,477.0,519.0,505.9
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-24 03:00:00,0.25,2019-07-24 03:15:00,222.0,222.0,222.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-19 22:15:00,74.25,2019-07-23 00:30:00,241.0,26806.0,18348.151515151516
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-19 19:30:00,7.75,2019-07-20 03:15:00,211.0,3042.0,2284.6774193548385
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 11:30:00,10.25,2019-07-20 21:45:00,276.0,1961.0,757.0243902439024
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1991.0,2489.0,2352.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,6897.0,32342.0,21435.95408163265
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26101,Michigan,Manistee,2019-07-20 06:00:00,34.75,2019-07-21 16:45:00,227.0,1093.0,629.2374100719425
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26105,Michigan,Mason,2019-07-20 04:30:00,37.25,2019-07-21 17:45:00,210.0,2457.0,1177.5503355704698
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26105,Michigan,Mason,2019-07-23 15:30:00,1.5,2019-07-23 17:00:00,1053.0,1062.0,1056.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-20 05:30:00,67.0,2019-07-23 00:30:00,481.0,5600.0,2711.257462686567
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 00:45:00,8.75,2019-07-23 09:30:00,200.0,481.0,239.85714285714286
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 14:45:00,2.0,2019-07-23 16:45:00,215.0,228.0,224.25
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 03:30:00,1.75,2019-07-20 05:15:00,261.0,1873.0,1373.5714285714287
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 05:30:00,13.5,2019-07-20 19:00:00,1701.0,2531.0,2129.796296296296
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,1878.0,1903.0,1890.142857142857
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,487.0,490.0,487.54545454545456
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,216.0,489.0,290.0416666666667
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 07:15:00,0.5,2019-07-22 07:45:00,216.0,216.0,216.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26111,Michigan,Midland,2019-07-19 21:15:00,1.0,2019-07-19 22:15:00,246.0,246.0,246.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26111,Michigan,Midland,2019-07-20 10:15:00,5.0,2019-07-20 15:15:00,460.0,578.0,514.6
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26111,Michigan,Midland,2019-07-24 15:45:00,3.75,2019-07-24 19:30:00,289.0,875.0,585.3333333333334
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 07:30:00,3.0,2019-07-20 10:30:00,660.0,1228.0,859.1666666666666
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 11:30:00,1.0,2019-07-20 12:30:00,216.0,296.0,240.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 20:45:00,1.0,2019-07-20 21:45:00,203.0,204.0,203.75
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 22:00:00,3.0,2019-07-21 01:00:00,203.0,225.0,212.08333333333334
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-21 14:30:00,2.25,2019-07-21 16:45:00,202.0,340.0,315.8888888888889
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-19 19:45:00,26.0,2019-07-20 21:45:00,341.0,1485.0,1043.173076923077
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1130.0,1132.0,1130.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,691.0,2669.0,1654.8673469387754
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,392.0,795.0,734.9154929577464
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26117,Michigan,Montcalm,2019-07-20 05:45:00,66.75,2019-07-23 00:30:00,515.0,8323.0,3438.7977528089887
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26117,Michigan,Montcalm,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,202.0,640.0,348.9736842105263
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26121,Michigan,Muskegon,2019-07-20 05:30:00,65.5,2019-07-22 23:00:00,213.0,6259.0,2831.0801526717555
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26123,Michigan,Newaygo,2019-07-20 05:00:00,65.75,2019-07-22 22:45:00,297.0,5693.0,2157.6882129277565
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-19 19:30:00,3.0,2019-07-19 22:30:00,318.0,413.0,360.8333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 00:00:00,21.75,2019-07-20 21:45:00,573.0,13935.0,11534.747126436781
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,11427.0,12024.0,11579.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,30191.0,97824.0,67789.60714285714
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26127,Michigan,Oceana,2019-07-20 04:45:00,17.0,2019-07-20 21:45:00,228.0,2147.0,1069.2205882352941
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26127,Michigan,Oceana,2019-07-20 22:00:00,25.25,2019-07-21 23:15:00,262.0,2215.0,774.4851485148515
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26129,Michigan,Ogemaw,2019-07-23 19:45:00,5.5,2019-07-24 01:15:00,224.0,653.0,340.95454545454544
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26133,Michigan,Osceola,2019-07-20 05:15:00,67.25,2019-07-23 00:30:00,541.0,2439.0,1426.736059479554
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26133,Michigan,Osceola,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,208.0,525.0,456.7894736842105
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-19 22:15:00,1.0,2019-07-19 23:15:00,202.0,204.0,202.75
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-20 05:45:00,66.75,2019-07-23 00:30:00,461.0,14532.0,5430.397003745318
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,277.0,670.0,403.8
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 14:15:00,0.5,2019-07-23 14:45:00,201.0,202.0,201.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26143,Michigan,Roscommon,2019-07-20 06:00:00,2.75,2019-07-20 08:45:00,242.0,242.0,242.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26145,Michigan,Saginaw,2019-07-20 09:15:00,63.25,2019-07-23 00:30:00,764.0,11262.0,6905.98023715415
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26145,Michigan,Saginaw,2019-07-23 00:45:00,20.5,2019-07-23 21:15:00,204.0,1093.0,457.6829268292683
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 22:45:00,0.25,2019-07-20 23:00:00,340.0,340.0,340.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,2120.0,8365.0,6149.928571428572
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,669.0,2141.0,1593.8510638297873
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 00:30:00,0.25,2019-07-24 00:45:00,243.0,243.0,243.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26155,Michigan,Shiawassee,2019-07-19 23:15:00,71.5,2019-07-22 22:45:00,271.0,3083.0,1633.7832167832169
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 15:45:00,1.5,2019-07-20 17:15:00,228.0,229.0,228.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,278.0,337.0,293.0
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,3724.0,9968.0,7206.2040816326535
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 22:15:00,0.75,2019-07-20 23:00:00,1156.0,2378.0,1563.3333333333333
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,1193.0,3175.0,2744.438775510204
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26159,Michigan,Van Buren,2019-07-20 07:00:00,41.25,2019-07-22 00:15:00,253.0,1891.0,510.8242424242424
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-20 22:00:00,50.5,2019-07-23 00:30:00,634.0,23705.0,13618.440594059406
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,4686.0,5596.0,4918.5
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,51803.0,157013.0,118584.66836734694
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-20 05:00:00,16.75,2019-07-20 21:45:00,268.0,1401.0,685.0895522388059
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-20 22:00:00,6.25,2019-07-21 04:15:00,200.0,425.0,330.88
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 04:30:00,10.5,2019-07-21 15:00:00,200.0,271.0,233.78571428571428
Michigan-5,Michigan,2019-07-19 19:00:00,2019-07-21 20:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 16:15:00,0.5,2019-07-21 16:45:00,266.0,267.0,266.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-24 15:30:00,2.5,2019-07-24 18:00:00,315.0,316.0,315.8
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 19:15:00,2.0,2019-07-20 21:15:00,330.0,414.0,369.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 01:30:00,2.25,2019-07-21 03:45:00,277.0,435.0,313.3333333333333
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 17:15:00,0.25,2019-07-21 17:30:00,595.0,595.0,595.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26015,Michigan,Barry,2019-07-23 00:45:00,20.75,2019-07-23 21:30:00,202.0,654.0,379.7951807228916
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 21:15:00,0.5,2019-07-20 21:45:00,897.0,946.0,921.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 22:00:00,7.25,2019-07-21 05:15:00,226.0,1385.0,752.5172413793103
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 17:30:00,0.75,2019-07-21 18:15:00,604.0,606.0,604.6666666666666
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,597.0,630.0,614.2631578947369
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-22 16:30:00,2.75,2019-07-22 19:15:00,323.0,352.0,336.45454545454544
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26023,Michigan,Branch,2019-07-20 18:30:00,1.5,2019-07-20 20:00:00,209.0,210.0,209.83333333333334
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26023,Michigan,Branch,2019-07-21 00:15:00,13.25,2019-07-21 13:30:00,225.0,234.0,231.0188679245283
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 22:00:00,0.5,2019-07-20 22:30:00,371.0,393.0,382.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 23:00:00,0.5,2019-07-20 23:30:00,399.0,399.0,399.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 00:00:00,0.75,2019-07-21 00:45:00,409.0,415.0,411.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,502.0,651.0,559.9473684210526
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 00:45:00,17.0,2019-07-23 17:45:00,239.0,511.0,394.4117647058824
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 18:00:00,1.75,2019-07-23 19:45:00,217.0,219.0,218.71428571428572
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26041,Michigan,Delta,2019-07-24 21:30:00,1.0,2019-07-24 22:30:00,306.0,319.0,314.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-23 14:15:00,1.5,2019-07-23 15:45:00,271.0,281.0,278.3333333333333
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 12:15:00,1.0,2019-07-20 13:15:00,206.0,215.0,212.25
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-21 01:45:00,2.5,2019-07-21 04:15:00,513.0,518.0,514.9
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-23 00:45:00,31.75,2019-07-24 08:30:00,201.0,7629.0,3641.5590551181103
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 14:30:00,0.75,2019-07-24 15:15:00,201.0,208.0,205.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 18:15:00,2.25,2019-07-24 20:30:00,220.0,247.0,233.33333333333334
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-25 01:45:00,7.25,2019-07-25 09:00:00,846.0,874.0,856.3793103448276
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26051,Michigan,Gladwin,2019-07-23 21:00:00,7.25,2019-07-24 04:15:00,518.0,539.0,535.6896551724138
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26053,Michigan,Gogebic,2019-07-22 15:00:00,0.25,2019-07-22 15:15:00,698.0,698.0,698.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26057,Michigan,Gratiot,2019-07-20 20:45:00,1.25,2019-07-20 22:00:00,239.0,242.0,241.2
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26061,Michigan,Houghton,2019-07-20 17:00:00,2.25,2019-07-20 19:15:00,231.0,232.0,231.22222222222223
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26061,Michigan,Houghton,2019-07-25 15:15:00,0.75,2019-07-25 16:00:00,1573.0,1574.0,1573.3333333333333
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,201.0,335.0,246.16
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 21:30:00,0.25,2019-07-23 21:45:00,211.0,211.0,211.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26067,Michigan,Ionia,2019-07-23 00:45:00,16.5,2019-07-23 17:15:00,262.0,1223.0,567.469696969697
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 03:00:00,20.5,2019-07-22 23:30:00,215.0,399.0,303.6707317073171
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 23:45:00,0.75,2019-07-23 00:30:00,216.0,217.0,216.66666666666666
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,211.0,211.0,211.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-25 09:45:00,0.75,2019-07-25 10:30:00,206.0,206.0,206.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-23 04:00:00,0.25,2019-07-23 04:15:00,550.0,550.0,550.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 00:45:00,19.25,2019-07-23 20:00:00,274.0,3762.0,1556.844155844156
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 23:00:00,2.0,2019-07-24 01:00:00,232.0,1015.0,913.25
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26081,Michigan,Kent,2019-07-24 15:45:00,3.5,2019-07-24 19:15:00,246.0,295.0,264.2142857142857
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26081,Michigan,Kent,2019-07-25 06:00:00,2.0,2019-07-25 08:00:00,217.0,218.0,217.875
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26081,Michigan,Kent,2019-07-25 08:15:00,0.75,2019-07-25 09:00:00,223.0,358.0,313.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26081,Michigan,Kent,2019-07-25 21:45:00,1.25,2019-07-25 23:00:00,293.0,294.0,293.6
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26083,Michigan,Keweenaw,2019-07-25 16:00:00,1.5,2019-07-25 17:30:00,988.0,988.0,988.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26085,Michigan,Lake,2019-07-20 12:15:00,33.75,2019-07-21 22:00:00,208.0,1857.0,1083.2
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26085,Michigan,Lake,2019-07-24 19:30:00,3.5,2019-07-24 23:00:00,266.0,393.0,285.7857142857143
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26085,Michigan,Lake,2019-07-25 16:15:00,0.25,2019-07-25 16:30:00,300.0,300.0,300.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 12:45:00,9.0,2019-07-20 21:45:00,206.0,473.0,309.77777777777777
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,316.0,3589.0,1428.75
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,4489.0,11759.0,10017.887755102041
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,236.0,4606.0,1927.7016574585634
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-20 19:45:00,21.75,2019-07-21 17:30:00,220.0,264.0,248.70114942528735
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 17:00:00,0.75,2019-07-23 17:45:00,351.0,352.0,351.3333333333333
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 19:00:00,2.25,2019-07-23 21:15:00,202.0,587.0,544.2222222222222
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-20 23:00:00,2.5,2019-07-21 01:30:00,477.0,519.0,505.9
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-24 03:00:00,0.25,2019-07-24 03:15:00,222.0,222.0,222.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-25 00:45:00,2.0,2019-07-25 02:45:00,210.0,218.0,212.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,257.0,6311.0,4045.839779005525
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,944.0,4191.0,2318.391304347826
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-25 04:15:00,6.75,2019-07-25 11:00:00,599.0,1476.0,973.2592592592592
