event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-25 14:45:00,5.0,2019-07-25 19:45:00,452.0,1327.0,799.6
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1991.0,2489.0,2352.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,6897.0,32342.0,21435.95408163265
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,790.0,12806.0,5223.270718232045
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,247.0,841.0,543.0869565217391
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-25 04:15:00,3.75,2019-07-25 08:00:00,220.0,227.0,221.6
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-25 14:30:00,5.25,2019-07-25 19:45:00,427.0,1823.0,1161.8095238095239
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26105,Michigan,Mason,2019-07-23 15:30:00,1.5,2019-07-23 17:00:00,1053.0,1062.0,1056.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 00:45:00,8.75,2019-07-23 09:30:00,200.0,481.0,239.85714285714286
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 14:45:00,2.0,2019-07-23 16:45:00,215.0,228.0,224.25
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,1878.0,1903.0,1890.142857142857
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,487.0,490.0,487.54545454545456
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,216.0,489.0,290.0416666666667
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 07:15:00,0.5,2019-07-22 07:45:00,216.0,216.0,216.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26111,Michigan,Midland,2019-07-24 15:45:00,3.75,2019-07-24 19:30:00,289.0,875.0,585.3333333333334
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 20:45:00,1.0,2019-07-20 21:45:00,203.0,204.0,203.75
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 22:00:00,3.0,2019-07-21 01:00:00,203.0,225.0,212.08333333333334
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-21 14:30:00,2.25,2019-07-21 16:45:00,202.0,340.0,315.8888888888889
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1130.0,1132.0,1130.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,691.0,2669.0,1654.8673469387754
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,392.0,795.0,734.9154929577464
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-23 20:30:00,25.5,2019-07-24 22:00:00,233.0,2271.0,1182.5980392156862
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-24 22:15:00,1.75,2019-07-25 00:00:00,554.0,558.0,556.2857142857143
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-25 00:15:00,1.0,2019-07-25 01:15:00,539.0,550.0,546.75
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-25 04:15:00,6.75,2019-07-25 11:00:00,335.0,611.0,556.4814814814815
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-25 17:30:00,0.75,2019-07-25 18:15:00,223.0,252.0,241.33333333333334
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26117,Michigan,Montcalm,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,202.0,640.0,348.9736842105263
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,11427.0,12024.0,11579.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,30191.0,97824.0,67789.60714285714
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,4687.0,30541.0,13925.237569060773
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,2067.0,4512.0,2843.913043478261
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26127,Michigan,Oceana,2019-07-20 22:00:00,25.25,2019-07-21 23:15:00,262.0,2215.0,774.4851485148515
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26129,Michigan,Ogemaw,2019-07-23 19:45:00,5.5,2019-07-24 01:15:00,224.0,653.0,340.95454545454544
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26133,Michigan,Osceola,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,208.0,525.0,456.7894736842105
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,277.0,670.0,403.8
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 14:15:00,0.5,2019-07-23 14:45:00,201.0,202.0,201.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26145,Michigan,Saginaw,2019-07-23 00:45:00,20.5,2019-07-23 21:15:00,204.0,1093.0,457.6829268292683
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 22:45:00,0.25,2019-07-20 23:00:00,340.0,340.0,340.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,2120.0,8365.0,6149.928571428572
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,669.0,2141.0,1593.8510638297873
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 00:30:00,0.25,2019-07-24 00:45:00,243.0,243.0,243.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 01:00:00,21.0,2019-07-24 22:00:00,292.0,517.0,349.04761904761904
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 22:15:00,4.0,2019-07-25 02:15:00,262.0,423.0,398.9375
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 15:45:00,1.5,2019-07-20 17:15:00,228.0,229.0,228.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,278.0,337.0,293.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,3724.0,9968.0,7206.2040816326535
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,249.0,4103.0,1413.4972375690609
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-24 22:15:00,3.75,2019-07-25 02:00:00,220.0,614.0,343.8
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-25 15:15:00,0.75,2019-07-25 16:00:00,1652.0,1688.0,1675.0
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-25 16:30:00,3.25,2019-07-25 19:45:00,758.0,987.0,809.3846153846154
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 22:15:00,0.75,2019-07-20 23:00:00,1156.0,2378.0,1563.3333333333333
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,1193.0,3175.0,2744.438775510204
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-23 00:45:00,43.75,2019-07-24 20:30:00,223.0,1267.0,546.56
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-20 22:00:00,50.5,2019-07-23 00:30:00,634.0,23705.0,13618.440594059406
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,1112.0,5607.0,3420.441988950276
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,794.0,2334.0,1236.304347826087
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-25 04:15:00,15.5,2019-07-25 19:45:00,367.0,1029.0,792.2741935483871
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,4686.0,5596.0,4918.5
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,51803.0,157013.0,118584.66836734694
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,19895.0,84689.0,43939.331491712706
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,5002.0,17757.0,10559.565217391304
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-20 22:00:00,6.25,2019-07-21 04:15:00,200.0,425.0,330.88
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 04:30:00,10.5,2019-07-21 15:00:00,200.0,271.0,233.78571428571428
Michigan-6,Michigan,2019-07-20 11:55:00,2019-07-23 00:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 16:15:00,0.5,2019-07-21 16:45:00,266.0,267.0,266.5
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26001,Michigan,Alcona,2019-07-29 17:30:00,8.25,2019-07-30 01:45:00,640.0,814.0,718.7272727272727
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26021,Michigan,Berrien,2019-07-29 19:45:00,3.25,2019-07-29 23:00:00,422.0,428.0,423.2307692307692
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26025,Michigan,Calhoun,2019-07-28 21:30:00,2.75,2019-07-29 00:15:00,215.0,265.0,242.27272727272728
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26027,Michigan,Cass,2019-07-29 15:00:00,0.25,2019-07-29 15:15:00,201.0,201.0,201.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26027,Michigan,Cass,2019-07-29 15:30:00,1.25,2019-07-29 16:45:00,201.0,201.0,201.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26031,Michigan,Cheboygan,2019-07-29 19:00:00,0.25,2019-07-29 19:15:00,239.0,239.0,239.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26031,Michigan,Cheboygan,2019-07-29 20:30:00,0.25,2019-07-29 20:45:00,816.0,816.0,816.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26041,Michigan,Delta,2019-07-29 06:15:00,1.75,2019-07-29 08:00:00,980.0,980.0,980.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26049,Michigan,Genesee,2019-07-28 22:15:00,5.75,2019-07-29 04:00:00,209.0,800.0,711.0434782608696
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26049,Michigan,Genesee,2019-07-29 04:15:00,5.75,2019-07-29 10:00:00,713.0,773.0,724.7391304347826
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26049,Michigan,Genesee,2019-07-29 18:00:00,8.25,2019-07-30 02:15:00,229.0,2146.0,1175.121212121212
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26049,Michigan,Genesee,2019-07-30 03:30:00,4.0,2019-07-30 07:30:00,203.0,234.0,225.625
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26049,Michigan,Genesee,2019-07-30 08:30:00,0.25,2019-07-30 08:45:00,206.0,206.0,206.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26049,Michigan,Genesee,2019-07-30 15:45:00,1.25,2019-07-30 17:00:00,605.0,655.0,632.8
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26051,Michigan,Gladwin,2019-07-28 20:30:00,1.25,2019-07-28 21:45:00,1235.0,1242.0,1237.6
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26055,Michigan,Grand Traverse,2019-07-29 03:30:00,1.0,2019-07-29 04:30:00,821.0,821.0,821.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26055,Michigan,Grand Traverse,2019-07-29 06:00:00,1.75,2019-07-29 07:45:00,206.0,206.0,206.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26055,Michigan,Grand Traverse,2019-07-31 08:45:00,2.0,2019-07-31 10:45:00,447.0,447.0,447.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26061,Michigan,Houghton,2019-07-29 14:00:00,0.75,2019-07-29 14:45:00,1101.0,1542.0,1359.3333333333333
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26067,Michigan,Ionia,2019-07-29 17:45:00,1.75,2019-07-29 19:30:00,643.0,1974.0,1403.7142857142858
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26067,Michigan,Ionia,2019-07-29 21:15:00,2.0,2019-07-29 23:15:00,1002.0,4674.0,4208.25
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26067,Michigan,Ionia,2019-07-31 14:00:00,0.75,2019-07-31 14:45:00,261.0,265.0,263.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26075,Michigan,Jackson,2019-07-29 18:45:00,5.25,2019-07-30 00:00:00,357.0,1548.0,865.3809523809524
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26075,Michigan,Jackson,2019-07-30 17:45:00,0.75,2019-07-30 18:30:00,251.0,251.0,251.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26077,Michigan,Kalamazoo,2019-07-30 01:45:00,0.75,2019-07-30 02:30:00,206.0,287.0,260.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26077,Michigan,Kalamazoo,2019-07-30 03:00:00,1.25,2019-07-30 04:15:00,287.0,287.0,287.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26081,Michigan,Kent,2019-07-29 00:30:00,1.0,2019-07-29 01:30:00,239.0,239.0,239.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26083,Michigan,Keweenaw,2019-07-29 13:30:00,1.25,2019-07-29 14:45:00,291.0,734.0,492.8
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26085,Michigan,Lake,2019-07-30 19:15:00,0.5,2019-07-30 19:45:00,218.0,218.0,218.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26087,Michigan,Lapeer,2019-07-28 20:00:00,8.0,2019-07-29 04:00:00,414.0,1206.0,903.5625
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26087,Michigan,Lapeer,2019-07-29 04:15:00,14.5,2019-07-29 18:45:00,304.0,1216.0,765.5862068965517
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26087,Michigan,Lapeer,2019-07-29 19:00:00,2.25,2019-07-29 21:15:00,912.0,1155.0,993.1111111111111
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26087,Michigan,Lapeer,2019-07-29 22:45:00,2.0,2019-07-30 00:45:00,216.0,242.0,225.875
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26087,Michigan,Lapeer,2019-07-30 03:00:00,1.0,2019-07-30 04:00:00,264.0,430.0,332.25
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26087,Michigan,Lapeer,2019-07-30 04:15:00,21.25,2019-07-31 01:30:00,262.0,428.0,321.54117647058825
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26093,Michigan,Livingston,2019-07-28 22:00:00,30.0,2019-07-30 04:00:00,222.0,9057.0,2719.0916666666667
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26093,Michigan,Livingston,2019-07-30 04:15:00,19.5,2019-07-30 23:45:00,644.0,4080.0,1961.7948717948718
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26099,Michigan,Macomb,2019-07-28 19:00:00,9.0,2019-07-29 04:00:00,302.0,1367.0,963.2777777777778
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26099,Michigan,Macomb,2019-07-29 04:15:00,5.25,2019-07-29 09:30:00,889.0,940.0,916.2857142857143
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26099,Michigan,Macomb,2019-07-29 11:45:00,16.25,2019-07-30 04:00:00,204.0,3190.0,999.2461538461539
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26099,Michigan,Macomb,2019-07-30 04:15:00,20.25,2019-07-31 00:30:00,273.0,1380.0,525.9753086419753
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26099,Michigan,Macomb,2019-07-31 00:45:00,15.0,2019-07-31 15:45:00,229.0,1437.0,406.96666666666664
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26099,Michigan,Macomb,2019-07-31 16:00:00,1.25,2019-07-31 17:15:00,250.0,472.0,383.4
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26109,Michigan,Menominee,2019-07-29 07:30:00,3.0,2019-07-29 10:30:00,352.0,453.0,428.0833333333333
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26115,Michigan,Monroe,2019-07-28 19:45:00,4.75,2019-07-29 00:30:00,647.0,1324.0,922.8421052631579
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26115,Michigan,Monroe,2019-07-30 16:00:00,0.25,2019-07-30 16:15:00,340.0,340.0,340.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26115,Michigan,Monroe,2019-07-31 05:15:00,4.5,2019-07-31 09:45:00,336.0,337.0,336.77777777777777
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26121,Michigan,Muskegon,2019-07-28 22:00:00,1.5,2019-07-28 23:30:00,201.0,360.0,253.83333333333334
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26121,Michigan,Muskegon,2019-07-29 19:15:00,5.25,2019-07-30 00:30:00,1199.0,1203.0,1200.2857142857142
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26123,Michigan,Newaygo,2019-07-30 04:15:00,2.25,2019-07-30 06:30:00,312.0,945.0,617.7777777777778
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26123,Michigan,Newaygo,2019-07-30 19:15:00,0.5,2019-07-30 19:45:00,219.0,219.0,219.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26125,Michigan,Oakland,2019-07-29 04:15:00,23.75,2019-07-30 04:00:00,5573.0,17138.0,10803.21052631579
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26125,Michigan,Oakland,2019-07-30 04:15:00,35.5,2019-07-31 15:45:00,777.0,12436.0,4121.528169014085
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26125,Michigan,Oakland,2019-07-31 16:00:00,1.5,2019-07-31 17:30:00,208.0,600.0,405.3333333333333
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26137,Michigan,Otsego,2019-07-29 20:15:00,0.5,2019-07-29 20:45:00,388.0,588.0,488.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26143,Michigan,Roscommon,2019-07-28 21:45:00,0.25,2019-07-28 22:00:00,230.0,230.0,230.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26145,Michigan,Saginaw,2019-07-29 18:45:00,19.75,2019-07-30 14:30:00,381.0,4651.0,1722.506329113924
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26151,Michigan,Sanilac,2019-07-29 20:15:00,7.75,2019-07-30 04:00:00,613.0,4574.0,3350.032258064516
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26151,Michigan,Sanilac,2019-07-30 04:15:00,4.5,2019-07-30 08:45:00,755.0,2124.0,1003.7777777777778
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-28 20:00:00,8.0,2019-07-29 04:00:00,417.0,1267.0,794.5625
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-29 04:15:00,5.25,2019-07-29 09:30:00,697.0,700.0,698.8095238095239
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-29 16:30:00,0.5,2019-07-29 17:00:00,420.0,420.0,420.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-29 19:15:00,0.75,2019-07-29 20:00:00,217.0,220.0,218.66666666666666
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-29 20:15:00,7.75,2019-07-30 04:00:00,533.0,3924.0,3034.5806451612902
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-30 04:15:00,4.5,2019-07-30 08:45:00,666.0,2598.0,1016.8888888888889
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-31 00:15:00,0.25,2019-07-31 00:30:00,981.0,981.0,981.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26147,Michigan,St. Clair,2019-07-31 00:45:00,1.75,2019-07-31 02:30:00,976.0,1042.0,1030.5714285714287
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26149,Michigan,St. Joseph,2019-07-29 15:30:00,1.25,2019-07-29 16:45:00,349.0,383.0,355.8
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26149,Michigan,St. Joseph,2019-07-30 11:30:00,2.0,2019-07-30 13:30:00,296.0,453.0,425.75
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26149,Michigan,St. Joseph,2019-07-31 12:15:00,2.0,2019-07-31 14:15:00,320.0,325.0,324.375
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26159,Michigan,Van Buren,2019-07-29 19:30:00,0.25,2019-07-29 19:45:00,206.0,206.0,206.0
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26161,Michigan,Washtenaw,2019-07-29 18:45:00,7.0,2019-07-30 01:45:00,330.0,1024.0,847.5714285714286
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26161,Michigan,Washtenaw,2019-07-30 03:15:00,0.75,2019-07-30 04:00:00,227.0,405.0,345.3333333333333
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26161,Michigan,Washtenaw,2019-07-30 04:15:00,17.5,2019-07-30 21:45:00,209.0,719.0,352.62857142857143
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26161,Michigan,Washtenaw,2019-07-31 05:15:00,6.5,2019-07-31 11:45:00,347.0,737.0,555.1923076923077
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26163,Michigan,Wayne,2019-07-29 04:15:00,23.75,2019-07-30 04:00:00,341.0,6360.0,2165.8526315789472
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26163,Michigan,Wayne,2019-07-30 04:15:00,35.5,2019-07-31 15:45:00,332.0,5785.0,2365.0704225352115
Michigan-7,Michigan,2019-07-28 18:48:00,2019-07-28 19:18:00,System Operations,26163,Michigan,Wayne,2019-07-31 16:00:00,1.75,2019-07-31 17:45:00,226.0,495.0,324.2857142857143
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26021,Michigan,Berrien,2019-08-11 19:00:00,3.0,2019-08-11 22:00:00,651.0,653.0,652.0
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26025,Michigan,Calhoun,2019-08-13 04:15:00,3.0,2019-08-13 07:15:00,380.0,381.0,380.0833333333333
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26049,Michigan,Genesee,2019-08-13 02:45:00,10.25,2019-08-13 13:00:00,383.0,385.0,383.4390243902439
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26051,Michigan,Gladwin,2019-08-10 22:15:00,0.5,2019-08-10 22:45:00,618.0,618.0,618.0
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26077,Michigan,Kalamazoo,2019-08-12 02:30:00,2.5,2019-08-12 05:00:00,254.0,636.0,542.8
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26081,Michigan,Kent,2019-08-12 15:15:00,2.5,2019-08-12 17:45:00,204.0,212.0,205.8
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26093,Michigan,Livingston,2019-08-13 05:30:00,5.25,2019-08-13 10:45:00,244.0,252.0,246.57142857142858
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26105,Michigan,Mason,2019-08-12 04:15:00,2.5,2019-08-12 06:45:00,248.0,249.0,248.2
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26125,Michigan,Oakland,2019-08-10 16:15:00,0.75,2019-08-10 17:00:00,566.0,583.0,572.0
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26125,Michigan,Oakland,2019-08-11 04:00:00,4.5,2019-08-11 08:30:00,1257.0,1277.0,1273.2222222222222
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26139,Michigan,Ottawa,2019-08-12 18:30:00,0.5,2019-08-12 19:00:00,290.0,291.0,290.5
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26139,Michigan,Ottawa,2019-08-12 19:30:00,0.75,2019-08-12 20:15:00,245.0,245.0,245.0
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26145,Michigan,Saginaw,2019-08-12 14:00:00,1.25,2019-08-12 15:15:00,1795.0,1799.0,1797.0
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26161,Michigan,Washtenaw,2019-08-10 20:00:00,2.75,2019-08-10 22:45:00,273.0,397.0,385.1818181818182
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26161,Michigan,Washtenaw,2019-08-13 03:00:00,5.75,2019-08-13 08:45:00,1123.0,1236.0,1135.7826086956522
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26163,Michigan,Wayne,2019-08-10 20:00:00,2.75,2019-08-10 22:45:00,429.0,553.0,540.3636363636364
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26163,Michigan,Wayne,2019-08-12 04:15:00,1.0,2019-08-12 05:15:00,202.0,204.0,203.0
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26163,Michigan,Wayne,2019-08-12 17:00:00,0.5,2019-08-12 17:30:00,419.0,432.0,425.5
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26163,Michigan,Wayne,2019-08-12 20:15:00,0.5,2019-08-12 20:45:00,205.0,207.0,206.0
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26163,Michigan,Wayne,2019-08-12 23:15:00,2.75,2019-08-13 02:00:00,320.0,594.0,508.6363636363636
Michigan-8,Michigan,2019-08-10 16:11:00,2019-08-10 16:46:00,System Operations,26163,Michigan,Wayne,2019-08-13 02:45:00,3.0,2019-08-13 05:45:00,476.0,496.0,489.0833333333333
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26021,Michigan,Berrien,2019-08-11 19:00:00,3.0,2019-08-11 22:00:00,651.0,653.0,652.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26025,Michigan,Calhoun,2019-08-13 04:15:00,3.0,2019-08-13 07:15:00,380.0,381.0,380.0833333333333
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26035,Michigan,Clare,2019-08-13 16:00:00,3.25,2019-08-13 19:15:00,377.0,377.0,377.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26049,Michigan,Genesee,2019-08-13 02:45:00,10.25,2019-08-13 13:00:00,383.0,385.0,383.4390243902439
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26051,Michigan,Gladwin,2019-08-10 22:15:00,0.5,2019-08-10 22:45:00,618.0,618.0,618.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26065,Michigan,Ingham,2019-08-13 11:45:00,5.5,2019-08-13 17:15:00,585.0,594.0,585.5454545454545
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26077,Michigan,Kalamazoo,2019-08-12 02:30:00,2.5,2019-08-12 05:00:00,254.0,636.0,542.8
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26081,Michigan,Kent,2019-08-12 15:15:00,2.5,2019-08-12 17:45:00,204.0,212.0,205.8
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26081,Michigan,Kent,2019-08-13 16:30:00,1.25,2019-08-13 17:45:00,462.0,476.0,468.2
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26081,Michigan,Kent,2019-08-13 18:00:00,1.0,2019-08-13 19:00:00,390.0,457.0,408.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26093,Michigan,Livingston,2019-08-13 05:30:00,5.25,2019-08-13 10:45:00,244.0,252.0,246.57142857142858
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26105,Michigan,Mason,2019-08-12 04:15:00,2.5,2019-08-12 06:45:00,248.0,249.0,248.2
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26125,Michigan,Oakland,2019-08-11 04:00:00,4.5,2019-08-11 08:30:00,1257.0,1277.0,1273.2222222222222
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26139,Michigan,Ottawa,2019-08-12 18:30:00,0.5,2019-08-12 19:00:00,290.0,291.0,290.5
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26139,Michigan,Ottawa,2019-08-12 19:30:00,0.75,2019-08-12 20:15:00,245.0,245.0,245.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26145,Michigan,Saginaw,2019-08-12 14:00:00,1.25,2019-08-12 15:15:00,1795.0,1799.0,1797.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26161,Michigan,Washtenaw,2019-08-10 20:00:00,2.75,2019-08-10 22:45:00,273.0,397.0,385.1818181818182
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26161,Michigan,Washtenaw,2019-08-13 03:00:00,5.75,2019-08-13 08:45:00,1123.0,1236.0,1135.7826086956522
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26163,Michigan,Wayne,2019-08-10 20:00:00,2.75,2019-08-10 22:45:00,429.0,553.0,540.3636363636364
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26163,Michigan,Wayne,2019-08-12 04:15:00,1.0,2019-08-12 05:15:00,202.0,204.0,203.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26163,Michigan,Wayne,2019-08-12 17:00:00,0.5,2019-08-12 17:30:00,419.0,432.0,425.5
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26163,Michigan,Wayne,2019-08-12 20:15:00,0.5,2019-08-12 20:45:00,205.0,207.0,206.0
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26163,Michigan,Wayne,2019-08-12 23:15:00,2.75,2019-08-13 02:00:00,320.0,594.0,508.6363636363636
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26163,Michigan,Wayne,2019-08-13 02:45:00,3.0,2019-08-13 05:45:00,476.0,496.0,489.0833333333333
Michigan-9,Michigan,2019-08-10 19:59:00,2019-08-10 21:04:00,System Operations,26163,Michigan,Wayne,2019-08-13 17:00:00,2.25,2019-08-13 19:15:00,1264.0,1297.0,1273.7777777777778
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26005,Michigan,Allegan,2019-08-30 04:15:00,4.0,2019-08-30 08:15:00,202.0,1171.0,794.4375
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26009,Michigan,Antrim,2019-09-01 19:15:00,0.75,2019-09-01 20:00:00,725.0,726.0,725.3333333333334
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26019,Michigan,Benzie,2019-09-02 01:00:00,3.25,2019-09-02 04:15:00,287.0,290.0,289.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26021,Michigan,Berrien,2019-08-31 18:00:00,5.25,2019-08-31 23:15:00,338.0,339.0,338.4761904761905
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26037,Michigan,Clinton,2019-08-30 04:15:00,0.25,2019-08-30 04:30:00,260.0,260.0,260.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26037,Michigan,Clinton,2019-08-30 04:45:00,0.25,2019-08-30 05:00:00,258.0,258.0,258.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26045,Michigan,Eaton,2019-08-30 04:15:00,1.75,2019-08-30 06:00:00,340.0,341.0,340.85714285714283
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26049,Michigan,Genesee,2019-09-01 17:30:00,0.75,2019-09-01 18:15:00,221.0,234.0,229.66666666666666
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26065,Michigan,Ingham,2019-08-30 02:45:00,1.25,2019-08-30 04:00:00,243.0,372.0,344.8
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26065,Michigan,Ingham,2019-08-30 04:15:00,2.75,2019-08-30 07:00:00,533.0,573.0,545.9090909090909
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26065,Michigan,Ingham,2019-08-30 07:15:00,0.5,2019-08-30 07:45:00,544.0,545.0,544.5
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26065,Michigan,Ingham,2019-08-30 08:00:00,8.0,2019-08-30 16:00:00,209.0,436.0,332.59375
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26067,Michigan,Ionia,2019-08-30 00:15:00,19.0,2019-08-30 19:15:00,407.0,2255.0,1047.842105263158
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26067,Michigan,Ionia,2019-08-31 00:45:00,6.0,2019-08-31 06:45:00,281.0,311.0,302.875
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26075,Michigan,Jackson,2019-08-30 04:30:00,4.0,2019-08-30 08:30:00,397.0,476.0,428.8125
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26075,Michigan,Jackson,2019-08-31 07:30:00,0.5,2019-08-31 08:00:00,274.0,274.0,274.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26081,Michigan,Kent,2019-08-30 23:15:00,2.25,2019-08-31 01:30:00,252.0,290.0,263.3333333333333
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26081,Michigan,Kent,2019-08-31 13:30:00,4.5,2019-08-31 18:00:00,225.0,276.0,244.94444444444446
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26081,Michigan,Kent,2019-09-01 05:15:00,2.25,2019-09-01 07:30:00,824.0,826.0,824.2222222222222
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26081,Michigan,Kent,2019-09-01 08:30:00,1.25,2019-09-01 09:45:00,792.0,826.0,813.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26093,Michigan,Livingston,2019-08-30 03:00:00,1.0,2019-08-30 04:00:00,391.0,397.0,393.5
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26093,Michigan,Livingston,2019-08-30 04:15:00,2.75,2019-08-30 07:00:00,398.0,398.0,398.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26093,Michigan,Livingston,2019-08-30 07:15:00,0.5,2019-08-30 07:45:00,398.0,398.0,398.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26093,Michigan,Livingston,2019-08-30 08:00:00,1.25,2019-08-30 09:15:00,235.0,239.0,236.6
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26093,Michigan,Livingston,2019-08-30 11:00:00,4.0,2019-08-30 15:00:00,229.0,232.0,229.625
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26093,Michigan,Livingston,2019-08-31 07:30:00,0.5,2019-08-31 08:00:00,227.0,228.0,227.5
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26099,Michigan,Macomb,2019-08-30 13:30:00,1.5,2019-08-30 15:00:00,246.0,776.0,627.3333333333334
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26099,Michigan,Macomb,2019-08-31 22:00:00,1.0,2019-08-31 23:00:00,219.0,228.0,225.25
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26115,Michigan,Monroe,2019-08-31 21:30:00,1.75,2019-08-31 23:15:00,361.0,421.0,412.42857142857144
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26117,Michigan,Montcalm,2019-08-30 12:45:00,0.25,2019-08-30 13:00:00,331.0,331.0,331.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26117,Michigan,Montcalm,2019-09-02 06:15:00,2.75,2019-09-02 09:00:00,1301.0,1887.0,1833.6363636363637
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26121,Michigan,Muskegon,2019-08-30 15:45:00,0.25,2019-08-30 16:00:00,1617.0,1617.0,1617.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26125,Michigan,Oakland,2019-08-30 02:15:00,0.5,2019-08-30 02:45:00,230.0,231.0,230.5
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26125,Michigan,Oakland,2019-08-30 22:15:00,1.75,2019-08-31 00:00:00,334.0,441.0,385.57142857142856
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26125,Michigan,Oakland,2019-08-31 10:45:00,1.0,2019-08-31 11:45:00,200.0,200.0,200.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26125,Michigan,Oakland,2019-08-31 18:45:00,0.25,2019-08-31 19:00:00,207.0,207.0,207.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26125,Michigan,Oakland,2019-08-31 22:00:00,1.0,2019-08-31 23:00:00,269.0,281.0,277.5
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26125,Michigan,Oakland,2019-09-01 14:00:00,12.0,2019-09-02 02:00:00,313.0,664.0,525.6666666666666
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26125,Michigan,Oakland,2019-09-02 13:15:00,2.0,2019-09-02 15:15:00,2208.0,2381.0,2354.125
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26127,Michigan,Oceana,2019-08-30 00:00:00,0.5,2019-08-30 00:30:00,201.0,201.0,201.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26151,Michigan,Sanilac,2019-08-30 03:45:00,0.25,2019-08-30 04:00:00,300.0,300.0,300.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26155,Michigan,Shiawassee,2019-08-30 04:15:00,4.5,2019-08-30 08:45:00,838.0,982.0,946.3333333333334
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26147,Michigan,St. Clair,2019-08-30 00:15:00,0.25,2019-08-30 00:30:00,575.0,575.0,575.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26147,Michigan,St. Clair,2019-08-30 00:45:00,1.25,2019-08-30 02:00:00,575.0,577.0,575.6
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26147,Michigan,St. Clair,2019-08-30 03:45:00,0.25,2019-08-30 04:00:00,765.0,765.0,765.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26147,Michigan,St. Clair,2019-08-30 16:00:00,1.75,2019-08-30 17:45:00,461.0,1536.0,771.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26149,Michigan,St. Joseph,2019-08-30 02:00:00,1.0,2019-08-30 03:00:00,204.0,229.0,216.5
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26159,Michigan,Van Buren,2019-08-30 04:15:00,0.25,2019-08-30 04:30:00,203.0,203.0,203.0
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26161,Michigan,Washtenaw,2019-08-31 03:30:00,4.5,2019-08-31 08:00:00,329.0,2035.0,734.1111111111111
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26161,Michigan,Washtenaw,2019-09-01 19:00:00,5.75,2019-09-02 00:45:00,256.0,516.0,290.9130434782609
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26161,Michigan,Washtenaw,2019-09-02 13:15:00,2.0,2019-09-02 15:15:00,252.0,255.0,252.875
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26163,Michigan,Wayne,2019-08-30 02:15:00,0.5,2019-08-30 02:45:00,266.0,269.0,267.5
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26163,Michigan,Wayne,2019-08-31 16:15:00,2.75,2019-08-31 19:00:00,995.0,1012.0,998.9090909090909
Michigan-10,Michigan,2019-08-29 23:30:00,2019-08-30 17:30:00,System Operations,26163,Michigan,Wayne,2019-09-01 15:30:00,1.5,2019-09-01 17:00:00,725.0,728.0,726.1666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-20 06:00:00,66.5,2019-07-23 00:30:00,231.0,12997.0,6268.857142857143
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-24 15:30:00,2.5,2019-07-24 18:00:00,315.0,316.0,315.8
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 07:15:00,1.0,2019-07-20 08:15:00,252.0,257.0,253.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 19:15:00,2.0,2019-07-20 21:15:00,330.0,414.0,369.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 01:30:00,2.25,2019-07-21 03:45:00,277.0,435.0,313.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 17:15:00,0.25,2019-07-21 17:30:00,595.0,595.0,595.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26011,Michigan,Arenac,2019-07-20 09:00:00,6.0,2019-07-20 15:00:00,608.0,849.0,726.6666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26015,Michigan,Barry,2019-07-20 06:30:00,66.0,2019-07-23 00:30:00,235.0,7632.0,4427.189393939394
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26015,Michigan,Barry,2019-07-23 00:45:00,20.75,2019-07-23 21:30:00,202.0,654.0,379.7951807228916
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 06:45:00,0.75,2019-07-20 07:30:00,262.0,262.0,262.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 08:00:00,6.0,2019-07-20 14:00:00,313.0,404.0,363.8333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 21:15:00,0.5,2019-07-20 21:45:00,897.0,946.0,921.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 22:00:00,7.25,2019-07-21 05:15:00,226.0,1385.0,752.5172413793103
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 17:30:00,0.75,2019-07-21 18:15:00,604.0,606.0,604.6666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,597.0,630.0,614.2631578947369
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-22 16:30:00,2.75,2019-07-22 19:15:00,323.0,352.0,336.45454545454544
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26023,Michigan,Branch,2019-07-20 18:30:00,1.5,2019-07-20 20:00:00,209.0,210.0,209.83333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26023,Michigan,Branch,2019-07-21 00:15:00,13.25,2019-07-21 13:30:00,225.0,234.0,231.0188679245283
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26025,Michigan,Calhoun,2019-07-20 07:00:00,61.25,2019-07-22 20:15:00,223.0,5708.0,2785.2938775510206
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 22:00:00,0.5,2019-07-20 22:30:00,371.0,393.0,382.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 23:00:00,0.5,2019-07-20 23:30:00,399.0,399.0,399.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 00:00:00,0.75,2019-07-21 00:45:00,409.0,415.0,411.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,502.0,651.0,559.9473684210526
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26035,Michigan,Clare,2019-07-20 05:30:00,38.75,2019-07-21 20:15:00,475.0,4202.0,1786.5032258064516
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-20 06:45:00,65.75,2019-07-23 00:30:00,376.0,2341.0,1373.9771863117871
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 00:45:00,17.0,2019-07-23 17:45:00,239.0,511.0,394.4117647058824
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 18:00:00,1.75,2019-07-23 19:45:00,217.0,219.0,218.71428571428572
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 04:30:00,0.5,2019-07-20 05:00:00,1449.0,1743.0,1596.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 05:30:00,8.25,2019-07-20 13:45:00,1220.0,2226.0,1748.2727272727273
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-24 21:30:00,1.0,2019-07-24 22:30:00,306.0,319.0,314.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26043,Michigan,Dickinson,2019-07-20 03:00:00,3.5,2019-07-20 06:30:00,273.0,1456.0,950.7142857142857
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-20 07:00:00,65.25,2019-07-23 00:15:00,200.0,4885.0,2993.130268199234
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-23 14:15:00,1.5,2019-07-23 15:45:00,271.0,281.0,278.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 07:45:00,4.0,2019-07-20 11:45:00,211.0,215.0,212.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 12:15:00,1.0,2019-07-20 13:15:00,206.0,215.0,212.25
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-21 01:45:00,2.5,2019-07-21 04:15:00,513.0,518.0,514.9
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-23 00:45:00,31.75,2019-07-24 08:30:00,201.0,7629.0,3641.5590551181103
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 14:30:00,0.75,2019-07-24 15:15:00,201.0,208.0,205.0
