event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26105,Michigan,Mason,2019-11-28 16:00:00,0.25,2019-11-28 16:15:00,205.0,205.0,205.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26107,Michigan,Mecosta,2019-11-28 00:15:00,23.5,2019-11-28 23:45:00,261.0,1212.0,383.52127659574467
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26111,Michigan,Midland,2019-11-27 17:00:00,27.5,2019-11-28 20:30:00,215.0,1367.0,854.2727272727273
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26113,Michigan,Missaukee,2019-12-01 05:45:00,2.0,2019-12-01 07:45:00,587.0,588.0,587.625
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26113,Michigan,Missaukee,2019-12-01 09:30:00,7.75,2019-12-01 17:15:00,220.0,345.0,268.48387096774195
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26115,Michigan,Monroe,2019-11-27 14:15:00,0.25,2019-11-27 14:30:00,458.0,458.0,458.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26115,Michigan,Monroe,2019-11-27 15:30:00,27.0,2019-11-28 18:30:00,323.0,3361.0,1845.2777777777778
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26115,Michigan,Monroe,2019-11-30 21:15:00,10.25,2019-12-01 07:30:00,832.0,1238.0,864.0487804878048
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26117,Michigan,Montcalm,2019-11-27 16:30:00,4.25,2019-11-27 20:45:00,251.0,515.0,403.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26117,Michigan,Montcalm,2019-11-27 21:00:00,0.25,2019-11-27 21:15:00,202.0,202.0,202.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26117,Michigan,Montcalm,2019-11-27 21:30:00,20.5,2019-11-28 18:00:00,210.0,1743.0,345.9268292682927
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26117,Michigan,Montcalm,2019-12-01 07:00:00,38.75,2019-12-02 21:45:00,281.0,2284.0,918.1806451612903
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26117,Michigan,Montcalm,2019-12-02 22:45:00,1.75,2019-12-03 00:30:00,212.0,240.0,226.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26121,Michigan,Muskegon,2019-11-27 12:45:00,2.5,2019-11-27 15:15:00,342.0,387.0,349.7
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26121,Michigan,Muskegon,2019-11-27 15:30:00,30.75,2019-11-28 22:15:00,213.0,1341.0,697.6422764227642
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26121,Michigan,Muskegon,2019-11-30 21:00:00,1.25,2019-11-30 22:15:00,424.0,497.0,482.2
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26121,Michigan,Muskegon,2019-12-01 08:00:00,6.75,2019-12-01 14:45:00,233.0,490.0,371.5925925925926
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26121,Michigan,Muskegon,2019-12-01 15:15:00,2.75,2019-12-01 18:00:00,216.0,443.0,261.90909090909093
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26123,Michigan,Newaygo,2019-11-27 17:45:00,3.75,2019-11-27 21:30:00,285.0,650.0,531.9333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26123,Michigan,Newaygo,2019-11-27 22:15:00,17.5,2019-11-28 15:45:00,203.0,850.0,384.84285714285716
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26123,Michigan,Newaygo,2019-12-01 09:30:00,0.25,2019-12-01 09:45:00,202.0,202.0,202.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-11-27 15:00:00,34.0,2019-11-29 01:00:00,210.0,11753.0,4147.485294117647
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-11-29 01:15:00,2.0,2019-11-29 03:15:00,412.0,421.0,414.375
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-11-29 03:30:00,1.0,2019-11-29 04:30:00,418.0,421.0,419.75
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-11-29 04:45:00,0.5,2019-11-29 05:15:00,415.0,419.0,417.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-11-30 20:15:00,0.25,2019-11-30 20:30:00,207.0,207.0,207.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-11-30 21:30:00,1.5,2019-11-30 23:00:00,203.0,225.0,208.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-12-01 02:45:00,1.25,2019-12-01 04:00:00,497.0,969.0,870.6
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-12-01 05:30:00,1.75,2019-12-01 07:15:00,214.0,304.0,287.14285714285717
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-12-01 08:45:00,9.25,2019-12-01 18:00:00,224.0,1301.0,653.5945945945946
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-12-01 18:30:00,1.75,2019-12-01 20:15:00,200.0,240.0,222.85714285714286
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-12-02 01:15:00,2.5,2019-12-02 03:45:00,680.0,779.0,736.2
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26125,Michigan,Oakland,2019-12-02 05:30:00,1.0,2019-12-02 06:30:00,252.0,253.0,252.25
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26127,Michigan,Oceana,2019-11-27 22:00:00,19.25,2019-11-28 17:15:00,457.0,920.0,623.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26129,Michigan,Ogemaw,2019-11-30 19:30:00,0.25,2019-11-30 19:45:00,343.0,343.0,343.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26129,Michigan,Ogemaw,2019-12-01 12:00:00,15.25,2019-12-02 03:15:00,225.0,502.0,359.0163934426229
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26131,Michigan,Ontonagon,2019-12-02 04:45:00,8.75,2019-12-02 13:30:00,208.0,637.0,622.9142857142857
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26139,Michigan,Ottawa,2019-11-27 16:00:00,52.75,2019-11-29 20:45:00,350.0,6619.0,2703.3601895734596
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26139,Michigan,Ottawa,2019-12-01 06:00:00,14.25,2019-12-01 20:15:00,212.0,2497.0,1236.2456140350878
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26145,Michigan,Saginaw,2019-11-27 17:00:00,23.75,2019-11-28 16:45:00,249.0,728.0,525.6842105263158
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26145,Michigan,Saginaw,2019-12-01 20:45:00,0.5,2019-12-01 21:15:00,200.0,201.0,200.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26145,Michigan,Saginaw,2019-12-01 21:45:00,0.5,2019-12-01 22:15:00,224.0,225.0,224.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26145,Michigan,Saginaw,2019-12-02 19:15:00,1.75,2019-12-02 21:00:00,223.0,228.0,226.85714285714286
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26151,Michigan,Sanilac,2019-11-27 18:00:00,22.75,2019-11-28 16:45:00,212.0,1029.0,386.86813186813185
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26151,Michigan,Sanilac,2019-12-01 12:00:00,8.75,2019-12-01 20:45:00,316.0,4587.0,2400.1714285714284
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26151,Michigan,Sanilac,2019-12-01 23:00:00,0.5,2019-12-01 23:30:00,263.0,263.0,263.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26155,Michigan,Shiawassee,2019-11-27 16:30:00,3.0,2019-11-27 19:30:00,235.0,240.0,238.08333333333334
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26155,Michigan,Shiawassee,2019-12-01 23:30:00,1.75,2019-12-02 01:15:00,274.0,274.0,274.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26155,Michigan,Shiawassee,2019-12-02 06:00:00,2.5,2019-12-02 08:30:00,1208.0,3294.0,1432.7
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26147,Michigan,St. Clair,2019-11-27 17:00:00,17.5,2019-11-28 10:30:00,206.0,2974.0,939.3428571428572
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26147,Michigan,St. Clair,2019-12-01 14:15:00,1.75,2019-12-01 16:00:00,285.0,289.0,286.7142857142857
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26147,Michigan,St. Clair,2019-12-01 23:00:00,0.5,2019-12-01 23:30:00,255.0,256.0,255.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26149,Michigan,St. Joseph,2019-11-27 13:45:00,6.5,2019-11-27 20:15:00,216.0,714.0,443.65384615384613
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26149,Michigan,St. Joseph,2019-11-27 20:30:00,0.5,2019-11-27 21:00:00,236.0,254.0,245.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26149,Michigan,St. Joseph,2019-11-27 23:15:00,2.25,2019-11-28 01:30:00,211.0,270.0,246.22222222222223
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26149,Michigan,St. Joseph,2019-11-28 02:00:00,1.25,2019-11-28 03:15:00,205.0,237.0,230.6
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26149,Michigan,St. Joseph,2019-11-28 04:00:00,2.75,2019-11-28 06:45:00,211.0,216.0,213.1818181818182
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26149,Michigan,St. Joseph,2019-12-01 06:30:00,5.75,2019-12-01 12:15:00,899.0,1284.0,1036.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26157,Michigan,Tuscola,2019-11-27 19:15:00,0.25,2019-11-27 19:30:00,200.0,200.0,200.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26159,Michigan,Van Buren,2019-11-27 14:15:00,30.75,2019-11-28 21:00:00,206.0,6070.0,1995.658536585366
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-11-27 14:15:00,0.25,2019-11-27 14:30:00,456.0,456.0,456.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-11-27 15:30:00,35.75,2019-11-29 03:15:00,327.0,4833.0,1484.2727272727273
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-11-29 03:30:00,2.0,2019-11-29 05:30:00,563.0,639.0,629.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-12-01 10:15:00,4.5,2019-12-01 14:45:00,355.0,424.0,388.72222222222223
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-12-01 16:15:00,3.5,2019-12-01 19:45:00,1200.0,2562.0,1617.9285714285713
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-27 12:00:00,1.5,2019-11-27 13:30:00,1281.0,1312.0,1299.3333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-27 13:45:00,0.25,2019-11-27 14:00:00,1313.0,1313.0,1313.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-27 14:15:00,19.25,2019-11-28 09:30:00,526.0,18635.0,10051.974025974027
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-28 09:45:00,6.5,2019-11-28 16:15:00,428.0,11075.0,8135.2692307692305
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-28 16:30:00,4.25,2019-11-28 20:45:00,825.0,7578.0,3888.705882352941
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-28 21:00:00,6.25,2019-11-29 03:15:00,324.0,1806.0,945.44
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 03:30:00,3.0,2019-11-29 06:30:00,344.0,1096.0,728.9166666666666
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 06:45:00,0.5,2019-11-29 07:15:00,290.0,293.0,291.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 07:30:00,3.75,2019-11-29 11:15:00,213.0,291.0,267.6
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 11:30:00,1.0,2019-11-29 12:30:00,261.0,276.0,269.75
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 12:45:00,1.25,2019-11-29 14:00:00,271.0,285.0,277.8
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 14:15:00,2.75,2019-11-29 17:00:00,277.0,342.0,305.1818181818182
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 17:15:00,2.75,2019-11-29 20:00:00,217.0,366.0,288.27272727272725
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 21:30:00,0.25,2019-11-29 21:45:00,432.0,432.0,432.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 22:00:00,0.25,2019-11-29 22:15:00,416.0,416.0,416.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 22:30:00,4.5,2019-11-30 03:00:00,325.0,701.0,525.7222222222222
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 03:30:00,0.25,2019-11-30 03:45:00,435.0,435.0,435.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 04:15:00,0.75,2019-11-30 05:00:00,437.0,440.0,438.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 05:15:00,0.25,2019-11-30 05:30:00,436.0,436.0,436.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 05:45:00,0.5,2019-11-30 06:15:00,435.0,437.0,436.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 06:30:00,0.25,2019-11-30 06:45:00,433.0,433.0,433.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 07:00:00,0.75,2019-11-30 07:45:00,419.0,434.0,428.3333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 15:45:00,4.0,2019-11-30 19:45:00,832.0,860.0,852.1875
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 21:45:00,0.5,2019-11-30 22:15:00,252.0,311.0,281.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 22:30:00,3.75,2019-12-01 02:15:00,229.0,304.0,284.8666666666667
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-01 05:30:00,1.75,2019-12-01 07:15:00,251.0,258.0,254.28571428571428
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-01 10:30:00,9.75,2019-12-01 20:15:00,217.0,3071.0,1532.6410256410256
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-01 20:30:00,0.25,2019-12-01 20:45:00,218.0,218.0,218.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-02 01:15:00,2.5,2019-12-02 03:45:00,703.0,793.0,754.9
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-02 08:15:00,4.25,2019-12-02 12:30:00,270.0,367.0,321.94117647058823
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-11-28 04:30:00,8.75,2019-11-28 13:15:00,367.0,385.0,371.77142857142854
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-12-01 14:00:00,30.0,2019-12-02 20:00:00,212.0,1858.0,927.45
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-12-02 21:15:00,0.25,2019-12-02 21:30:00,204.0,204.0,204.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-12-02 22:30:00,1.0,2019-12-02 23:30:00,346.0,351.0,349.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-20 06:00:00,66.5,2019-07-23 00:30:00,231.0,12997.0,6268.857142857143
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-24 15:30:00,2.5,2019-07-24 18:00:00,315.0,316.0,315.8
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 07:15:00,1.0,2019-07-20 08:15:00,252.0,257.0,253.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 19:15:00,2.0,2019-07-20 21:15:00,330.0,414.0,369.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 01:30:00,2.25,2019-07-21 03:45:00,277.0,435.0,313.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 17:15:00,0.25,2019-07-21 17:30:00,595.0,595.0,595.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26011,Michigan,Arenac,2019-07-20 09:00:00,6.0,2019-07-20 15:00:00,608.0,849.0,726.6666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26015,Michigan,Barry,2019-07-20 06:30:00,66.0,2019-07-23 00:30:00,235.0,7632.0,4427.189393939394
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26015,Michigan,Barry,2019-07-23 00:45:00,20.75,2019-07-23 21:30:00,202.0,654.0,379.7951807228916
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 06:45:00,0.75,2019-07-20 07:30:00,262.0,262.0,262.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 08:00:00,6.0,2019-07-20 14:00:00,313.0,404.0,363.8333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 21:15:00,0.5,2019-07-20 21:45:00,897.0,946.0,921.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 22:00:00,7.25,2019-07-21 05:15:00,226.0,1385.0,752.5172413793103
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 17:30:00,0.75,2019-07-21 18:15:00,604.0,606.0,604.6666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,597.0,630.0,614.2631578947369
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-22 16:30:00,2.75,2019-07-22 19:15:00,323.0,352.0,336.45454545454544
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26023,Michigan,Branch,2019-07-20 18:30:00,1.5,2019-07-20 20:00:00,209.0,210.0,209.83333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26023,Michigan,Branch,2019-07-21 00:15:00,13.25,2019-07-21 13:30:00,225.0,234.0,231.0188679245283
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26025,Michigan,Calhoun,2019-07-20 07:00:00,61.25,2019-07-22 20:15:00,223.0,5708.0,2785.2938775510206
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 22:00:00,0.5,2019-07-20 22:30:00,371.0,393.0,382.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 23:00:00,0.5,2019-07-20 23:30:00,399.0,399.0,399.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 00:00:00,0.75,2019-07-21 00:45:00,409.0,415.0,411.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,502.0,651.0,559.9473684210526
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26035,Michigan,Clare,2019-07-20 05:30:00,38.75,2019-07-21 20:15:00,475.0,4202.0,1786.5032258064516
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-20 06:45:00,65.75,2019-07-23 00:30:00,376.0,2341.0,1373.9771863117871
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 00:45:00,17.0,2019-07-23 17:45:00,239.0,511.0,394.4117647058824
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 18:00:00,1.75,2019-07-23 19:45:00,217.0,219.0,218.71428571428572
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 04:30:00,0.5,2019-07-20 05:00:00,1449.0,1743.0,1596.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 05:30:00,8.25,2019-07-20 13:45:00,1220.0,2226.0,1748.2727272727273
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-24 21:30:00,1.0,2019-07-24 22:30:00,306.0,319.0,314.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26043,Michigan,Dickinson,2019-07-20 03:00:00,3.5,2019-07-20 06:30:00,273.0,1456.0,950.7142857142857
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-20 07:00:00,65.25,2019-07-23 00:15:00,200.0,4885.0,2993.130268199234
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-23 14:15:00,1.5,2019-07-23 15:45:00,271.0,281.0,278.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 07:45:00,4.0,2019-07-20 11:45:00,211.0,215.0,212.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 12:15:00,1.0,2019-07-20 13:15:00,206.0,215.0,212.25
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-21 01:45:00,2.5,2019-07-21 04:15:00,513.0,518.0,514.9
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-23 00:45:00,31.75,2019-07-24 08:30:00,201.0,7629.0,3641.5590551181103
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 14:30:00,0.75,2019-07-24 15:15:00,201.0,208.0,205.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 18:15:00,2.25,2019-07-24 20:30:00,220.0,247.0,233.33333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26051,Michigan,Gladwin,2019-07-23 21:00:00,7.25,2019-07-24 04:15:00,518.0,539.0,535.6896551724138
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26053,Michigan,Gogebic,2019-07-22 15:00:00,0.25,2019-07-22 15:15:00,698.0,698.0,698.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26055,Michigan,Grand Traverse,2019-07-20 06:00:00,4.0,2019-07-20 10:00:00,215.0,276.0,261.9375
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26057,Michigan,Gratiot,2019-07-20 06:15:00,12.25,2019-07-20 18:30:00,212.0,607.0,360.3469387755102
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26057,Michigan,Gratiot,2019-07-20 20:45:00,1.25,2019-07-20 22:00:00,239.0,242.0,241.2
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26059,Michigan,Hillsdale,2019-07-20 08:00:00,6.0,2019-07-20 14:00:00,277.0,291.0,284.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26061,Michigan,Houghton,2019-07-20 17:00:00,2.25,2019-07-20 19:15:00,231.0,232.0,231.22222222222223
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26063,Michigan,Huron,2019-07-20 11:00:00,6.5,2019-07-20 17:30:00,300.0,475.0,468.11538461538464
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-20 03:15:00,69.25,2019-07-23 00:30:00,250.0,3618.0,1841.4187725631768
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,201.0,335.0,246.16
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 21:30:00,0.25,2019-07-23 21:45:00,211.0,211.0,211.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26067,Michigan,Ionia,2019-07-20 06:00:00,66.5,2019-07-23 00:30:00,257.0,5812.0,3506.9887218045114
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26067,Michigan,Ionia,2019-07-23 00:45:00,16.5,2019-07-23 17:15:00,262.0,1223.0,567.469696969697
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26073,Michigan,Isabella,2019-07-20 06:00:00,31.25,2019-07-21 13:15:00,351.0,7611.0,2441.368
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-20 07:30:00,39.75,2019-07-21 23:15:00,200.0,3608.0,1300.1635220125786
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 03:00:00,20.5,2019-07-22 23:30:00,215.0,399.0,303.6707317073171
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 23:45:00,0.75,2019-07-23 00:30:00,216.0,217.0,216.66666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,211.0,211.0,211.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-20 06:45:00,62.75,2019-07-22 21:30:00,209.0,4786.0,1993.7529880478087
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-23 04:00:00,0.25,2019-07-23 04:15:00,550.0,550.0,550.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-20 04:30:00,68.0,2019-07-23 00:30:00,254.0,58014.0,30145.915441176472
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 00:45:00,19.25,2019-07-23 20:00:00,274.0,3762.0,1556.844155844156
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 23:00:00,2.0,2019-07-24 01:00:00,232.0,1015.0,913.25
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-24 15:45:00,3.5,2019-07-24 19:15:00,246.0,295.0,264.2142857142857
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26085,Michigan,Lake,2019-07-20 04:45:00,7.0,2019-07-20 11:45:00,485.0,2464.0,1983.9642857142858
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26085,Michigan,Lake,2019-07-20 12:15:00,33.75,2019-07-21 22:00:00,208.0,1857.0,1083.2
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26085,Michigan,Lake,2019-07-24 19:30:00,3.5,2019-07-24 23:00:00,266.0,393.0,285.7857142857143
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 12:45:00,9.0,2019-07-20 21:45:00,206.0,473.0,309.77777777777777
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,316.0,3589.0,1428.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,4489.0,11759.0,10017.887755102041
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,236.0,4606.0,1927.7016574585634
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-20 19:45:00,21.75,2019-07-21 17:30:00,220.0,264.0,248.70114942528735
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 17:00:00,0.75,2019-07-23 17:45:00,351.0,352.0,351.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 19:00:00,2.25,2019-07-23 21:15:00,202.0,587.0,544.2222222222222
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-20 23:00:00,2.5,2019-07-21 01:30:00,477.0,519.0,505.9
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-24 03:00:00,0.25,2019-07-24 03:15:00,222.0,222.0,222.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-25 00:45:00,2.0,2019-07-25 02:45:00,210.0,218.0,212.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,257.0,6311.0,4045.839779005525
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,944.0,4191.0,2318.391304347826
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 11:30:00,10.25,2019-07-20 21:45:00,276.0,1961.0,757.0243902439024
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1991.0,2489.0,2352.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,6897.0,32342.0,21435.95408163265
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,790.0,12806.0,5223.270718232045
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,247.0,841.0,543.0869565217391
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26101,Michigan,Manistee,2019-07-20 06:00:00,34.75,2019-07-21 16:45:00,227.0,1093.0,629.2374100719425
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26105,Michigan,Mason,2019-07-20 04:30:00,37.25,2019-07-21 17:45:00,210.0,2457.0,1177.5503355704698
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26105,Michigan,Mason,2019-07-23 15:30:00,1.5,2019-07-23 17:00:00,1053.0,1062.0,1056.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-20 05:30:00,67.0,2019-07-23 00:30:00,481.0,5600.0,2711.257462686567
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 00:45:00,8.75,2019-07-23 09:30:00,200.0,481.0,239.85714285714286
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 14:45:00,2.0,2019-07-23 16:45:00,215.0,228.0,224.25
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 03:30:00,1.75,2019-07-20 05:15:00,261.0,1873.0,1373.5714285714287
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 05:30:00,13.5,2019-07-20 19:00:00,1701.0,2531.0,2129.796296296296
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,1878.0,1903.0,1890.142857142857
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,487.0,490.0,487.54545454545456
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,216.0,489.0,290.0416666666667
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 07:15:00,0.5,2019-07-22 07:45:00,216.0,216.0,216.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26111,Michigan,Midland,2019-07-20 10:15:00,5.0,2019-07-20 15:15:00,460.0,578.0,514.6
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26111,Michigan,Midland,2019-07-24 15:45:00,3.75,2019-07-24 19:30:00,289.0,875.0,585.3333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 07:30:00,3.0,2019-07-20 10:30:00,660.0,1228.0,859.1666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 11:30:00,1.0,2019-07-20 12:30:00,216.0,296.0,240.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 20:45:00,1.0,2019-07-20 21:45:00,203.0,204.0,203.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 22:00:00,3.0,2019-07-21 01:00:00,203.0,225.0,212.08333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-21 14:30:00,2.25,2019-07-21 16:45:00,202.0,340.0,315.8888888888889
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1130.0,1132.0,1130.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,691.0,2669.0,1654.8673469387754
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,392.0,795.0,734.9154929577464
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-23 20:30:00,25.5,2019-07-24 22:00:00,233.0,2271.0,1182.5980392156862
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-24 22:15:00,1.75,2019-07-25 00:00:00,554.0,558.0,556.2857142857143
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-25 00:15:00,1.0,2019-07-25 01:15:00,539.0,550.0,546.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26117,Michigan,Montcalm,2019-07-20 05:45:00,66.75,2019-07-23 00:30:00,515.0,8323.0,3438.7977528089887
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26117,Michigan,Montcalm,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,202.0,640.0,348.9736842105263
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26121,Michigan,Muskegon,2019-07-20 05:30:00,65.5,2019-07-22 23:00:00,213.0,6259.0,2831.0801526717555
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26123,Michigan,Newaygo,2019-07-20 05:00:00,65.75,2019-07-22 22:45:00,297.0,5693.0,2157.6882129277565
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,11427.0,12024.0,11579.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,30191.0,97824.0,67789.60714285714
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,4687.0,30541.0,13925.237569060773
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,2067.0,4512.0,2843.913043478261
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26127,Michigan,Oceana,2019-07-20 04:45:00,17.0,2019-07-20 21:45:00,228.0,2147.0,1069.2205882352941
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26127,Michigan,Oceana,2019-07-20 22:00:00,25.25,2019-07-21 23:15:00,262.0,2215.0,774.4851485148515
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26129,Michigan,Ogemaw,2019-07-23 19:45:00,5.5,2019-07-24 01:15:00,224.0,653.0,340.95454545454544
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26133,Michigan,Osceola,2019-07-20 05:15:00,67.25,2019-07-23 00:30:00,541.0,2439.0,1426.736059479554
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26133,Michigan,Osceola,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,208.0,525.0,456.7894736842105
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-20 05:45:00,66.75,2019-07-23 00:30:00,461.0,14532.0,5430.397003745318
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,277.0,670.0,403.8
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 14:15:00,0.5,2019-07-23 14:45:00,201.0,202.0,201.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26143,Michigan,Roscommon,2019-07-20 06:00:00,2.75,2019-07-20 08:45:00,242.0,242.0,242.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26145,Michigan,Saginaw,2019-07-20 09:15:00,63.25,2019-07-23 00:30:00,764.0,11262.0,6905.98023715415
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26145,Michigan,Saginaw,2019-07-23 00:45:00,20.5,2019-07-23 21:15:00,204.0,1093.0,457.6829268292683
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 22:45:00,0.25,2019-07-20 23:00:00,340.0,340.0,340.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,2120.0,8365.0,6149.928571428572
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,669.0,2141.0,1593.8510638297873
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 00:30:00,0.25,2019-07-24 00:45:00,243.0,243.0,243.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 01:00:00,21.0,2019-07-24 22:00:00,292.0,517.0,349.04761904761904
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 22:15:00,4.0,2019-07-25 02:15:00,262.0,423.0,398.9375
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 15:45:00,1.5,2019-07-20 17:15:00,228.0,229.0,228.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,278.0,337.0,293.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,3724.0,9968.0,7206.2040816326535
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,249.0,4103.0,1413.4972375690609
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-24 22:15:00,3.75,2019-07-25 02:00:00,220.0,614.0,343.8
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 22:15:00,0.75,2019-07-20 23:00:00,1156.0,2378.0,1563.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,1193.0,3175.0,2744.438775510204
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-23 00:45:00,43.75,2019-07-24 20:30:00,223.0,1267.0,546.56
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26159,Michigan,Van Buren,2019-07-20 07:00:00,41.25,2019-07-22 00:15:00,253.0,1891.0,510.8242424242424
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-20 22:00:00,50.5,2019-07-23 00:30:00,634.0,23705.0,13618.440594059406
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,1112.0,5607.0,3420.441988950276
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,794.0,2334.0,1236.304347826087
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,4686.0,5596.0,4918.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,51803.0,157013.0,118584.66836734694
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,19895.0,84689.0,43939.331491712706
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,5002.0,17757.0,10559.565217391304
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-20 05:00:00,16.75,2019-07-20 21:45:00,268.0,1401.0,685.0895522388059
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-20 22:00:00,6.25,2019-07-21 04:15:00,200.0,425.0,330.88
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 04:30:00,10.5,2019-07-21 15:00:00,200.0,271.0,233.78571428571428
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 16:15:00,0.5,2019-07-21 16:45:00,266.0,267.0,266.5
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26005,Michigan,Allegan,2019-09-12 04:15:00,3.5,2019-09-12 07:45:00,200.0,1219.0,855.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26005,Michigan,Allegan,2019-09-12 15:45:00,0.75,2019-09-12 16:30:00,227.0,228.0,227.33333333333334
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26009,Michigan,Antrim,2019-09-13 13:30:00,0.5,2019-09-13 14:00:00,301.0,301.0,301.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26015,Michigan,Barry,2019-09-12 02:30:00,0.25,2019-09-12 02:45:00,374.0,374.0,374.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26015,Michigan,Barry,2019-09-12 04:15:00,25.75,2019-09-13 06:00:00,293.0,2320.0,1131.8058252427184
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26021,Michigan,Berrien,2019-09-12 16:45:00,0.25,2019-09-12 17:00:00,207.0,207.0,207.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26021,Michigan,Berrien,2019-09-13 04:15:00,11.5,2019-09-13 15:45:00,294.0,687.0,415.39130434782606
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26021,Michigan,Berrien,2019-09-14 18:00:00,1.0,2019-09-14 19:00:00,243.0,244.0,243.25
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26025,Michigan,Calhoun,2019-09-12 08:45:00,1.5,2019-09-12 10:15:00,200.0,241.0,211.33333333333334
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26029,Michigan,Charlevoix,2019-09-13 11:30:00,1.75,2019-09-13 13:15:00,200.0,211.0,204.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26031,Michigan,Cheboygan,2019-09-12 10:15:00,3.0,2019-09-12 13:15:00,345.0,345.0,345.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26039,Michigan,Crawford,2019-09-14 17:00:00,1.0,2019-09-14 18:00:00,260.0,291.0,282.75
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26049,Michigan,Genesee,2019-09-14 21:30:00,0.5,2019-09-14 22:00:00,238.0,239.0,238.5
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26051,Michigan,Gladwin,2019-09-13 17:00:00,1.5,2019-09-13 18:30:00,457.0,460.0,458.1666666666667
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26055,Michigan,Grand Traverse,2019-09-13 07:00:00,5.0,2019-09-13 12:00:00,393.0,1228.0,975.85
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26055,Michigan,Grand Traverse,2019-09-13 12:30:00,4.25,2019-09-13 16:45:00,484.0,886.0,738.8235294117648
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26061,Michigan,Houghton,2019-09-13 00:45:00,7.5,2019-09-13 08:15:00,1555.0,1577.0,1563.4333333333334
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26065,Michigan,Ingham,2019-09-12 04:15:00,4.5,2019-09-12 08:45:00,297.0,428.0,403.3333333333333
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26067,Michigan,Ionia,2019-09-12 04:15:00,19.5,2019-09-12 23:45:00,430.0,4907.0,1250.923076923077
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26069,Michigan,Iosco,2019-09-13 15:45:00,3.0,2019-09-13 18:45:00,344.0,345.0,344.0833333333333
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26073,Michigan,Isabella,2019-09-14 04:00:00,7.0,2019-09-14 11:00:00,695.0,1525.0,1490.2142857142858
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26075,Michigan,Jackson,2019-09-12 04:15:00,2.5,2019-09-12 06:45:00,220.0,492.0,292.4
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26075,Michigan,Jackson,2019-09-13 08:45:00,6.5,2019-09-13 15:15:00,274.0,292.0,281.7692307692308
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26077,Michigan,Kalamazoo,2019-09-12 04:15:00,2.25,2019-09-12 06:30:00,952.0,952.0,952.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26079,Michigan,Kalkaska,2019-09-14 17:00:00,1.0,2019-09-14 18:00:00,258.0,258.0,258.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26081,Michigan,Kent,2019-09-12 00:00:00,53.75,2019-09-14 05:45:00,211.0,31556.0,10564.162790697674
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26081,Michigan,Kent,2019-09-14 14:15:00,3.75,2019-09-14 18:00:00,1071.0,1141.0,1113.2666666666667
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26083,Michigan,Keweenaw,2019-09-13 07:15:00,2.5,2019-09-13 09:45:00,240.0,240.0,240.0
Michigan-12,Michigan,2019-09-11 22:35:00,2019-09-11 23:59:00,Severe Weather,26083,Michigan,Keweenaw,2019-09-13 18:00:00,1.25,2019-09-13 19:15:00,238.0,871.0,744.4
