event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 21:30:00,0.25,2019-11-29 21:45:00,432.0,432.0,432.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 22:00:00,0.25,2019-11-29 22:15:00,416.0,416.0,416.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-29 22:30:00,4.5,2019-11-30 03:00:00,325.0,701.0,525.7222222222222
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 03:30:00,0.25,2019-11-30 03:45:00,435.0,435.0,435.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 04:15:00,0.75,2019-11-30 05:00:00,437.0,440.0,438.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 05:15:00,0.25,2019-11-30 05:30:00,436.0,436.0,436.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 05:45:00,0.5,2019-11-30 06:15:00,435.0,437.0,436.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 06:30:00,0.25,2019-11-30 06:45:00,433.0,433.0,433.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 07:00:00,0.75,2019-11-30 07:45:00,419.0,434.0,428.3333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 15:45:00,4.0,2019-11-30 19:45:00,832.0,860.0,852.1875
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 21:45:00,0.5,2019-11-30 22:15:00,252.0,311.0,281.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-11-30 22:30:00,3.75,2019-12-01 02:15:00,229.0,304.0,284.8666666666667
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-01 05:30:00,1.75,2019-12-01 07:15:00,251.0,258.0,254.28571428571428
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-01 10:30:00,9.75,2019-12-01 20:15:00,217.0,3071.0,1532.6410256410256
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-01 20:30:00,0.25,2019-12-01 20:45:00,218.0,218.0,218.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-02 01:15:00,2.5,2019-12-02 03:45:00,703.0,793.0,754.9
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26163,Michigan,Wayne,2019-12-02 08:15:00,4.25,2019-12-02 12:30:00,270.0,367.0,321.94117647058823
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-11-28 04:30:00,8.75,2019-11-28 13:15:00,367.0,385.0,371.77142857142854
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-12-01 14:00:00,30.0,2019-12-02 20:00:00,212.0,1858.0,927.45
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-12-02 21:15:00,0.25,2019-12-02 21:30:00,204.0,204.0,204.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26165,Michigan,Wexford,2019-12-02 22:30:00,1.0,2019-12-02 23:30:00,346.0,351.0,349.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-20 06:00:00,66.5,2019-07-23 00:30:00,231.0,12997.0,6268.857142857143
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26005,Michigan,Allegan,2019-07-24 15:30:00,2.5,2019-07-24 18:00:00,315.0,316.0,315.8
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 07:15:00,1.0,2019-07-20 08:15:00,252.0,257.0,253.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-20 19:15:00,2.0,2019-07-20 21:15:00,330.0,414.0,369.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 01:30:00,2.25,2019-07-21 03:45:00,277.0,435.0,313.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26009,Michigan,Antrim,2019-07-21 17:15:00,0.25,2019-07-21 17:30:00,595.0,595.0,595.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26011,Michigan,Arenac,2019-07-20 09:00:00,6.0,2019-07-20 15:00:00,608.0,849.0,726.6666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26015,Michigan,Barry,2019-07-20 06:30:00,66.0,2019-07-23 00:30:00,235.0,7632.0,4427.189393939394
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26015,Michigan,Barry,2019-07-23 00:45:00,20.75,2019-07-23 21:30:00,202.0,654.0,379.7951807228916
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 06:45:00,0.75,2019-07-20 07:30:00,262.0,262.0,262.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26019,Michigan,Benzie,2019-07-20 08:00:00,6.0,2019-07-20 14:00:00,313.0,404.0,363.8333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 21:15:00,0.5,2019-07-20 21:45:00,897.0,946.0,921.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-20 22:00:00,7.25,2019-07-21 05:15:00,226.0,1385.0,752.5172413793103
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 17:30:00,0.75,2019-07-21 18:15:00,604.0,606.0,604.6666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,597.0,630.0,614.2631578947369
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26021,Michigan,Berrien,2019-07-22 16:30:00,2.75,2019-07-22 19:15:00,323.0,352.0,336.45454545454544
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26023,Michigan,Branch,2019-07-20 18:30:00,1.5,2019-07-20 20:00:00,209.0,210.0,209.83333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26023,Michigan,Branch,2019-07-21 00:15:00,13.25,2019-07-21 13:30:00,225.0,234.0,231.0188679245283
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26025,Michigan,Calhoun,2019-07-20 07:00:00,61.25,2019-07-22 20:15:00,223.0,5708.0,2785.2938775510206
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 22:00:00,0.5,2019-07-20 22:30:00,371.0,393.0,382.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-20 23:00:00,0.5,2019-07-20 23:30:00,399.0,399.0,399.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 00:00:00,0.75,2019-07-21 00:45:00,409.0,415.0,411.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26027,Michigan,Cass,2019-07-21 21:45:00,4.75,2019-07-22 02:30:00,502.0,651.0,559.9473684210526
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26035,Michigan,Clare,2019-07-20 05:30:00,38.75,2019-07-21 20:15:00,475.0,4202.0,1786.5032258064516
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-20 06:45:00,65.75,2019-07-23 00:30:00,376.0,2341.0,1373.9771863117871
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 00:45:00,17.0,2019-07-23 17:45:00,239.0,511.0,394.4117647058824
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26037,Michigan,Clinton,2019-07-23 18:00:00,1.75,2019-07-23 19:45:00,217.0,219.0,218.71428571428572
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 04:30:00,0.5,2019-07-20 05:00:00,1449.0,1743.0,1596.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-20 05:30:00,8.25,2019-07-20 13:45:00,1220.0,2226.0,1748.2727272727273
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26041,Michigan,Delta,2019-07-24 21:30:00,1.0,2019-07-24 22:30:00,306.0,319.0,314.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26043,Michigan,Dickinson,2019-07-20 03:00:00,3.5,2019-07-20 06:30:00,273.0,1456.0,950.7142857142857
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-20 07:00:00,65.25,2019-07-23 00:15:00,200.0,4885.0,2993.130268199234
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26045,Michigan,Eaton,2019-07-23 14:15:00,1.5,2019-07-23 15:45:00,271.0,281.0,278.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 07:45:00,4.0,2019-07-20 11:45:00,211.0,215.0,212.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-20 12:15:00,1.0,2019-07-20 13:15:00,206.0,215.0,212.25
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26047,Michigan,Emmet,2019-07-21 01:45:00,2.5,2019-07-21 04:15:00,513.0,518.0,514.9
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-23 00:45:00,31.75,2019-07-24 08:30:00,201.0,7629.0,3641.5590551181103
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 14:30:00,0.75,2019-07-24 15:15:00,201.0,208.0,205.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26049,Michigan,Genesee,2019-07-24 18:15:00,2.25,2019-07-24 20:30:00,220.0,247.0,233.33333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26051,Michigan,Gladwin,2019-07-23 21:00:00,7.25,2019-07-24 04:15:00,518.0,539.0,535.6896551724138
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26053,Michigan,Gogebic,2019-07-22 15:00:00,0.25,2019-07-22 15:15:00,698.0,698.0,698.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26055,Michigan,Grand Traverse,2019-07-20 06:00:00,4.0,2019-07-20 10:00:00,215.0,276.0,261.9375
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26057,Michigan,Gratiot,2019-07-20 06:15:00,12.25,2019-07-20 18:30:00,212.0,607.0,360.3469387755102
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26057,Michigan,Gratiot,2019-07-20 20:45:00,1.25,2019-07-20 22:00:00,239.0,242.0,241.2
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26059,Michigan,Hillsdale,2019-07-20 08:00:00,6.0,2019-07-20 14:00:00,277.0,291.0,284.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26061,Michigan,Houghton,2019-07-20 17:00:00,2.25,2019-07-20 19:15:00,231.0,232.0,231.22222222222223
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26063,Michigan,Huron,2019-07-20 11:00:00,6.5,2019-07-20 17:30:00,300.0,475.0,468.11538461538464
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-20 03:15:00,69.25,2019-07-23 00:30:00,250.0,3618.0,1841.4187725631768
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,201.0,335.0,246.16
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26065,Michigan,Ingham,2019-07-23 21:30:00,0.25,2019-07-23 21:45:00,211.0,211.0,211.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26067,Michigan,Ionia,2019-07-20 06:00:00,66.5,2019-07-23 00:30:00,257.0,5812.0,3506.9887218045114
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26067,Michigan,Ionia,2019-07-23 00:45:00,16.5,2019-07-23 17:15:00,262.0,1223.0,567.469696969697
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26073,Michigan,Isabella,2019-07-20 06:00:00,31.25,2019-07-21 13:15:00,351.0,7611.0,2441.368
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-20 07:30:00,39.75,2019-07-21 23:15:00,200.0,3608.0,1300.1635220125786
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 03:00:00,20.5,2019-07-22 23:30:00,215.0,399.0,303.6707317073171
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-22 23:45:00,0.75,2019-07-23 00:30:00,216.0,217.0,216.66666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26075,Michigan,Jackson,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,211.0,211.0,211.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-20 06:45:00,62.75,2019-07-22 21:30:00,209.0,4786.0,1993.7529880478087
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-07-23 04:00:00,0.25,2019-07-23 04:15:00,550.0,550.0,550.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-20 04:30:00,68.0,2019-07-23 00:30:00,254.0,58014.0,30145.915441176472
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 00:45:00,19.25,2019-07-23 20:00:00,274.0,3762.0,1556.844155844156
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-23 23:00:00,2.0,2019-07-24 01:00:00,232.0,1015.0,913.25
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26081,Michigan,Kent,2019-07-24 15:45:00,3.5,2019-07-24 19:15:00,246.0,295.0,264.2142857142857
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26085,Michigan,Lake,2019-07-20 04:45:00,7.0,2019-07-20 11:45:00,485.0,2464.0,1983.9642857142858
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26085,Michigan,Lake,2019-07-20 12:15:00,33.75,2019-07-21 22:00:00,208.0,1857.0,1083.2
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26085,Michigan,Lake,2019-07-24 19:30:00,3.5,2019-07-24 23:00:00,266.0,393.0,285.7857142857143
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 12:45:00,9.0,2019-07-20 21:45:00,206.0,473.0,309.77777777777777
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,316.0,3589.0,1428.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,4489.0,11759.0,10017.887755102041
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26087,Michigan,Lapeer,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,236.0,4606.0,1927.7016574585634
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-20 19:45:00,21.75,2019-07-21 17:30:00,220.0,264.0,248.70114942528735
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 17:00:00,0.75,2019-07-23 17:45:00,351.0,352.0,351.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26089,Michigan,Leelanau,2019-07-23 19:00:00,2.25,2019-07-23 21:15:00,202.0,587.0,544.2222222222222
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-20 23:00:00,2.5,2019-07-21 01:30:00,477.0,519.0,505.9
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-24 03:00:00,0.25,2019-07-24 03:15:00,222.0,222.0,222.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26091,Michigan,Lenawee,2019-07-25 00:45:00,2.0,2019-07-25 02:45:00,210.0,218.0,212.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,257.0,6311.0,4045.839779005525
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26093,Michigan,Livingston,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,944.0,4191.0,2318.391304347826
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 11:30:00,10.25,2019-07-20 21:45:00,276.0,1961.0,757.0243902439024
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1991.0,2489.0,2352.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,6897.0,32342.0,21435.95408163265
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,790.0,12806.0,5223.270718232045
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26099,Michigan,Macomb,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,247.0,841.0,543.0869565217391
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26101,Michigan,Manistee,2019-07-20 06:00:00,34.75,2019-07-21 16:45:00,227.0,1093.0,629.2374100719425
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26105,Michigan,Mason,2019-07-20 04:30:00,37.25,2019-07-21 17:45:00,210.0,2457.0,1177.5503355704698
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26105,Michigan,Mason,2019-07-23 15:30:00,1.5,2019-07-23 17:00:00,1053.0,1062.0,1056.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-20 05:30:00,67.0,2019-07-23 00:30:00,481.0,5600.0,2711.257462686567
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 00:45:00,8.75,2019-07-23 09:30:00,200.0,481.0,239.85714285714286
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26107,Michigan,Mecosta,2019-07-23 14:45:00,2.0,2019-07-23 16:45:00,215.0,228.0,224.25
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 03:30:00,1.75,2019-07-20 05:15:00,261.0,1873.0,1373.5714285714287
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 05:30:00,13.5,2019-07-20 19:00:00,1701.0,2531.0,2129.796296296296
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-20 20:30:00,1.75,2019-07-20 22:15:00,1878.0,1903.0,1890.142857142857
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-21 22:00:00,2.75,2019-07-22 00:45:00,487.0,490.0,487.54545454545456
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 01:00:00,6.0,2019-07-22 07:00:00,216.0,489.0,290.0416666666667
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26109,Michigan,Menominee,2019-07-22 07:15:00,0.5,2019-07-22 07:45:00,216.0,216.0,216.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26111,Michigan,Midland,2019-07-20 10:15:00,5.0,2019-07-20 15:15:00,460.0,578.0,514.6
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26111,Michigan,Midland,2019-07-24 15:45:00,3.75,2019-07-24 19:30:00,289.0,875.0,585.3333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 07:30:00,3.0,2019-07-20 10:30:00,660.0,1228.0,859.1666666666666
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 11:30:00,1.0,2019-07-20 12:30:00,216.0,296.0,240.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 20:45:00,1.0,2019-07-20 21:45:00,203.0,204.0,203.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-20 22:00:00,3.0,2019-07-21 01:00:00,203.0,225.0,212.08333333333334
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26113,Michigan,Missaukee,2019-07-21 14:30:00,2.25,2019-07-21 16:45:00,202.0,340.0,315.8888888888889
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,1130.0,1132.0,1130.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,691.0,2669.0,1654.8673469387754
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,392.0,795.0,734.9154929577464
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-23 20:30:00,25.5,2019-07-24 22:00:00,233.0,2271.0,1182.5980392156862
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-24 22:15:00,1.75,2019-07-25 00:00:00,554.0,558.0,556.2857142857143
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26115,Michigan,Monroe,2019-07-25 00:15:00,1.0,2019-07-25 01:15:00,539.0,550.0,546.75
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26117,Michigan,Montcalm,2019-07-20 05:45:00,66.75,2019-07-23 00:30:00,515.0,8323.0,3438.7977528089887
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26117,Michigan,Montcalm,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,202.0,640.0,348.9736842105263
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26121,Michigan,Muskegon,2019-07-20 05:30:00,65.5,2019-07-22 23:00:00,213.0,6259.0,2831.0801526717555
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26123,Michigan,Newaygo,2019-07-20 05:00:00,65.75,2019-07-22 22:45:00,297.0,5693.0,2157.6882129277565
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,11427.0,12024.0,11579.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,30191.0,97824.0,67789.60714285714
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,4687.0,30541.0,13925.237569060773
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26125,Michigan,Oakland,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,2067.0,4512.0,2843.913043478261
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26127,Michigan,Oceana,2019-07-20 04:45:00,17.0,2019-07-20 21:45:00,228.0,2147.0,1069.2205882352941
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26127,Michigan,Oceana,2019-07-20 22:00:00,25.25,2019-07-21 23:15:00,262.0,2215.0,774.4851485148515
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26129,Michigan,Ogemaw,2019-07-23 19:45:00,5.5,2019-07-24 01:15:00,224.0,653.0,340.95454545454544
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26133,Michigan,Osceola,2019-07-20 05:15:00,67.25,2019-07-23 00:30:00,541.0,2439.0,1426.736059479554
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26133,Michigan,Osceola,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,208.0,525.0,456.7894736842105
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-20 05:45:00,66.75,2019-07-23 00:30:00,461.0,14532.0,5430.397003745318
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 00:45:00,6.25,2019-07-23 07:00:00,277.0,670.0,403.8
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26139,Michigan,Ottawa,2019-07-23 14:15:00,0.5,2019-07-23 14:45:00,201.0,202.0,201.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26143,Michigan,Roscommon,2019-07-20 06:00:00,2.75,2019-07-20 08:45:00,242.0,242.0,242.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26145,Michigan,Saginaw,2019-07-20 09:15:00,63.25,2019-07-23 00:30:00,764.0,11262.0,6905.98023715415
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26145,Michigan,Saginaw,2019-07-23 00:45:00,20.5,2019-07-23 21:15:00,204.0,1093.0,457.6829268292683
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 22:45:00,0.25,2019-07-20 23:00:00,340.0,340.0,340.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,2120.0,8365.0,6149.928571428572
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,669.0,2141.0,1593.8510638297873
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 00:30:00,0.25,2019-07-24 00:45:00,243.0,243.0,243.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 01:00:00,21.0,2019-07-24 22:00:00,292.0,517.0,349.04761904761904
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26151,Michigan,Sanilac,2019-07-24 22:15:00,4.0,2019-07-25 02:15:00,262.0,423.0,398.9375
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 15:45:00,1.5,2019-07-20 17:15:00,228.0,229.0,228.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,278.0,337.0,293.0
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,3724.0,9968.0,7206.2040816326535
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,249.0,4103.0,1413.4972375690609
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26147,Michigan,St. Clair,2019-07-24 22:15:00,3.75,2019-07-25 02:00:00,220.0,614.0,343.8
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 22:15:00,0.75,2019-07-20 23:00:00,1156.0,2378.0,1563.3333333333333
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,1193.0,3175.0,2744.438775510204
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26157,Michigan,Tuscola,2019-07-23 00:45:00,43.75,2019-07-24 20:30:00,223.0,1267.0,546.56
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26159,Michigan,Van Buren,2019-07-20 07:00:00,41.25,2019-07-22 00:15:00,253.0,1891.0,510.8242424242424
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-20 22:00:00,50.5,2019-07-23 00:30:00,634.0,23705.0,13618.440594059406
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,1112.0,5607.0,3420.441988950276
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26161,Michigan,Washtenaw,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,794.0,2334.0,1236.304347826087
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 22:00:00,1.0,2019-07-20 23:00:00,4686.0,5596.0,4918.5
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-20 23:30:00,49.0,2019-07-23 00:30:00,51803.0,157013.0,118584.66836734694
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-23 00:45:00,45.25,2019-07-24 22:00:00,19895.0,84689.0,43939.331491712706
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26163,Michigan,Wayne,2019-07-24 22:15:00,5.75,2019-07-25 04:00:00,5002.0,17757.0,10559.565217391304
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-20 05:00:00,16.75,2019-07-20 21:45:00,268.0,1401.0,685.0895522388059
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-20 22:00:00,6.25,2019-07-21 04:15:00,200.0,425.0,330.88
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 04:30:00,10.5,2019-07-21 15:00:00,200.0,271.0,233.78571428571428
Michigan-11,Michigan,2019-07-20 03:00:00,2019-07-22 07:00:00,Severe Weather,26165,Michigan,Wexford,2019-07-21 16:15:00,0.5,2019-07-21 16:45:00,266.0,267.0,266.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26003,Michigan,Alger,2019-11-27 15:00:00,53.25,2019-11-29 20:15:00,200.0,296.0,286.9107981220657
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26003,Michigan,Alger,2019-11-29 20:45:00,4.25,2019-11-30 01:00:00,233.0,233.0,233.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26005,Michigan,Allegan,2019-11-27 15:00:00,51.75,2019-11-29 18:45:00,236.0,4870.0,2579.7294685990337
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26011,Michigan,Arenac,2019-11-27 20:00:00,3.25,2019-11-27 23:15:00,844.0,1053.0,1018.3076923076923
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26011,Michigan,Arenac,2019-12-01 09:15:00,4.0,2019-12-01 13:15:00,1660.0,1709.0,1680.375
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26011,Michigan,Arenac,2019-12-01 23:00:00,5.75,2019-12-02 04:45:00,566.0,577.0,572.6521739130435
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26011,Michigan,Arenac,2019-12-02 13:00:00,5.0,2019-12-02 18:00:00,240.0,449.0,312.05
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26013,Michigan,Baraga,2019-11-27 13:30:00,5.0,2019-11-27 18:30:00,365.0,366.0,365.75
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26013,Michigan,Baraga,2019-11-27 19:15:00,2.25,2019-11-27 21:30:00,365.0,365.0,365.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26013,Michigan,Baraga,2019-11-28 18:00:00,0.25,2019-11-28 18:15:00,241.0,241.0,241.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26015,Michigan,Barry,2019-11-27 15:00:00,34.5,2019-11-29 01:30:00,243.0,1806.0,1043.9347826086957
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26017,Michigan,Bay,2019-11-27 17:45:00,3.75,2019-11-27 21:30:00,215.0,248.0,232.06666666666666
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26017,Michigan,Bay,2019-12-01 11:00:00,5.0,2019-12-01 16:00:00,1515.0,1530.0,1523.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26017,Michigan,Bay,2019-12-02 19:30:00,3.25,2019-12-02 22:45:00,224.0,225.0,224.46153846153845
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26019,Michigan,Benzie,2019-12-01 15:45:00,4.25,2019-12-01 20:00:00,200.0,403.0,339.70588235294116
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26019,Michigan,Benzie,2019-12-01 20:15:00,3.0,2019-12-01 23:15:00,210.0,213.0,211.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26021,Michigan,Berrien,2019-11-27 13:00:00,30.75,2019-11-28 19:45:00,283.0,2969.0,875.4552845528456
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26021,Michigan,Berrien,2019-12-01 11:45:00,0.75,2019-12-01 12:30:00,200.0,200.0,200.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26021,Michigan,Berrien,2019-12-01 23:30:00,1.0,2019-12-02 00:30:00,391.0,425.0,408.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26023,Michigan,Branch,2019-11-27 14:15:00,27.75,2019-11-28 18:00:00,225.0,1727.0,728.1441441441441
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26025,Michigan,Calhoun,2019-11-27 15:30:00,28.0,2019-11-28 19:30:00,202.0,3125.0,1455.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26025,Michigan,Calhoun,2019-11-30 19:30:00,0.25,2019-11-30 19:45:00,497.0,497.0,497.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26027,Michigan,Cass,2019-11-27 14:00:00,18.5,2019-11-28 08:30:00,200.0,738.0,374.02702702702703
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26027,Michigan,Cass,2019-12-01 05:30:00,2.75,2019-12-01 08:15:00,208.0,214.0,210.1818181818182
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26029,Michigan,Charlevoix,2019-11-27 12:15:00,2.75,2019-11-27 15:00:00,231.0,250.0,236.8181818181818
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26029,Michigan,Charlevoix,2019-11-27 16:00:00,1.0,2019-11-27 17:00:00,234.0,243.0,236.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26029,Michigan,Charlevoix,2019-12-02 04:30:00,3.0,2019-12-02 07:30:00,214.0,218.0,216.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26035,Michigan,Clare,2019-12-01 08:00:00,2.25,2019-12-01 10:15:00,407.0,455.0,417.55555555555554
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26035,Michigan,Clare,2019-12-01 10:45:00,0.25,2019-12-01 11:00:00,253.0,253.0,253.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26037,Michigan,Clinton,2019-11-27 16:30:00,14.5,2019-11-28 07:00:00,212.0,672.0,370.1551724137931
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26041,Michigan,Delta,2019-11-27 15:00:00,33.5,2019-11-29 00:30:00,291.0,1602.0,1130.7014925373135
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26041,Michigan,Delta,2019-11-29 00:45:00,17.0,2019-11-29 17:45:00,217.0,247.0,225.77941176470588
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26045,Michigan,Eaton,2019-11-27 17:00:00,0.5,2019-11-27 17:30:00,1124.0,1132.0,1128.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26045,Michigan,Eaton,2019-11-27 20:45:00,0.75,2019-11-27 21:30:00,261.0,262.0,261.3333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26045,Michigan,Eaton,2019-11-27 22:30:00,5.25,2019-11-28 03:45:00,201.0,1523.0,1185.4761904761904
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26049,Michigan,Genesee,2019-11-27 16:15:00,18.0,2019-11-28 10:15:00,235.0,2671.0,1235.4444444444443
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26049,Michigan,Genesee,2019-12-01 16:00:00,12.25,2019-12-02 04:15:00,311.0,2184.0,932.4081632653061
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26051,Michigan,Gladwin,2019-11-27 15:30:00,1.5,2019-11-27 17:00:00,371.0,513.0,429.8333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26051,Michigan,Gladwin,2019-11-27 19:00:00,2.5,2019-11-27 21:30:00,253.0,284.0,260.2
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26053,Michigan,Gogebic,2019-11-27 12:30:00,1.5,2019-11-27 14:00:00,261.0,357.0,284.6666666666667
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26053,Michigan,Gogebic,2019-11-27 14:30:00,3.25,2019-11-27 17:45:00,801.0,976.0,896.3076923076923
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26057,Michigan,Gratiot,2019-11-27 15:15:00,13.0,2019-11-28 04:15:00,239.0,1417.0,926.7884615384615
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26057,Michigan,Gratiot,2019-12-01 11:30:00,17.0,2019-12-02 04:30:00,219.0,688.0,414.1617647058824
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26057,Michigan,Gratiot,2019-12-02 05:30:00,11.0,2019-12-02 16:30:00,275.0,299.0,281.15909090909093
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26059,Michigan,Hillsdale,2019-11-27 15:15:00,6.0,2019-11-27 21:15:00,201.0,298.0,258.125
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26059,Michigan,Hillsdale,2019-11-27 21:30:00,0.5,2019-11-27 22:00:00,203.0,203.0,203.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26059,Michigan,Hillsdale,2019-11-27 22:15:00,0.25,2019-11-27 22:30:00,203.0,203.0,203.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26061,Michigan,Houghton,2019-11-27 12:15:00,0.5,2019-11-27 12:45:00,1664.0,1688.0,1676.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26063,Michigan,Huron,2019-11-27 17:45:00,6.25,2019-11-28 00:00:00,248.0,865.0,610.72
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26065,Michigan,Ingham,2019-11-27 16:30:00,4.0,2019-11-27 20:30:00,201.0,374.0,268.125
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26065,Michigan,Ingham,2019-11-28 00:00:00,19.5,2019-11-28 19:30:00,285.0,1084.0,618.2179487179487
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26065,Michigan,Ingham,2019-11-29 00:15:00,0.25,2019-11-29 00:30:00,298.0,298.0,298.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26065,Michigan,Ingham,2019-12-01 13:15:00,1.0,2019-12-01 14:15:00,971.0,972.0,971.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26065,Michigan,Ingham,2019-12-02 06:00:00,2.0,2019-12-02 08:00:00,3369.0,3371.0,3370.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26067,Michigan,Ionia,2019-11-27 16:30:00,27.5,2019-11-28 20:00:00,224.0,648.0,359.0181818181818
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26069,Michigan,Iosco,2019-12-02 09:30:00,6.0,2019-12-02 15:30:00,415.0,595.0,497.8333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26073,Michigan,Isabella,2019-11-27 16:30:00,11.5,2019-11-28 04:00:00,230.0,899.0,448.4347826086956
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26073,Michigan,Isabella,2019-12-01 10:30:00,38.25,2019-12-03 00:45:00,246.0,2613.0,1331.4575163398692
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26075,Michigan,Jackson,2019-11-27 15:30:00,28.0,2019-11-28 19:30:00,230.0,3668.0,821.9553571428571
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26075,Michigan,Jackson,2019-11-29 00:15:00,0.25,2019-11-29 00:30:00,206.0,206.0,206.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26075,Michigan,Jackson,2019-11-30 12:00:00,1.75,2019-11-30 13:45:00,339.0,551.0,520.7142857142857
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26075,Michigan,Jackson,2019-11-30 15:00:00,0.75,2019-11-30 15:45:00,324.0,324.0,324.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26075,Michigan,Jackson,2019-12-02 17:45:00,1.25,2019-12-02 19:00:00,299.0,301.0,299.4
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-11-27 14:15:00,26.75,2019-11-28 17:00:00,208.0,1859.0,660.5046728971963
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26077,Michigan,Kalamazoo,2019-12-01 06:15:00,1.5,2019-12-01 07:45:00,1314.0,1983.0,1427.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26081,Michigan,Kent,2019-11-27 14:15:00,30.5,2019-11-28 20:45:00,313.0,10030.0,3555.3196721311474
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26081,Michigan,Kent,2019-12-01 02:00:00,22.75,2019-12-02 00:45:00,202.0,5831.0,1901.6593406593406
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26081,Michigan,Kent,2019-12-02 01:30:00,1.75,2019-12-02 03:15:00,375.0,447.0,399.57142857142856
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26085,Michigan,Lake,2019-11-28 00:30:00,3.5,2019-11-28 04:00:00,214.0,705.0,297.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26085,Michigan,Lake,2019-12-01 07:00:00,2.75,2019-12-01 09:45:00,213.0,240.0,224.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26087,Michigan,Lapeer,2019-11-27 16:15:00,5.5,2019-11-27 21:45:00,212.0,2848.0,1467.909090909091
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26087,Michigan,Lapeer,2019-11-28 08:30:00,0.5,2019-11-28 09:00:00,300.0,300.0,300.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26087,Michigan,Lapeer,2019-12-01 14:15:00,0.25,2019-12-01 14:30:00,200.0,200.0,200.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26091,Michigan,Lenawee,2019-11-27 14:15:00,0.25,2019-11-27 14:30:00,502.0,502.0,502.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26091,Michigan,Lenawee,2019-11-27 15:00:00,0.75,2019-11-27 15:45:00,344.0,419.0,381.3333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26091,Michigan,Lenawee,2019-11-27 16:00:00,1.5,2019-11-27 17:30:00,316.0,381.0,352.3333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26091,Michigan,Lenawee,2019-11-27 19:00:00,7.75,2019-11-28 02:45:00,280.0,388.0,347.5483870967742
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26091,Michigan,Lenawee,2019-11-28 03:15:00,0.25,2019-11-28 03:30:00,201.0,201.0,201.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26091,Michigan,Lenawee,2019-11-28 14:15:00,0.5,2019-11-28 14:45:00,556.0,595.0,575.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26093,Michigan,Livingston,2019-11-27 16:45:00,27.75,2019-11-28 20:30:00,293.0,5138.0,1562.4594594594594
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26093,Michigan,Livingston,2019-12-01 08:45:00,7.75,2019-12-01 16:30:00,265.0,1567.0,744.8709677419355
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26093,Michigan,Livingston,2019-12-01 18:30:00,2.5,2019-12-01 21:00:00,1042.0,1107.0,1073.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-11-27 12:30:00,1.5,2019-11-27 14:00:00,200.0,273.0,238.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-11-27 14:30:00,35.5,2019-11-29 02:00:00,200.0,7936.0,3465.4859154929577
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-11-29 02:15:00,1.0,2019-11-29 03:15:00,2101.0,3121.0,2866.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-11-29 03:30:00,12.75,2019-11-29 16:15:00,3107.0,3126.0,3120.764705882353
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-11-29 19:30:00,2.0,2019-11-29 21:30:00,518.0,535.0,528.625
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-11-30 03:15:00,0.75,2019-11-30 04:00:00,279.0,279.0,279.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-12-01 07:15:00,0.75,2019-12-01 08:00:00,1137.0,1137.0,1137.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-12-01 11:30:00,2.75,2019-12-01 14:15:00,206.0,698.0,504.72727272727275
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26099,Michigan,Macomb,2019-12-01 14:30:00,3.5,2019-12-01 18:00:00,236.0,318.0,271.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26101,Michigan,Manistee,2019-11-28 16:00:00,1.25,2019-11-28 17:15:00,208.0,208.0,208.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26101,Michigan,Manistee,2019-12-01 13:30:00,35.25,2019-12-03 00:45:00,246.0,3391.0,1895.3333333333333
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26101,Michigan,Manistee,2019-12-03 01:00:00,0.25,2019-12-03 01:15:00,200.0,200.0,200.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26103,Michigan,Marquette,2019-11-27 12:15:00,0.5,2019-11-27 12:45:00,1398.0,1421.0,1409.5
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26105,Michigan,Mason,2019-11-27 21:30:00,0.25,2019-11-27 21:45:00,226.0,226.0,226.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26105,Michigan,Mason,2019-11-27 22:00:00,17.0,2019-11-28 15:00:00,202.0,837.0,378.20588235294116
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26105,Michigan,Mason,2019-11-28 16:00:00,0.25,2019-11-28 16:15:00,205.0,205.0,205.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26107,Michigan,Mecosta,2019-11-28 00:15:00,23.5,2019-11-28 23:45:00,261.0,1212.0,383.52127659574467
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26111,Michigan,Midland,2019-11-27 17:00:00,27.5,2019-11-28 20:30:00,215.0,1367.0,854.2727272727273
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26113,Michigan,Missaukee,2019-12-01 05:45:00,2.0,2019-12-01 07:45:00,587.0,588.0,587.625
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26113,Michigan,Missaukee,2019-12-01 09:30:00,7.75,2019-12-01 17:15:00,220.0,345.0,268.48387096774195
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26115,Michigan,Monroe,2019-11-27 14:15:00,0.25,2019-11-27 14:30:00,458.0,458.0,458.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26115,Michigan,Monroe,2019-11-27 15:30:00,27.0,2019-11-28 18:30:00,323.0,3361.0,1845.2777777777778
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26115,Michigan,Monroe,2019-11-30 21:15:00,10.25,2019-12-01 07:30:00,832.0,1238.0,864.0487804878048
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26117,Michigan,Montcalm,2019-11-27 16:30:00,4.25,2019-11-27 20:45:00,251.0,515.0,403.0
Michigan-13,Michigan,2019-11-27 12:00:00,2019-11-30 02:00:00,Severe Weather,26117,Michigan,Montcalm,2019-11-27 21:00:00,0.25,2019-11-27 21:15:00,202.0,202.0,202.0
