event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Minnesota-5,Minnesota,2019-11-03 22:17:00,2019-11-04 11:10:00,Transmission Interruption,27053,Minnesota,Hennepin,2019-11-04 14:15:00,1.0,2019-11-04 15:15:00,453.0,957.0,789.75
Minnesota-5,Minnesota,2019-11-03 22:17:00,2019-11-04 11:10:00,Transmission Interruption,27053,Minnesota,Hennepin,2019-11-04 19:15:00,1.5,2019-11-04 20:45:00,212.0,216.0,214.0
Minnesota-5,Minnesota,2019-11-03 22:17:00,2019-11-04 11:10:00,Transmission Interruption,27053,Minnesota,Hennepin,2019-11-06 17:45:00,2.5,2019-11-06 20:15:00,262.0,298.0,282.2
Minnesota-5,Minnesota,2019-11-03 22:17:00,2019-11-04 11:10:00,Transmission Interruption,27117,Minnesota,Pipestone,2019-11-04 20:00:00,1.75,2019-11-04 21:45:00,716.0,718.0,716.2857142857143
Minnesota-5,Minnesota,2019-11-03 22:17:00,2019-11-04 11:10:00,Transmission Interruption,27137,Minnesota,St. Louis,2019-11-05 03:45:00,0.25,2019-11-05 04:00:00,208.0,208.0,208.0
Minnesota-5,Minnesota,2019-11-03 22:17:00,2019-11-04 11:10:00,Transmission Interruption,27137,Minnesota,St. Louis,2019-11-06 06:15:00,3.5,2019-11-06 09:45:00,229.0,229.0,229.0
Minnesota-5,Minnesota,2019-11-03 22:17:00,2019-11-04 11:10:00,Transmission Interruption,27173,Minnesota,Yellow Medicine,2019-11-04 11:00:00,2.0,2019-11-04 13:00:00,499.0,500.0,499.125
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27003,Minnesota,Anoka,2019-09-20 22:45:00,2.0,2019-09-21 00:45:00,261.0,262.0,261.875
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27035,Minnesota,Crow Wing,2019-09-20 13:45:00,0.25,2019-09-20 14:00:00,911.0,911.0,911.0
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27037,Minnesota,Dakota,2019-09-21 04:00:00,2.75,2019-09-21 06:45:00,244.0,325.0,282.45454545454544
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27053,Minnesota,Hennepin,2019-09-20 14:00:00,2.5,2019-09-20 16:30:00,352.0,407.0,376.7
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27053,Minnesota,Hennepin,2019-09-20 22:45:00,3.0,2019-09-21 01:45:00,352.0,384.0,369.75
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27053,Minnesota,Hennepin,2019-09-21 09:00:00,1.25,2019-09-21 10:15:00,1614.0,1659.0,1623.0
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27053,Minnesota,Hennepin,2019-09-21 13:45:00,0.5,2019-09-21 14:15:00,222.0,222.0,222.0
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27053,Minnesota,Hennepin,2019-09-22 00:15:00,0.5,2019-09-22 00:45:00,283.0,283.0,283.0
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27053,Minnesota,Hennepin,2019-09-22 05:45:00,0.25,2019-09-22 06:00:00,221.0,221.0,221.0
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27097,Minnesota,Morrison,2019-09-22 14:30:00,0.25,2019-09-22 14:45:00,536.0,536.0,536.0
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27137,Minnesota,St. Louis,2019-09-19 21:45:00,2.25,2019-09-20 00:00:00,311.0,311.0,311.0
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27137,Minnesota,St. Louis,2019-09-21 22:45:00,1.75,2019-09-22 00:30:00,459.0,1778.0,962.7142857142857
Minnesota-6,Minnesota,2019-09-19 18:40:00,2019-09-19 18:46:00,Vandalism,27163,Minnesota,Washington,2019-09-20 21:00:00,2.0,2019-09-20 23:00:00,259.0,270.0,261.75
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28005,Mississippi,Amite,2019-04-13 20:30:00,10.25,2019-04-14 06:45:00,227.0,722.0,423.5121951219512
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28005,Mississippi,Amite,2019-04-14 07:00:00,11.5,2019-04-14 18:30:00,202.0,772.0,367.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28005,Mississippi,Amite,2019-04-14 19:15:00,0.25,2019-04-14 19:30:00,209.0,209.0,209.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28007,Mississippi,Attala,2019-04-14 02:45:00,1.75,2019-04-14 04:30:00,200.0,216.0,205.42857142857142
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28007,Mississippi,Attala,2019-04-14 07:15:00,6.5,2019-04-14 13:45:00,204.0,236.0,229.30769230769232
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28019,Mississippi,Choctaw,2019-04-14 02:30:00,5.0,2019-04-14 07:30:00,215.0,346.0,257.4
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28023,Mississippi,Clarke,2019-04-14 07:45:00,0.5,2019-04-14 08:15:00,222.0,223.0,222.5
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28025,Mississippi,Clay,2019-04-14 07:15:00,1.25,2019-04-14 08:30:00,458.0,919.0,826.4
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28029,Mississippi,Copiah,2019-04-13 19:45:00,26.75,2019-04-14 22:30:00,212.0,2754.0,1241.96261682243
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28031,Mississippi,Covington,2019-04-13 21:45:00,0.25,2019-04-13 22:00:00,208.0,208.0,208.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28031,Mississippi,Covington,2019-04-13 22:45:00,0.5,2019-04-13 23:15:00,236.0,317.0,276.5
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28031,Mississippi,Covington,2019-04-14 02:30:00,16.25,2019-04-14 18:45:00,232.0,2494.0,1537.323076923077
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28031,Mississippi,Covington,2019-04-14 19:15:00,0.75,2019-04-14 20:00:00,228.0,231.0,229.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28035,Mississippi,Forrest,2019-04-13 22:15:00,1.0,2019-04-13 23:15:00,494.0,586.0,561.25
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28035,Mississippi,Forrest,2019-04-14 01:45:00,0.25,2019-04-14 02:00:00,255.0,255.0,255.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28037,Mississippi,Franklin,2019-04-13 22:00:00,0.5,2019-04-13 22:30:00,297.0,300.0,298.5
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28037,Mississippi,Franklin,2019-04-13 22:45:00,0.25,2019-04-13 23:00:00,400.0,400.0,400.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28037,Mississippi,Franklin,2019-04-14 01:30:00,0.5,2019-04-14 02:00:00,201.0,203.0,202.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28039,Mississippi,George,2019-04-14 01:30:00,0.5,2019-04-14 02:00:00,461.0,463.0,462.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28039,Mississippi,George,2019-04-14 07:00:00,3.25,2019-04-14 10:15:00,231.0,1438.0,956.6923076923077
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28047,Mississippi,Harrison,2019-04-14 06:15:00,4.0,2019-04-14 10:15:00,241.0,1496.0,851.375
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28049,Mississippi,Hinds,2019-04-13 22:45:00,42.5,2019-04-15 17:15:00,276.0,10053.0,3694.235294117647
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28051,Mississippi,Holmes,2019-04-14 00:30:00,15.5,2019-04-14 16:00:00,211.0,375.0,319.83870967741933
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28051,Mississippi,Holmes,2019-04-14 17:00:00,1.5,2019-04-14 18:30:00,266.0,279.0,273.8333333333333
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28059,Mississippi,Jackson,2019-04-14 08:00:00,3.25,2019-04-14 11:15:00,225.0,856.0,766.3846153846154
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28059,Mississippi,Jackson,2019-04-16 15:15:00,0.25,2019-04-16 15:30:00,672.0,672.0,672.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28059,Mississippi,Jackson,2019-04-16 16:15:00,0.5,2019-04-16 16:45:00,220.0,1464.0,842.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28061,Mississippi,Jasper,2019-04-13 23:30:00,0.25,2019-04-13 23:45:00,229.0,229.0,229.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28061,Mississippi,Jasper,2019-04-14 01:45:00,0.5,2019-04-14 02:15:00,205.0,211.0,208.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28061,Mississippi,Jasper,2019-04-14 03:30:00,11.25,2019-04-14 14:45:00,200.0,1373.0,737.8666666666667
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28063,Mississippi,Jefferson,2019-04-16 04:15:00,3.0,2019-04-16 07:15:00,1287.0,1287.0,1287.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28065,Mississippi,Jefferson Davis,2019-04-13 23:30:00,0.5,2019-04-14 00:00:00,220.0,268.0,244.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28065,Mississippi,Jefferson Davis,2019-04-14 00:15:00,0.25,2019-04-14 00:30:00,226.0,226.0,226.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28065,Mississippi,Jefferson Davis,2019-04-14 02:30:00,4.5,2019-04-14 07:00:00,221.0,1096.0,779.2222222222222
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28065,Mississippi,Jefferson Davis,2019-04-14 07:15:00,0.25,2019-04-14 07:30:00,232.0,232.0,232.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28065,Mississippi,Jefferson Davis,2019-04-14 07:45:00,0.25,2019-04-14 08:00:00,221.0,221.0,221.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28067,Mississippi,Jones,2019-04-13 21:00:00,1.0,2019-04-13 22:00:00,204.0,524.0,352.75
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28067,Mississippi,Jones,2019-04-13 22:15:00,2.25,2019-04-14 00:30:00,290.0,1088.0,543.2222222222222
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28067,Mississippi,Jones,2019-04-14 03:00:00,11.25,2019-04-14 14:15:00,203.0,2864.0,1232.0444444444445
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28067,Mississippi,Jones,2019-04-14 16:15:00,6.25,2019-04-14 22:30:00,604.0,632.0,610.72
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28067,Mississippi,Jones,2019-04-15 10:00:00,0.25,2019-04-15 10:15:00,329.0,329.0,329.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28073,Mississippi,Lamar,2019-04-14 01:15:00,0.25,2019-04-14 01:30:00,209.0,209.0,209.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28073,Mississippi,Lamar,2019-04-14 03:15:00,3.5,2019-04-14 06:45:00,206.0,2129.0,1161.9285714285713
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28075,Mississippi,Lauderdale,2019-04-14 03:45:00,9.25,2019-04-14 13:00:00,233.0,2032.0,565.3243243243244
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28077,Mississippi,Lawrence,2019-04-13 19:30:00,11.25,2019-04-14 06:45:00,328.0,1793.0,818.3555555555556
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28077,Mississippi,Lawrence,2019-04-14 07:00:00,12.5,2019-04-14 19:30:00,308.0,924.0,405.96
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28077,Mississippi,Lawrence,2019-04-14 20:30:00,0.5,2019-04-14 21:00:00,310.0,311.0,310.5
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28077,Mississippi,Lawrence,2019-04-15 04:30:00,0.25,2019-04-15 04:45:00,311.0,311.0,311.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28085,Mississippi,Lincoln,2019-04-13 19:30:00,11.0,2019-04-14 06:30:00,227.0,2072.0,908.0681818181819
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28085,Mississippi,Lincoln,2019-04-14 07:00:00,7.25,2019-04-14 14:15:00,204.0,310.0,253.6206896551724
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28089,Mississippi,Madison,2019-04-13 22:45:00,50.0,2019-04-16 00:45:00,241.0,5537.0,1966.865
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28091,Mississippi,Marion,2019-04-13 19:15:00,1.5,2019-04-13 20:45:00,324.0,433.0,383.3333333333333
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28091,Mississippi,Marion,2019-04-13 23:45:00,0.5,2019-04-14 00:15:00,202.0,203.0,202.5
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28091,Mississippi,Marion,2019-04-14 02:45:00,3.25,2019-04-14 06:00:00,236.0,3177.0,1408.2307692307693
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28091,Mississippi,Marion,2019-04-14 06:30:00,1.25,2019-04-14 07:45:00,385.0,463.0,430.6
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28091,Mississippi,Marion,2019-04-16 16:00:00,0.25,2019-04-16 16:15:00,289.0,289.0,289.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28093,Mississippi,Marshall,2019-04-16 16:00:00,0.25,2019-04-16 16:15:00,473.0,473.0,473.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28095,Mississippi,Monroe,2019-04-14 04:00:00,2.25,2019-04-14 06:15:00,214.0,215.0,214.33333333333334
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28101,Mississippi,Newton,2019-04-14 04:00:00,0.25,2019-04-14 04:15:00,213.0,213.0,213.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28105,Mississippi,Oktibbeha,2019-04-14 05:00:00,0.25,2019-04-14 05:15:00,204.0,204.0,204.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28105,Mississippi,Oktibbeha,2019-04-14 08:45:00,5.75,2019-04-14 14:30:00,244.0,288.0,265.82608695652175
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28111,Mississippi,Perry,2019-04-14 04:00:00,0.75,2019-04-14 04:45:00,207.0,346.0,256.3333333333333
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28111,Mississippi,Perry,2019-04-14 06:30:00,2.25,2019-04-14 08:45:00,207.0,242.0,215.22222222222223
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28113,Mississippi,Pike,2019-04-13 18:30:00,0.25,2019-04-13 18:45:00,3369.0,3369.0,3369.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28113,Mississippi,Pike,2019-04-13 19:00:00,0.5,2019-04-13 19:30:00,1039.0,1049.0,1044.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28113,Mississippi,Pike,2019-04-13 20:30:00,27.0,2019-04-14 23:30:00,240.0,2532.0,962.4629629629629
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28121,Mississippi,Rankin,2019-04-13 23:00:00,17.25,2019-04-14 16:15:00,262.0,2159.0,572.5942028985507
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28121,Mississippi,Rankin,2019-04-14 16:45:00,3.75,2019-04-14 20:30:00,466.0,1754.0,1234.2
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28121,Mississippi,Rankin,2019-04-15 02:00:00,20.75,2019-04-15 22:45:00,202.0,1249.0,354.7469879518072
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28121,Mississippi,Rankin,2019-04-16 00:15:00,1.25,2019-04-16 01:30:00,207.0,207.0,207.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28121,Mississippi,Rankin,2019-04-16 19:30:00,0.25,2019-04-16 19:45:00,246.0,246.0,246.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28123,Mississippi,Scott,2019-04-14 00:45:00,15.75,2019-04-14 16:30:00,208.0,1138.0,308.1111111111111
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28123,Mississippi,Scott,2019-04-14 19:30:00,0.25,2019-04-14 19:45:00,225.0,225.0,225.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28127,Mississippi,Simpson,2019-04-13 19:00:00,2.25,2019-04-13 21:15:00,322.0,1916.0,1299.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28127,Mississippi,Simpson,2019-04-13 23:00:00,0.25,2019-04-13 23:15:00,533.0,533.0,533.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28127,Mississippi,Simpson,2019-04-13 23:30:00,0.5,2019-04-14 00:00:00,204.0,606.0,405.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28127,Mississippi,Simpson,2019-04-14 01:15:00,0.25,2019-04-14 01:30:00,200.0,200.0,200.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28127,Mississippi,Simpson,2019-04-14 01:45:00,2.5,2019-04-14 04:15:00,228.0,333.0,277.7
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28127,Mississippi,Simpson,2019-04-14 04:45:00,0.25,2019-04-14 05:00:00,203.0,203.0,203.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28127,Mississippi,Simpson,2019-04-14 05:30:00,0.75,2019-04-14 06:15:00,217.0,225.0,221.66666666666666
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28129,Mississippi,Smith,2019-04-13 19:00:00,0.5,2019-04-13 19:30:00,222.0,319.0,270.5
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28129,Mississippi,Smith,2019-04-13 22:00:00,0.25,2019-04-13 22:15:00,313.0,313.0,313.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28129,Mississippi,Smith,2019-04-14 00:30:00,0.5,2019-04-14 01:00:00,252.0,286.0,269.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28129,Mississippi,Smith,2019-04-14 04:00:00,1.0,2019-04-14 05:00:00,200.0,364.0,289.75
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28129,Mississippi,Smith,2019-04-14 05:15:00,0.75,2019-04-14 06:00:00,223.0,288.0,245.33333333333334
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28129,Mississippi,Smith,2019-04-14 06:15:00,0.25,2019-04-14 06:30:00,221.0,221.0,221.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28129,Mississippi,Smith,2019-04-14 07:00:00,0.25,2019-04-14 07:15:00,216.0,216.0,216.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28131,Mississippi,Stone,2019-04-14 03:30:00,0.25,2019-04-14 03:45:00,241.0,241.0,241.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28133,Mississippi,Sunflower,2019-04-13 19:45:00,2.0,2019-04-13 21:45:00,324.0,370.0,339.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28147,Mississippi,Walthall,2019-04-13 22:45:00,2.5,2019-04-14 01:15:00,361.0,998.0,639.4
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28147,Mississippi,Walthall,2019-04-14 01:45:00,5.0,2019-04-14 06:45:00,293.0,1099.0,653.8
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28147,Mississippi,Walthall,2019-04-14 07:00:00,9.0,2019-04-14 16:00:00,225.0,536.0,459.1666666666667
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28147,Mississippi,Walthall,2019-04-14 16:15:00,0.25,2019-04-14 16:30:00,201.0,201.0,201.0
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28157,Mississippi,Wilkinson,2019-04-13 19:30:00,5.5,2019-04-14 01:00:00,205.0,259.0,222.36363636363637
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28163,Mississippi,Yazoo,2019-04-13 23:15:00,19.0,2019-04-14 18:15:00,225.0,274.0,258.2763157894737
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28163,Mississippi,Yazoo,2019-04-15 04:00:00,9.5,2019-04-15 13:30:00,224.0,227.0,224.39473684210526
Mississippi-0,Mississippi,2019-04-13 18:15:00,2019-04-13 23:15:00,Severe Weather,28163,Mississippi,Yazoo,2019-04-15 18:15:00,1.5,2019-04-15 19:45:00,224.0,224.0,224.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28005,Mississippi,Amite,2019-04-19 16:30:00,1.0,2019-04-19 17:30:00,478.0,518.0,497.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28019,Mississippi,Choctaw,2019-04-18 22:30:00,0.75,2019-04-18 23:15:00,258.0,277.0,270.6666666666667
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28021,Mississippi,Claiborne,2019-04-20 12:30:00,8.5,2019-04-20 21:00:00,209.0,322.0,269.9117647058824
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28029,Mississippi,Copiah,2019-04-18 20:00:00,4.0,2019-04-19 00:00:00,278.0,568.0,336.4375
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28031,Mississippi,Covington,2019-04-18 22:00:00,0.75,2019-04-18 22:45:00,220.0,221.0,220.33333333333334
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28033,Mississippi,DeSoto,2019-04-19 04:45:00,7.0,2019-04-19 11:45:00,332.0,344.0,334.85714285714283
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28033,Mississippi,DeSoto,2019-04-20 23:00:00,5.0,2019-04-21 04:00:00,282.0,294.0,288.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28033,Mississippi,DeSoto,2019-04-21 22:15:00,0.25,2019-04-21 22:30:00,1279.0,1279.0,1279.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28035,Mississippi,Forrest,2019-04-18 21:15:00,1.5,2019-04-18 22:45:00,204.0,378.0,274.8333333333333
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28035,Mississippi,Forrest,2019-04-19 00:30:00,0.5,2019-04-19 01:00:00,538.0,539.0,538.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28035,Mississippi,Forrest,2019-04-19 14:15:00,4.25,2019-04-19 18:30:00,267.0,271.0,268.3529411764706
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28039,Mississippi,George,2019-04-19 00:15:00,0.75,2019-04-19 01:00:00,512.0,644.0,594.6666666666666
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28039,Mississippi,George,2019-04-19 21:15:00,0.5,2019-04-19 21:45:00,226.0,226.0,226.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28041,Mississippi,Greene,2019-04-18 22:45:00,2.0,2019-04-19 00:45:00,334.0,937.0,773.125
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28041,Mississippi,Greene,2019-04-19 01:15:00,4.5,2019-04-19 05:45:00,300.0,358.0,333.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28041,Mississippi,Greene,2019-04-19 07:15:00,1.0,2019-04-19 08:15:00,236.0,237.0,236.25
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28041,Mississippi,Greene,2019-04-19 20:30:00,0.25,2019-04-19 20:45:00,296.0,296.0,296.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28043,Mississippi,Grenada,2019-04-20 18:00:00,4.75,2019-04-20 22:45:00,291.0,305.0,297.36842105263156
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28045,Mississippi,Hancock,2019-04-18 23:15:00,2.0,2019-04-19 01:15:00,236.0,682.0,503.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28047,Mississippi,Harrison,2019-04-18 23:15:00,2.25,2019-04-19 01:30:00,338.0,684.0,553.1111111111111
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28047,Mississippi,Harrison,2019-04-19 02:15:00,6.25,2019-04-19 08:30:00,450.0,1795.0,1509.88
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28049,Mississippi,Hinds,2019-04-21 11:00:00,1.75,2019-04-21 12:45:00,210.0,214.0,210.57142857142858
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28049,Mississippi,Hinds,2019-04-21 17:30:00,2.0,2019-04-21 19:30:00,389.0,421.0,404.75
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28059,Mississippi,Jackson,2019-04-18 23:15:00,4.5,2019-04-19 03:45:00,219.0,3680.0,1189.5555555555557
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28059,Mississippi,Jackson,2019-04-22 00:45:00,0.5,2019-04-22 01:15:00,651.0,654.0,652.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28059,Mississippi,Jackson,2019-04-22 12:45:00,0.5,2019-04-22 13:15:00,977.0,977.0,977.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28061,Mississippi,Jasper,2019-04-18 21:15:00,0.75,2019-04-18 22:00:00,240.0,369.0,299.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28067,Mississippi,Jones,2019-04-18 22:30:00,0.25,2019-04-18 22:45:00,258.0,258.0,258.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28077,Mississippi,Lawrence,2019-04-18 20:15:00,3.25,2019-04-18 23:30:00,397.0,1348.0,736.6923076923077
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28077,Mississippi,Lawrence,2019-04-19 00:45:00,0.5,2019-04-19 01:15:00,1346.0,1346.0,1346.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28077,Mississippi,Lawrence,2019-04-19 07:15:00,6.0,2019-04-19 13:15:00,250.0,727.0,560.4166666666666
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28079,Mississippi,Leake,2019-04-18 21:15:00,11.75,2019-04-19 09:00:00,235.0,2553.0,637.531914893617
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28079,Mississippi,Leake,2019-04-19 20:45:00,1.75,2019-04-19 22:30:00,293.0,305.0,297.57142857142856
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28085,Mississippi,Lincoln,2019-04-20 00:00:00,1.0,2019-04-20 01:00:00,200.0,309.0,281.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28087,Mississippi,Lowndes,2019-04-18 23:15:00,19.5,2019-04-19 18:45:00,213.0,3383.0,1521.423076923077
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28087,Mississippi,Lowndes,2019-04-19 19:00:00,0.5,2019-04-19 19:30:00,344.0,387.0,365.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28089,Mississippi,Madison,2019-04-18 20:15:00,28.25,2019-04-20 00:30:00,200.0,4379.0,1431.513274336283
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28099,Mississippi,Neshoba,2019-04-18 22:00:00,0.5,2019-04-18 22:30:00,296.0,296.0,296.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28099,Mississippi,Neshoba,2019-04-21 01:15:00,1.25,2019-04-21 02:30:00,296.0,296.0,296.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28101,Mississippi,Newton,2019-04-18 21:15:00,1.25,2019-04-18 22:30:00,246.0,1284.0,766.8
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28101,Mississippi,Newton,2019-04-21 01:15:00,1.25,2019-04-21 02:30:00,242.0,242.0,242.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28103,Mississippi,Noxubee,2019-04-18 22:15:00,39.5,2019-04-20 13:45:00,212.0,3890.0,1459.4367088607594
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28103,Mississippi,Noxubee,2019-04-20 19:15:00,0.5,2019-04-20 19:45:00,277.0,278.0,277.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28103,Mississippi,Noxubee,2019-04-22 03:00:00,1.0,2019-04-22 04:00:00,1320.0,1854.0,1720.25
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28103,Mississippi,Noxubee,2019-04-22 05:00:00,6.75,2019-04-22 11:45:00,850.0,1053.0,869.2962962962963
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28105,Mississippi,Oktibbeha,2019-04-18 22:15:00,1.5,2019-04-18 23:45:00,1031.0,1039.0,1033.6666666666667
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28111,Mississippi,Perry,2019-04-18 22:30:00,3.5,2019-04-19 02:00:00,220.0,677.0,378.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28113,Mississippi,Pike,2019-04-19 00:00:00,1.25,2019-04-19 01:15:00,463.0,637.0,559.4
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28113,Mississippi,Pike,2019-04-19 05:45:00,1.75,2019-04-19 07:30:00,511.0,1446.0,773.2857142857143
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28113,Mississippi,Pike,2019-04-22 13:30:00,1.0,2019-04-22 14:30:00,897.0,897.0,897.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28121,Mississippi,Rankin,2019-04-18 20:15:00,29.5,2019-04-20 01:45:00,293.0,7139.0,3277.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28121,Mississippi,Rankin,2019-04-20 02:00:00,13.5,2019-04-20 15:30:00,205.0,776.0,320.24074074074076
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28123,Mississippi,Scott,2019-04-18 20:45:00,27.75,2019-04-20 00:30:00,280.0,2853.0,1233.2252252252251
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28123,Mississippi,Scott,2019-04-20 14:45:00,0.25,2019-04-20 15:00:00,222.0,222.0,222.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28123,Mississippi,Scott,2019-04-20 18:15:00,0.5,2019-04-20 18:45:00,302.0,327.0,314.5
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28127,Mississippi,Simpson,2019-04-20 06:00:00,2.25,2019-04-20 08:15:00,217.0,295.0,231.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28127,Mississippi,Simpson,2019-04-20 08:45:00,6.5,2019-04-20 15:15:00,221.0,326.0,254.6153846153846
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28127,Mississippi,Simpson,2019-04-20 15:30:00,0.5,2019-04-20 16:00:00,215.0,239.0,227.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28127,Mississippi,Simpson,2019-04-20 16:45:00,0.25,2019-04-20 17:00:00,202.0,202.0,202.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-18 20:15:00,28.25,2019-04-20 00:30:00,206.0,1036.0,652.2566371681415
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-20 00:45:00,0.25,2019-04-20 01:00:00,223.0,223.0,223.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-20 01:30:00,0.25,2019-04-20 01:45:00,210.0,210.0,210.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-20 03:00:00,0.25,2019-04-20 03:15:00,218.0,218.0,218.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-20 06:15:00,0.25,2019-04-20 06:30:00,207.0,207.0,207.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-20 08:30:00,0.25,2019-04-20 08:45:00,217.0,217.0,217.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-20 10:45:00,0.25,2019-04-20 11:00:00,216.0,216.0,216.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28129,Mississippi,Smith,2019-04-20 13:15:00,0.5,2019-04-20 13:45:00,213.0,213.0,213.0
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28137,Mississippi,Tate,2019-04-19 06:15:00,3.5,2019-04-19 09:45:00,238.0,239.0,238.14285714285714
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28147,Mississippi,Walthall,2019-04-18 22:00:00,1.5,2019-04-18 23:30:00,236.0,309.0,281.8333333333333
Mississippi-1,Mississippi,2019-04-18 19:55:00,2019-04-19 17:29:00,Severe Weather,28153,Mississippi,Wayne,2019-04-18 21:45:00,1.25,2019-04-18 23:00:00,376.0,403.0,385.8
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28001,Mississippi,Adams,2019-07-11 01:45:00,1.0,2019-07-11 02:45:00,1232.0,2270.0,1749.75
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28001,Mississippi,Adams,2019-07-11 03:30:00,8.75,2019-07-11 12:15:00,369.0,3292.0,1547.7428571428572
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28011,Mississippi,Bolivar,2019-07-11 17:15:00,2.0,2019-07-11 19:15:00,495.0,537.0,521.25
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28029,Mississippi,Copiah,2019-07-09 21:00:00,1.0,2019-07-09 22:00:00,1742.0,1742.0,1742.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28029,Mississippi,Copiah,2019-07-10 22:00:00,2.25,2019-07-11 00:15:00,237.0,283.0,254.33333333333334
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28033,Mississippi,DeSoto,2019-07-11 00:15:00,0.75,2019-07-11 01:00:00,293.0,506.0,403.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28035,Mississippi,Forrest,2019-07-10 22:15:00,0.75,2019-07-10 23:00:00,234.0,247.0,238.33333333333334
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28041,Mississippi,Greene,2019-07-10 00:00:00,0.5,2019-07-10 00:30:00,774.0,774.0,774.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28047,Mississippi,Harrison,2019-07-09 13:00:00,0.25,2019-07-09 13:15:00,936.0,936.0,936.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28047,Mississippi,Harrison,2019-07-10 01:15:00,1.25,2019-07-10 02:30:00,219.0,379.0,288.2
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28047,Mississippi,Harrison,2019-07-11 14:30:00,1.0,2019-07-11 15:30:00,217.0,228.0,222.25
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28049,Mississippi,Hinds,2019-07-09 13:45:00,4.75,2019-07-09 18:30:00,205.0,913.0,410.5263157894737
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28049,Mississippi,Hinds,2019-07-09 19:15:00,1.5,2019-07-09 20:45:00,202.0,983.0,786.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28049,Mississippi,Hinds,2019-07-10 23:45:00,1.75,2019-07-11 01:30:00,439.0,978.0,717.4285714285714
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28049,Mississippi,Hinds,2019-07-11 15:15:00,4.25,2019-07-11 19:30:00,254.0,411.0,368.6470588235294
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28059,Mississippi,Jackson,2019-07-09 21:45:00,0.5,2019-07-09 22:15:00,474.0,766.0,620.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28063,Mississippi,Jefferson,2019-07-10 18:00:00,0.75,2019-07-10 18:45:00,639.0,642.0,640.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28063,Mississippi,Jefferson,2019-07-11 08:00:00,1.25,2019-07-11 09:15:00,446.0,446.0,446.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28101,Mississippi,Newton,2019-07-09 18:15:00,1.0,2019-07-09 19:15:00,258.0,258.0,258.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28103,Mississippi,Noxubee,2019-07-11 00:00:00,0.25,2019-07-11 00:15:00,325.0,325.0,325.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28103,Mississippi,Noxubee,2019-07-11 11:45:00,0.25,2019-07-11 12:00:00,654.0,654.0,654.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28107,Mississippi,Panola,2019-07-11 15:45:00,0.75,2019-07-11 16:30:00,709.0,710.0,709.3333333333334
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28121,Mississippi,Rankin,2019-07-10 21:45:00,1.75,2019-07-10 23:30:00,383.0,1874.0,1006.1428571428571
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28121,Mississippi,Rankin,2019-07-11 02:15:00,1.5,2019-07-11 03:45:00,622.0,624.0,623.5
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28137,Mississippi,Tate,2019-07-09 14:15:00,0.75,2019-07-09 15:00:00,552.0,552.0,552.0
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28149,Mississippi,Warren,2019-07-11 18:00:00,2.0,2019-07-11 20:00:00,261.0,263.0,262.75
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28149,Mississippi,Warren,2019-07-12 01:45:00,1.75,2019-07-12 03:30:00,247.0,689.0,555.1428571428571
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28149,Mississippi,Warren,2019-07-12 03:45:00,3.0,2019-07-12 06:45:00,243.0,254.0,248.33333333333334
Mississippi-2,Mississippi,2019-07-09 01:59:00,2019-07-09 15:50:00,Vandalism,28149,Mississippi,Warren,2019-07-12 12:15:00,1.0,2019-07-12 13:15:00,1266.0,1267.0,1266.25
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28005,Mississippi,Amite,2019-10-16 15:30:00,1.25,2019-10-16 16:45:00,233.0,235.0,234.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28039,Mississippi,George,2019-10-17 13:00:00,1.75,2019-10-17 14:45:00,511.0,1147.0,613.8571428571429
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28047,Mississippi,Harrison,2019-10-16 15:30:00,0.25,2019-10-16 15:45:00,308.0,308.0,308.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28047,Mississippi,Harrison,2019-10-16 16:00:00,0.25,2019-10-16 16:15:00,245.0,245.0,245.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28049,Mississippi,Hinds,2019-10-16 11:45:00,8.25,2019-10-16 20:00:00,238.0,776.0,371.93939393939394
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28049,Mississippi,Hinds,2019-10-16 21:00:00,0.25,2019-10-16 21:15:00,226.0,226.0,226.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28059,Mississippi,Jackson,2019-10-17 13:00:00,1.75,2019-10-17 14:45:00,1729.0,2867.0,1975.5714285714287
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28059,Mississippi,Jackson,2019-10-17 21:15:00,0.25,2019-10-17 21:30:00,632.0,632.0,632.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28059,Mississippi,Jackson,2019-10-18 15:00:00,0.5,2019-10-18 15:30:00,297.0,297.0,297.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28071,Mississippi,Lafayette,2019-10-18 21:45:00,1.0,2019-10-18 22:45:00,578.0,578.0,578.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28085,Mississippi,Lincoln,2019-10-17 05:00:00,3.0,2019-10-17 08:00:00,1884.0,1885.0,1884.0833333333333
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28085,Mississippi,Lincoln,2019-10-17 08:15:00,2.25,2019-10-17 10:30:00,575.0,575.0,575.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28087,Mississippi,Lowndes,2019-10-17 15:30:00,2.5,2019-10-17 18:00:00,229.0,236.0,231.3
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28091,Mississippi,Marion,2019-10-17 23:00:00,0.5,2019-10-17 23:30:00,208.0,209.0,208.5
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28123,Mississippi,Scott,2019-10-16 14:00:00,3.5,2019-10-16 17:30:00,255.0,255.0,255.0
Mississippi-3,Mississippi,2019-10-16 07:00:00,2019-10-16 07:00:00,Vandalism,28153,Mississippi,Wayne,2019-10-16 15:45:00,1.25,2019-10-16 17:00:00,360.0,360.0,360.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28001,Mississippi,Adams,2019-07-07 12:45:00,2.0,2019-07-07 14:45:00,1150.0,1161.0,1154.625
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28001,Mississippi,Adams,2019-07-07 21:00:00,3.0,2019-07-08 00:00:00,225.0,2724.0,1521.1666666666667
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28023,Mississippi,Clarke,2019-07-07 22:15:00,2.5,2019-07-08 00:45:00,290.0,1157.0,822.5
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28029,Mississippi,Copiah,2019-07-07 20:30:00,2.75,2019-07-07 23:15:00,205.0,2022.0,1326.1818181818182
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28029,Mississippi,Copiah,2019-07-09 21:00:00,1.0,2019-07-09 22:00:00,1742.0,1742.0,1742.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28035,Mississippi,Forrest,2019-07-08 12:15:00,0.5,2019-07-08 12:45:00,1037.0,1037.0,1037.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28037,Mississippi,Franklin,2019-07-07 20:45:00,3.25,2019-07-08 00:00:00,288.0,377.0,341.53846153846155
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28041,Mississippi,Greene,2019-07-10 00:00:00,0.5,2019-07-10 00:30:00,774.0,774.0,774.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28047,Mississippi,Harrison,2019-07-09 13:00:00,0.25,2019-07-09 13:15:00,936.0,936.0,936.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28047,Mississippi,Harrison,2019-07-10 01:15:00,1.25,2019-07-10 02:30:00,219.0,379.0,288.2
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28049,Mississippi,Hinds,2019-07-07 20:00:00,4.75,2019-07-08 00:45:00,229.0,408.0,334.10526315789474
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28049,Mississippi,Hinds,2019-07-08 01:15:00,0.25,2019-07-08 01:30:00,306.0,306.0,306.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28049,Mississippi,Hinds,2019-07-09 13:45:00,4.75,2019-07-09 18:30:00,205.0,913.0,410.5263157894737
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28049,Mississippi,Hinds,2019-07-09 19:15:00,1.5,2019-07-09 20:45:00,202.0,983.0,786.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28053,Mississippi,Humphreys,2019-07-07 23:00:00,1.75,2019-07-08 00:45:00,376.0,450.0,416.14285714285717
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28053,Mississippi,Humphreys,2019-07-08 01:15:00,0.25,2019-07-08 01:30:00,376.0,376.0,376.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28053,Mississippi,Humphreys,2019-07-08 02:00:00,0.25,2019-07-08 02:15:00,376.0,376.0,376.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28053,Mississippi,Humphreys,2019-07-08 04:00:00,0.25,2019-07-08 04:15:00,370.0,370.0,370.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28059,Mississippi,Jackson,2019-07-08 14:15:00,0.75,2019-07-08 15:00:00,237.0,244.0,241.66666666666666
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28059,Mississippi,Jackson,2019-07-09 21:45:00,0.5,2019-07-09 22:15:00,474.0,766.0,620.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28061,Mississippi,Jasper,2019-07-07 22:15:00,1.0,2019-07-07 23:15:00,212.0,235.0,225.25
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28065,Mississippi,Jefferson Davis,2019-07-07 21:45:00,1.75,2019-07-07 23:30:00,283.0,527.0,399.57142857142856
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28069,Mississippi,Kemper,2019-07-07 09:00:00,2.25,2019-07-07 11:15:00,448.0,448.0,448.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28071,Mississippi,Lafayette,2019-07-06 23:45:00,19.5,2019-07-07 19:15:00,847.0,1085.0,853.7820512820513
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28073,Mississippi,Lamar,2019-07-08 12:15:00,0.5,2019-07-08 12:45:00,262.0,262.0,262.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28075,Mississippi,Lauderdale,2019-07-08 14:00:00,1.0,2019-07-08 15:00:00,249.0,249.0,249.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28077,Mississippi,Lawrence,2019-07-07 21:15:00,1.5,2019-07-07 22:45:00,417.0,497.0,458.1666666666667
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28085,Mississippi,Lincoln,2019-07-07 21:00:00,2.75,2019-07-07 23:45:00,225.0,240.0,234.54545454545453
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28089,Mississippi,Madison,2019-07-07 19:45:00,5.0,2019-07-08 00:45:00,247.0,1183.0,717.3
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28101,Mississippi,Newton,2019-07-09 18:15:00,1.0,2019-07-09 19:15:00,258.0,258.0,258.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28107,Mississippi,Panola,2019-07-06 23:45:00,19.5,2019-07-07 19:15:00,745.0,777.0,747.6666666666666
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28109,Mississippi,Pearl River,2019-07-07 19:45:00,0.5,2019-07-07 20:15:00,663.0,665.0,664.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28109,Mississippi,Pearl River,2019-07-07 23:30:00,1.25,2019-07-08 00:45:00,688.0,688.0,688.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28109,Mississippi,Pearl River,2019-07-08 01:15:00,0.25,2019-07-08 01:30:00,687.0,687.0,687.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28111,Mississippi,Perry,2019-07-07 05:15:00,4.0,2019-07-07 09:15:00,1086.0,1226.0,1121.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28111,Mississippi,Perry,2019-07-07 09:30:00,0.5,2019-07-07 10:00:00,1086.0,1086.0,1086.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28113,Mississippi,Pike,2019-07-07 22:30:00,1.25,2019-07-07 23:45:00,441.0,441.0,441.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28113,Mississippi,Pike,2019-07-08 00:15:00,0.5,2019-07-08 00:45:00,874.0,874.0,874.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28121,Mississippi,Rankin,2019-07-07 20:45:00,1.75,2019-07-07 22:30:00,226.0,516.0,418.2857142857143
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28127,Mississippi,Simpson,2019-07-07 20:45:00,2.0,2019-07-07 22:45:00,233.0,432.0,369.75
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28137,Mississippi,Tate,2019-07-06 23:30:00,20.0,2019-07-07 19:30:00,213.0,1821.0,1797.3375
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28137,Mississippi,Tate,2019-07-09 14:15:00,0.75,2019-07-09 15:00:00,552.0,552.0,552.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28149,Mississippi,Warren,2019-07-07 19:15:00,2.0,2019-07-07 21:15:00,258.0,537.0,473.375
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28149,Mississippi,Warren,2019-07-07 23:30:00,1.25,2019-07-08 00:45:00,348.0,348.0,348.0
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28149,Mississippi,Warren,2019-07-08 01:15:00,0.25,2019-07-08 01:30:00,348.0,348.0,348.0
