event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Mississippi-4,Mississippi,2019-07-06 22:00:00,2019-07-07 13:57:00,Vandalism,28149,Mississippi,Warren,2019-07-08 02:00:00,0.25,2019-07-08 02:15:00,223.0,223.0,223.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29013,Missouri,Bates,2019-01-12 16:45:00,31.5,2019-01-14 00:15:00,203.0,1233.0,481.42857142857144
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29015,Missouri,Benton,2019-01-12 16:45:00,13.5,2019-01-13 06:15:00,202.0,620.0,302.4259259259259
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29019,Missouri,Boone,2019-01-12 16:45:00,28.0,2019-01-13 20:45:00,381.0,11527.0,7817.571428571428
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29019,Missouri,Boone,2019-01-13 22:30:00,1.0,2019-01-13 23:30:00,483.0,621.0,551.25
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29019,Missouri,Boone,2019-01-15 04:45:00,0.5,2019-01-15 05:15:00,659.0,659.0,659.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29033,Missouri,Carroll,2019-01-13 14:45:00,5.5,2019-01-13 20:15:00,247.0,264.0,252.72727272727272
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29041,Missouri,Chariton,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,682.0,683.0,682.5
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29041,Missouri,Chariton,2019-01-12 18:30:00,5.0,2019-01-12 23:30:00,238.0,713.0,554.2
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29047,Missouri,Clay,2019-01-12 16:45:00,33.0,2019-01-14 01:45:00,220.0,4386.0,1809.1363636363637
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29047,Missouri,Clay,2019-01-14 08:30:00,0.25,2019-01-14 08:45:00,250.0,250.0,250.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29047,Missouri,Clay,2019-01-14 15:15:00,2.25,2019-01-14 17:30:00,767.0,1432.0,1088.3333333333333
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29051,Missouri,Cole,2019-01-12 16:45:00,6.75,2019-01-12 23:30:00,247.0,602.0,450.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29053,Missouri,Cooper,2019-01-12 17:45:00,2.25,2019-01-12 20:00:00,394.0,675.0,607.7777777777778
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29083,Missouri,Henry,2019-01-12 16:45:00,25.0,2019-01-13 17:45:00,205.0,569.0,360.18
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29089,Missouri,Howard,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,622.0,652.0,637.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29089,Missouri,Howard,2019-01-12 18:30:00,4.75,2019-01-12 23:15:00,279.0,746.0,624.7368421052631
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29101,Missouri,Johnson,2019-01-12 16:45:00,45.0,2019-01-14 13:45:00,202.0,2387.0,1038.85
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29107,Missouri,Lafayette,2019-01-12 16:45:00,30.75,2019-01-13 23:30:00,201.0,1770.0,918.1463414634146
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29151,Missouri,Osage,2019-01-12 17:00:00,5.5,2019-01-12 22:30:00,210.0,399.0,251.13636363636363
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29159,Missouri,Pettis,2019-01-12 16:45:00,10.25,2019-01-13 03:00:00,205.0,635.0,319.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29165,Missouri,Platte,2019-01-12 16:45:00,28.5,2019-01-13 21:15:00,205.0,679.0,428.640350877193
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29175,Missouri,Randolph,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,313.0,314.0,313.5
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29175,Missouri,Randolph,2019-01-12 18:30:00,4.5,2019-01-12 23:00:00,270.0,389.0,289.72222222222223
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29177,Missouri,Ray,2019-01-12 17:30:00,26.75,2019-01-13 20:15:00,201.0,1501.0,332.2429906542056
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29195,Missouri,Saline,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,386.0,388.0,387.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29195,Missouri,Saline,2019-01-12 17:30:00,7.0,2019-01-13 00:30:00,237.0,603.0,453.92857142857144
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29189,Missouri,St. Louis,2019-01-12 18:15:00,1.0,2019-01-12 19:15:00,552.0,664.0,608.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29189,Missouri,St. Louis,2019-01-12 20:30:00,0.25,2019-01-12 20:45:00,416.0,416.0,416.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29189,Missouri,St. Louis,2019-01-12 22:15:00,1.5,2019-01-12 23:45:00,226.0,324.0,245.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29510,Missouri,St. Louis,2019-01-15 01:30:00,0.25,2019-01-15 01:45:00,252.0,252.0,252.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29215,Missouri,Texas,2019-01-12 16:45:00,8.25,2019-01-13 01:00:00,691.0,1721.0,926.8484848484849
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29215,Missouri,Texas,2019-01-13 01:45:00,4.0,2019-01-13 05:45:00,210.0,743.0,638.5
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29219,Missouri,Warren,2019-01-12 19:15:00,1.75,2019-01-12 21:00:00,307.0,459.0,434.42857142857144
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29219,Missouri,Warren,2019-01-12 21:30:00,1.25,2019-01-12 22:45:00,1344.0,1344.0,1344.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29229,Missouri,Wright,2019-01-12 16:45:00,3.75,2019-01-12 20:30:00,527.0,531.0,529.6666666666666
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,29229,Missouri,Wright,2019-01-12 21:15:00,1.0,2019-01-12 22:15:00,510.0,514.0,511.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29003,Missouri,Andrew,2019-07-21 14:15:00,0.75,2019-07-21 15:00:00,430.0,433.0,431.6666666666667
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29003,Missouri,Andrew,2019-07-21 15:45:00,1.0,2019-07-21 16:45:00,215.0,237.0,225.5
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29015,Missouri,Benton,2019-07-21 06:15:00,2.0,2019-07-21 08:15:00,494.0,856.0,719.875
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29029,Missouri,Camden,2019-07-22 13:30:00,5.75,2019-07-22 19:15:00,215.0,216.0,215.34782608695653
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29031,Missouri,Cape Girardeau,2019-07-21 19:15:00,1.75,2019-07-21 21:00:00,206.0,208.0,207.42857142857142
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29033,Missouri,Carroll,2019-07-23 00:00:00,0.5,2019-07-23 00:30:00,217.0,232.0,224.5
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29033,Missouri,Carroll,2019-07-23 00:45:00,1.0,2019-07-23 01:45:00,417.0,417.0,417.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29041,Missouri,Chariton,2019-07-23 00:00:00,0.5,2019-07-23 00:30:00,422.0,447.0,434.5
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29041,Missouri,Chariton,2019-07-23 00:45:00,1.5,2019-07-23 02:15:00,463.0,1352.0,1055.6666666666667
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29047,Missouri,Clay,2019-07-21 05:30:00,7.5,2019-07-21 13:00:00,230.0,1630.0,822.7666666666667
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29047,Missouri,Clay,2019-07-21 13:15:00,0.5,2019-07-21 13:45:00,202.0,207.0,204.5
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29051,Missouri,Cole,2019-07-22 04:30:00,3.25,2019-07-22 07:45:00,233.0,2294.0,1336.5384615384614
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29053,Missouri,Cooper,2019-07-21 05:00:00,5.5,2019-07-21 10:30:00,238.0,1178.0,627.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29053,Missouri,Cooper,2019-07-21 11:00:00,0.25,2019-07-21 11:15:00,299.0,299.0,299.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29053,Missouri,Cooper,2019-07-21 11:30:00,1.5,2019-07-21 13:00:00,402.0,454.0,419.8333333333333
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29063,Missouri,DeKalb,2019-07-21 04:30:00,0.75,2019-07-21 05:15:00,219.0,220.0,219.66666666666666
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29067,Missouri,Douglas,2019-07-22 10:15:00,1.0,2019-07-22 11:15:00,549.0,549.0,549.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29089,Missouri,Howard,2019-07-21 04:15:00,5.75,2019-07-21 10:00:00,831.0,881.0,849.7826086956521
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29095,Missouri,Jackson,2019-07-21 05:30:00,14.75,2019-07-21 20:15:00,212.0,6074.0,1995.1016949152543
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29097,Missouri,Jasper,2019-07-22 04:15:00,4.75,2019-07-22 09:00:00,832.0,844.0,837.7368421052631
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29131,Missouri,Miller,2019-07-22 04:30:00,2.0,2019-07-22 06:30:00,433.0,1144.0,880.25
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29141,Missouri,Morgan,2019-07-21 11:00:00,4.0,2019-07-21 15:00:00,274.0,274.0,274.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29145,Missouri,Newton,2019-07-22 03:30:00,2.0,2019-07-22 05:30:00,1806.0,1821.0,1815.375
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29145,Missouri,Newton,2019-07-22 20:15:00,2.0,2019-07-22 22:15:00,259.0,1823.0,1156.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29147,Missouri,Nodaway,2019-07-21 14:15:00,0.75,2019-07-21 15:00:00,209.0,210.0,209.33333333333334
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29147,Missouri,Nodaway,2019-07-21 15:45:00,1.0,2019-07-21 16:45:00,209.0,211.0,210.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29159,Missouri,Pettis,2019-07-21 06:15:00,2.0,2019-07-21 08:15:00,513.0,893.0,745.125
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29165,Missouri,Platte,2019-07-21 07:45:00,3.25,2019-07-21 11:00:00,230.0,256.0,245.30769230769232
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29165,Missouri,Platte,2019-07-21 17:00:00,2.25,2019-07-21 19:15:00,1027.0,1036.0,1032.2222222222222
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29173,Missouri,Ralls,2019-07-21 05:30:00,0.5,2019-07-21 06:00:00,1201.0,1209.0,1205.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29195,Missouri,Saline,2019-07-21 04:45:00,1.5,2019-07-21 06:15:00,299.0,311.0,303.3333333333333
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29195,Missouri,Saline,2019-07-23 00:00:00,0.5,2019-07-23 00:30:00,211.0,211.0,211.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29195,Missouri,Saline,2019-07-23 00:45:00,1.0,2019-07-23 01:45:00,355.0,355.0,355.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29183,Missouri,St. Charles,2019-07-22 17:30:00,1.5,2019-07-22 19:00:00,427.0,785.0,548.6666666666666
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29183,Missouri,St. Charles,2019-07-22 22:00:00,1.5,2019-07-22 23:30:00,270.0,271.0,270.6666666666667
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-20 14:30:00,2.75,2019-07-20 17:15:00,208.0,273.0,235.72727272727272
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-21 23:30:00,1.75,2019-07-22 01:15:00,290.0,313.0,306.85714285714283
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 10:30:00,4.5,2019-07-22 15:00:00,623.0,1997.0,1303.2222222222222
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 15:00:00,0.25,2019-07-22 15:15:00,769.0,769.0,769.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 15:15:00,0.25,2019-07-22 15:30:00,728.0,728.0,728.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 15:30:00,0.25,2019-07-22 15:45:00,722.0,722.0,722.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 15:45:00,0.25,2019-07-22 16:00:00,717.0,717.0,717.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 16:00:00,0.25,2019-07-22 16:15:00,681.0,681.0,681.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 16:15:00,0.25,2019-07-22 16:30:00,689.0,689.0,689.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 16:30:00,0.25,2019-07-22 16:45:00,687.0,687.0,687.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 16:45:00,0.25,2019-07-22 17:00:00,643.0,643.0,643.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 17:00:00,0.25,2019-07-22 17:15:00,606.0,606.0,606.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 17:15:00,0.25,2019-07-22 17:30:00,611.0,611.0,611.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 17:30:00,0.25,2019-07-22 17:45:00,547.0,547.0,547.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 17:45:00,0.25,2019-07-22 18:00:00,551.0,551.0,551.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 18:00:00,0.25,2019-07-22 18:15:00,537.0,537.0,537.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 18:15:00,0.25,2019-07-22 18:30:00,535.0,535.0,535.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-22 18:30:00,4.75,2019-07-22 23:15:00,211.0,532.0,325.63157894736844
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-23 00:00:00,0.5,2019-07-23 00:30:00,209.0,316.0,262.5
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,446.0,446.0,446.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-23 01:00:00,0.25,2019-07-23 01:15:00,446.0,446.0,446.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-23 01:15:00,0.25,2019-07-23 01:30:00,335.0,335.0,335.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29189,Missouri,St. Louis,2019-07-23 01:30:00,0.25,2019-07-23 01:45:00,334.0,334.0,334.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 14:45:00,0.25,2019-07-22 15:00:00,946.0,946.0,946.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 15:00:00,0.25,2019-07-22 15:15:00,953.0,953.0,953.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 15:15:00,0.25,2019-07-22 15:30:00,953.0,953.0,953.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 15:30:00,0.25,2019-07-22 15:45:00,937.0,937.0,937.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 15:45:00,0.25,2019-07-22 16:00:00,937.0,937.0,937.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 16:00:00,0.25,2019-07-22 16:15:00,518.0,518.0,518.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 16:15:00,0.25,2019-07-22 16:30:00,519.0,519.0,519.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 16:30:00,0.25,2019-07-22 16:45:00,518.0,518.0,518.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 16:45:00,0.25,2019-07-22 17:00:00,508.0,508.0,508.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 17:00:00,0.25,2019-07-22 17:15:00,510.0,510.0,510.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 17:15:00,0.25,2019-07-22 17:30:00,510.0,510.0,510.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 17:30:00,0.25,2019-07-22 17:45:00,511.0,511.0,511.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 17:45:00,0.25,2019-07-22 18:00:00,461.0,461.0,461.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 18:00:00,0.25,2019-07-22 18:15:00,463.0,463.0,463.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-22 18:15:00,0.25,2019-07-22 18:30:00,460.0,460.0,460.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,373.0,373.0,373.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-23 01:00:00,0.25,2019-07-23 01:15:00,372.0,372.0,372.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-23 01:15:00,0.25,2019-07-23 01:30:00,371.0,371.0,371.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29510,Missouri,St. Louis,2019-07-23 01:30:00,0.25,2019-07-23 01:45:00,371.0,371.0,371.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29223,Missouri,Wayne,2019-07-22 05:45:00,0.25,2019-07-22 06:00:00,238.0,238.0,238.0
Missouri-1,Missouri,2019-07-20 07:37:00,2019-07-20 09:20:00,Suspicious Activity,29223,Missouri,Wayne,2019-07-22 06:15:00,3.5,2019-07-22 09:45:00,251.0,258.0,253.57142857142858
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29013,Missouri,Bates,2019-01-12 16:45:00,31.5,2019-01-14 00:15:00,203.0,1233.0,481.42857142857144
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29013,Missouri,Bates,2019-01-15 19:00:00,1.75,2019-01-15 20:45:00,216.0,240.0,233.14285714285714
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29015,Missouri,Benton,2019-01-12 16:45:00,13.5,2019-01-13 06:15:00,202.0,620.0,302.4259259259259
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29019,Missouri,Boone,2019-01-12 16:45:00,28.0,2019-01-13 20:45:00,381.0,11527.0,7817.571428571428
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29019,Missouri,Boone,2019-01-13 22:30:00,1.0,2019-01-13 23:30:00,483.0,621.0,551.25
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29019,Missouri,Boone,2019-01-15 04:45:00,0.5,2019-01-15 05:15:00,659.0,659.0,659.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29033,Missouri,Carroll,2019-01-13 14:45:00,5.5,2019-01-13 20:15:00,247.0,264.0,252.72727272727272
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29037,Missouri,Cass,2019-01-12 16:45:00,82.75,2019-01-16 03:30:00,221.0,6318.0,2692.087613293051
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29041,Missouri,Chariton,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,682.0,683.0,682.5
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29041,Missouri,Chariton,2019-01-12 18:30:00,5.0,2019-01-12 23:30:00,238.0,713.0,554.2
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29047,Missouri,Clay,2019-01-12 16:45:00,33.0,2019-01-14 01:45:00,220.0,4386.0,1809.1363636363637
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29047,Missouri,Clay,2019-01-14 08:30:00,0.25,2019-01-14 08:45:00,250.0,250.0,250.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29047,Missouri,Clay,2019-01-14 15:15:00,2.25,2019-01-14 17:30:00,767.0,1432.0,1088.3333333333333
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29047,Missouri,Clay,2019-01-16 14:30:00,0.5,2019-01-16 15:00:00,376.0,1381.0,878.5
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29051,Missouri,Cole,2019-01-12 16:45:00,6.75,2019-01-12 23:30:00,247.0,602.0,450.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29051,Missouri,Cole,2019-01-16 00:15:00,2.75,2019-01-16 03:00:00,603.0,1438.0,901.5454545454545
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29053,Missouri,Cooper,2019-01-12 17:45:00,2.25,2019-01-12 20:00:00,394.0,675.0,607.7777777777778
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29083,Missouri,Henry,2019-01-12 16:45:00,25.0,2019-01-13 17:45:00,205.0,569.0,360.18
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29083,Missouri,Henry,2019-01-15 20:30:00,0.25,2019-01-15 20:45:00,270.0,270.0,270.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29089,Missouri,Howard,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,622.0,652.0,637.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29089,Missouri,Howard,2019-01-12 18:30:00,4.75,2019-01-12 23:15:00,279.0,746.0,624.7368421052631
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29101,Missouri,Johnson,2019-01-12 16:45:00,45.0,2019-01-14 13:45:00,202.0,2387.0,1038.85
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29107,Missouri,Lafayette,2019-01-12 16:45:00,30.75,2019-01-13 23:30:00,201.0,1770.0,918.1463414634146
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29107,Missouri,Lafayette,2019-01-15 20:00:00,1.25,2019-01-15 21:15:00,268.0,306.0,285.8
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29151,Missouri,Osage,2019-01-12 17:00:00,5.5,2019-01-12 22:30:00,210.0,399.0,251.13636363636363
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29159,Missouri,Pettis,2019-01-12 16:45:00,10.25,2019-01-13 03:00:00,205.0,635.0,319.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29165,Missouri,Platte,2019-01-12 16:45:00,28.5,2019-01-13 21:15:00,205.0,679.0,428.640350877193
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29175,Missouri,Randolph,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,313.0,314.0,313.5
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29175,Missouri,Randolph,2019-01-12 18:30:00,4.5,2019-01-12 23:00:00,270.0,389.0,289.72222222222223
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29177,Missouri,Ray,2019-01-12 17:30:00,26.75,2019-01-13 20:15:00,201.0,1501.0,332.2429906542056
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29195,Missouri,Saline,2019-01-12 16:45:00,0.5,2019-01-12 17:15:00,386.0,388.0,387.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29195,Missouri,Saline,2019-01-12 17:30:00,7.0,2019-01-13 00:30:00,237.0,603.0,453.92857142857144
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29189,Missouri,St. Louis,2019-01-12 18:15:00,1.0,2019-01-12 19:15:00,552.0,664.0,608.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29189,Missouri,St. Louis,2019-01-12 20:30:00,0.25,2019-01-12 20:45:00,416.0,416.0,416.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29189,Missouri,St. Louis,2019-01-12 22:15:00,1.5,2019-01-12 23:45:00,226.0,324.0,245.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29189,Missouri,St. Louis,2019-01-16 01:45:00,0.25,2019-01-16 02:00:00,556.0,556.0,556.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29189,Missouri,St. Louis,2019-01-16 08:30:00,1.75,2019-01-16 10:15:00,709.0,1490.0,1032.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29510,Missouri,St. Louis,2019-01-15 01:30:00,0.25,2019-01-15 01:45:00,252.0,252.0,252.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29215,Missouri,Texas,2019-01-12 16:45:00,8.25,2019-01-13 01:00:00,691.0,1721.0,926.8484848484849
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29215,Missouri,Texas,2019-01-13 01:45:00,4.0,2019-01-13 05:45:00,210.0,743.0,638.5
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29219,Missouri,Warren,2019-01-12 19:15:00,1.75,2019-01-12 21:00:00,307.0,459.0,434.42857142857144
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29219,Missouri,Warren,2019-01-12 21:30:00,1.25,2019-01-12 22:45:00,1344.0,1344.0,1344.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29229,Missouri,Wright,2019-01-12 16:45:00,3.75,2019-01-12 20:30:00,527.0,531.0,529.6666666666666
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29229,Missouri,Wright,2019-01-12 21:15:00,1.0,2019-01-12 22:15:00,510.0,514.0,511.0
Missouri-0,Missouri,2019-01-12 11:30:00,2019-01-13 22:00:00,Severe Weather,29229,Missouri,Wright,2019-01-15 20:30:00,0.25,2019-01-15 20:45:00,505.0,505.0,505.0
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29033,Missouri,Carroll,2019-10-03 01:30:00,1.75,2019-10-03 03:15:00,466.0,500.0,494.0
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29047,Missouri,Clay,2019-10-03 17:00:00,0.75,2019-10-03 17:45:00,410.0,1005.0,806.6666666666666
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29073,Missouri,Gasconade,2019-10-05 18:00:00,4.5,2019-10-05 22:30:00,479.0,625.0,527.4444444444445
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29077,Missouri,Greene,2019-10-04 06:45:00,2.75,2019-10-04 09:30:00,280.0,1452.0,1178.1818181818182
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29077,Missouri,Greene,2019-10-05 21:45:00,2.0,2019-10-05 23:45:00,228.0,252.0,238.625
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29095,Missouri,Jackson,2019-10-05 07:15:00,0.5,2019-10-05 07:45:00,1680.0,1686.0,1683.0
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29095,Missouri,Jackson,2019-10-05 09:00:00,1.5,2019-10-05 10:30:00,235.0,245.0,236.66666666666666
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29113,Missouri,Lincoln,2019-10-04 14:15:00,0.5,2019-10-04 14:45:00,248.0,248.0,248.0
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29145,Missouri,Newton,2019-10-05 18:45:00,5.75,2019-10-06 00:30:00,284.0,538.0,526.9565217391304
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29165,Missouri,Platte,2019-10-03 17:00:00,0.75,2019-10-03 17:45:00,408.0,1022.0,817.3333333333334
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29167,Missouri,Polk,2019-10-05 21:15:00,0.75,2019-10-05 22:00:00,309.0,635.0,526.3333333333334
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29203,Missouri,Shannon,2019-10-04 20:45:00,0.75,2019-10-04 21:30:00,427.0,427.0,427.0
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29183,Missouri,St. Charles,2019-10-03 13:45:00,5.25,2019-10-03 19:00:00,257.0,367.0,295.95238095238096
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29189,Missouri,St. Louis,2019-10-03 23:45:00,8.0,2019-10-04 07:45:00,200.0,304.0,224.4375
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29189,Missouri,St. Louis,2019-10-04 14:30:00,0.75,2019-10-04 15:15:00,227.0,240.0,231.66666666666666
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29189,Missouri,St. Louis,2019-10-04 16:15:00,0.5,2019-10-04 16:45:00,202.0,206.0,204.0
Missouri-2,Missouri,2019-10-03 00:13:00,2019-10-03 04:00:00,Vandalism,29510,Missouri,St. Louis,2019-10-03 13:30:00,1.75,2019-10-03 15:15:00,2546.0,2594.0,2576.714285714286
Montana-0,Montana,2019-04-04 10:13:00,2019-04-04 12:08:00,Transmission Interruption,30029,Montana,Flathead,2019-04-04 16:15:00,0.25,2019-04-04 16:30:00,1453.0,1453.0,1453.0
Montana-0,Montana,2019-04-04 10:13:00,2019-04-04 12:08:00,Transmission Interruption,30089,Montana,Sanders,2019-04-04 20:45:00,0.75,2019-04-04 21:30:00,207.0,336.0,293.0
Nebraska-0,Nebraska,2019-01-12 11:30:00,2019-01-12 11:30:00,Severe Weather,31019,Nebraska,Buffalo,2019-01-13 21:15:00,0.75,2019-01-13 22:00:00,666.0,666.0,666.0
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31053,Nebraska,Dodge,2019-01-21 08:15:00,0.25,2019-01-21 08:30:00,1056.0,1056.0,1056.0
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31055,Nebraska,Douglas,2019-01-19 01:00:00,2.5,2019-01-19 03:30:00,507.0,1218.0,957.9
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31055,Nebraska,Douglas,2019-01-19 22:45:00,0.75,2019-01-19 23:30:00,440.0,516.0,468.3333333333333
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31055,Nebraska,Douglas,2019-01-21 05:45:00,1.0,2019-01-21 06:45:00,1289.0,1290.0,1289.5
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31055,Nebraska,Douglas,2019-01-21 07:00:00,0.25,2019-01-21 07:15:00,1290.0,1290.0,1290.0
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31055,Nebraska,Douglas,2019-01-21 21:00:00,1.25,2019-01-21 22:15:00,1536.0,1542.0,1537.4
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31055,Nebraska,Douglas,2019-01-21 22:30:00,0.25,2019-01-21 22:45:00,1536.0,1536.0,1536.0
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31127,Nebraska,Nemaha,2019-01-21 13:15:00,1.5,2019-01-21 14:45:00,202.0,235.0,229.5
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31131,Nebraska,Otoe,2019-01-19 04:15:00,2.5,2019-01-19 06:45:00,330.0,459.0,424.9
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31131,Nebraska,Otoe,2019-01-19 07:00:00,8.0,2019-01-19 15:00:00,306.0,330.0,313.8125
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31147,Nebraska,Richardson,2019-01-19 10:15:00,3.75,2019-01-19 14:00:00,451.0,451.0,451.0
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31153,Nebraska,Sarpy,2019-01-21 21:00:00,1.75,2019-01-21 22:45:00,241.0,241.0,241.0
Nebraska-1,Nebraska,2019-01-18 21:54:00,2019-01-19 00:19:00,Transmission Interruption,31155,Nebraska,Saunders,2019-01-19 15:00:00,0.25,2019-01-19 15:15:00,1072.0,1072.0,1072.0
Nebraska-2,Nebraska,2019-07-23 23:55:00,2019-07-23 23:56:00,Transmission Interruption,31055,Nebraska,Douglas,2019-07-24 16:15:00,0.5,2019-07-24 16:45:00,211.0,211.0,211.0
Nebraska-2,Nebraska,2019-07-23 23:55:00,2019-07-23 23:56:00,Transmission Interruption,31055,Nebraska,Douglas,2019-07-26 01:30:00,1.75,2019-07-26 03:15:00,2177.0,2178.0,2177.714285714286
Nebraska-3,Nebraska,2019-12-19 02:58:00,2019-12-19 03:46:00,System Operations,31055,Nebraska,Douglas,2019-12-21 15:15:00,1.0,2019-12-21 16:15:00,270.0,403.0,306.5
Nebraska-3,Nebraska,2019-12-19 02:58:00,2019-12-19 03:46:00,System Operations,31173,Nebraska,Thurston,2019-12-19 17:00:00,1.25,2019-12-19 18:15:00,341.0,341.0,341.0
Nebraska-2,Nebraska,2019-07-23 23:55:00,2019-07-24 05:22:00,Transmission Interruption,31055,Nebraska,Douglas,2019-07-24 16:15:00,0.5,2019-07-24 16:45:00,211.0,211.0,211.0
Nebraska-2,Nebraska,2019-07-23 23:55:00,2019-07-24 05:22:00,Transmission Interruption,31055,Nebraska,Douglas,2019-07-26 01:30:00,1.75,2019-07-26 03:15:00,2177.0,2178.0,2177.714285714286
Nebraska-4,Nebraska,2019-10-19 05:57:00,2019-10-19 13:58:00,Transmission Interruption,31055,Nebraska,Douglas,2019-10-22 02:45:00,1.0,2019-10-22 03:45:00,200.0,201.0,200.75
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32510,Nevada,Carson City,2019-02-04 17:15:00,1.5,2019-02-04 18:45:00,203.0,203.0,203.0
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32003,Nevada,Clark,2019-02-02 13:00:00,2.25,2019-02-02 15:15:00,471.0,2508.0,1508.3333333333333
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32003,Nevada,Clark,2019-02-02 17:45:00,16.25,2019-02-03 10:00:00,395.0,2101.0,638.7846153846153
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32003,Nevada,Clark,2019-02-04 00:00:00,1.25,2019-02-04 01:15:00,220.0,2125.0,983.0
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32003,Nevada,Clark,2019-02-04 02:00:00,0.25,2019-02-04 02:15:00,204.0,204.0,204.0
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32023,Nevada,Nye,2019-02-04 13:15:00,1.75,2019-02-04 15:00:00,932.0,932.0,932.0
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32023,Nevada,Nye,2019-02-04 16:00:00,0.75,2019-02-04 16:45:00,932.0,933.0,932.3333333333334
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32023,Nevada,Nye,2019-02-04 20:00:00,0.25,2019-02-04 20:15:00,932.0,932.0,932.0
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32027,Nevada,Pershing,2019-02-04 23:45:00,1.25,2019-02-05 01:00:00,660.0,730.0,703.6
Nevada-0,Nevada,2019-02-01 23:57:00,2019-02-02 08:49:00,Vandalism,32031,Nevada,Washoe,2019-02-05 02:45:00,0.25,2019-02-05 03:00:00,6447.0,6447.0,6447.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-03 23:30:00,1.5,2019-04-04 01:00:00,203.0,204.0,203.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 01:15:00,0.75,2019-04-04 02:00:00,652.0,2080.0,1418.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 19:15:00,0.25,2019-04-04 19:30:00,411.0,411.0,411.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 20:00:00,0.5,2019-04-04 20:30:00,378.0,379.0,378.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 21:00:00,0.25,2019-04-04 21:15:00,312.0,312.0,312.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 01:30:00,0.5,2019-04-09 02:00:00,252.0,271.0,261.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 02:15:00,0.75,2019-04-09 03:00:00,327.0,382.0,345.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-05 02:30:00,3.0,2019-04-05 05:30:00,217.0,224.0,222.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-06 22:15:00,0.5,2019-04-06 22:45:00,1271.0,1271.0,1271.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-03 23:30:00,1.5,2019-04-04 01:00:00,203.0,204.0,203.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 01:15:00,0.75,2019-04-04 02:00:00,652.0,2080.0,1418.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 19:15:00,0.25,2019-04-04 19:30:00,411.0,411.0,411.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 20:00:00,0.5,2019-04-04 20:30:00,378.0,379.0,378.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 21:00:00,0.25,2019-04-04 21:15:00,312.0,312.0,312.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 01:30:00,0.5,2019-04-09 02:00:00,252.0,271.0,261.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 02:15:00,0.75,2019-04-09 03:00:00,327.0,382.0,345.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-05 02:30:00,3.0,2019-04-05 05:30:00,217.0,224.0,222.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-06 22:15:00,0.5,2019-04-06 22:45:00,1271.0,1271.0,1271.0
Nevada-2,Nevada,2019-06-19 15:00:00,2019-06-19 15:00:00,Vandalism,32003,Nevada,Clark,2019-06-19 16:15:00,6.0,2019-06-19 22:15:00,553.0,716.0,572.125
Nevada-2,Nevada,2019-06-19 15:00:00,2019-06-19 15:00:00,Vandalism,32003,Nevada,Clark,2019-06-20 16:30:00,0.25,2019-06-20 16:45:00,3033.0,3033.0,3033.0
Nevada-2,Nevada,2019-06-19 15:00:00,2019-06-19 15:00:00,Vandalism,32003,Nevada,Clark,2019-06-20 22:45:00,1.75,2019-06-21 00:30:00,306.0,1980.0,1626.0
Nevada-2,Nevada,2019-06-19 15:00:00,2019-06-19 15:00:00,Vandalism,32003,Nevada,Clark,2019-06-22 01:15:00,0.25,2019-06-22 01:30:00,1249.0,1249.0,1249.0
Nevada-2,Nevada,2019-06-19 15:00:00,2019-06-19 15:00:00,Vandalism,32003,Nevada,Clark,2019-06-22 01:45:00,0.25,2019-06-22 02:00:00,1286.0,1286.0,1286.0
Nevada-3,Nevada,2019-09-30 12:17:00,2019-09-30 12:58:00,Actual Physical Attack,32003,Nevada,Clark,2019-10-01 12:45:00,11.75,2019-10-02 00:30:00,796.0,3086.0,1006.8297872340426
Nevada-3,Nevada,2019-09-30 12:17:00,2019-09-30 12:58:00,Actual Physical Attack,32005,Nevada,Douglas,2019-09-30 15:15:00,3.0,2019-09-30 18:15:00,241.0,1569.0,905.0
Nevada-3,Nevada,2019-09-30 12:17:00,2019-09-30 12:58:00,Actual Physical Attack,32005,Nevada,Douglas,2019-10-01 00:00:00,0.5,2019-10-01 00:30:00,221.0,241.0,231.0
Nevada-3,Nevada,2019-09-30 12:17:00,2019-09-30 12:58:00,Actual Physical Attack,32007,Nevada,Elko,2019-09-30 21:45:00,1.0,2019-09-30 22:45:00,3045.0,3046.0,3045.25
Nevada-3,Nevada,2019-09-30 12:17:00,2019-09-30 12:58:00,Actual Physical Attack,32013,Nevada,Humboldt,2019-09-30 21:45:00,0.75,2019-09-30 22:30:00,658.0,659.0,658.3333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-03 23:30:00,1.5,2019-04-04 01:00:00,203.0,204.0,203.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 01:15:00,0.75,2019-04-04 02:00:00,652.0,2080.0,1418.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 19:15:00,0.25,2019-04-04 19:30:00,411.0,411.0,411.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 20:00:00,0.5,2019-04-04 20:30:00,378.0,379.0,378.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 21:00:00,0.25,2019-04-04 21:15:00,312.0,312.0,312.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 01:30:00,0.5,2019-04-09 02:00:00,252.0,271.0,261.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 02:15:00,0.75,2019-04-09 03:00:00,327.0,382.0,345.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-05 02:30:00,3.0,2019-04-05 05:30:00,217.0,224.0,222.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-06 22:15:00,0.5,2019-04-06 22:45:00,1271.0,1271.0,1271.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-03 23:30:00,1.5,2019-04-04 01:00:00,203.0,204.0,203.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 01:15:00,0.75,2019-04-04 02:00:00,652.0,2080.0,1418.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 19:15:00,0.25,2019-04-04 19:30:00,411.0,411.0,411.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 20:00:00,0.5,2019-04-04 20:30:00,378.0,379.0,378.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-04 21:00:00,0.25,2019-04-04 21:15:00,312.0,312.0,312.0
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 01:30:00,0.5,2019-04-09 02:00:00,252.0,271.0,261.5
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32003,Nevada,Clark,2019-04-09 02:15:00,0.75,2019-04-09 03:00:00,327.0,382.0,345.3333333333333
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-05 02:30:00,3.0,2019-04-05 05:30:00,217.0,224.0,222.33333333333334
Nevada-1,Nevada,2019-04-01 14:15:00,2019-04-06 17:20:00,Actual Physical Attack,32031,Nevada,Washoe,2019-04-06 22:15:00,0.5,2019-04-06 22:45:00,1271.0,1271.0,1271.0
Nevada-4,Nevada,2019-06-04 10:15:00,2019-06-04 13:15:00,Suspicious Activity,32007,Nevada,Elko,2019-06-06 20:45:00,0.25,2019-06-06 21:00:00,264.0,264.0,264.0
Nevada-4,Nevada,2019-06-04 10:15:00,2019-06-04 13:15:00,Suspicious Activity,32015,Nevada,Lander,2019-06-05 15:15:00,0.25,2019-06-05 15:30:00,353.0,353.0,353.0
Nevada-4,Nevada,2019-06-04 10:15:00,2019-06-04 13:15:00,Suspicious Activity,32015,Nevada,Lander,2019-06-05 16:00:00,0.25,2019-06-05 16:15:00,214.0,214.0,214.0
Nevada-4,Nevada,2019-06-04 10:15:00,2019-06-04 13:15:00,Suspicious Activity,32031,Nevada,Washoe,2019-06-05 01:30:00,0.5,2019-06-05 02:00:00,1061.0,1280.0,1170.5
Nevada-4,Nevada,2019-06-04 10:15:00,2019-06-04 13:15:00,Suspicious Activity,32031,Nevada,Washoe,2019-06-07 07:45:00,0.25,2019-06-07 08:00:00,1438.0,1438.0,1438.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33001,New Hampshire,Belknap,2019-02-25 21:30:00,5.75,2019-02-26 03:15:00,399.0,1496.0,1245.7826086956522
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33001,New Hampshire,Belknap,2019-02-26 04:45:00,2.25,2019-02-26 07:00:00,756.0,4068.0,3556.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33001,New Hampshire,Belknap,2019-02-26 10:00:00,1.0,2019-02-26 11:00:00,292.0,293.0,292.5
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33003,New Hampshire,Carroll,2019-02-25 20:45:00,1.0,2019-02-25 21:45:00,983.0,1094.0,1021.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33003,New Hampshire,Carroll,2019-02-25 22:00:00,0.25,2019-02-25 22:15:00,293.0,293.0,293.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33003,New Hampshire,Carroll,2019-02-25 23:00:00,8.0,2019-02-26 07:00:00,281.0,5023.0,1697.59375
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33003,New Hampshire,Carroll,2019-02-26 10:00:00,1.0,2019-02-26 11:00:00,215.0,257.0,226.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33003,New Hampshire,Carroll,2019-02-26 18:00:00,1.5,2019-02-26 19:30:00,252.0,254.0,253.66666666666666
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33005,New Hampshire,Cheshire,2019-02-25 17:30:00,6.0,2019-02-25 23:30:00,375.0,1038.0,544.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33007,New Hampshire,Coos,2019-02-25 17:15:00,0.75,2019-02-25 18:00:00,261.0,261.0,261.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33007,New Hampshire,Coos,2019-02-25 19:45:00,2.75,2019-02-25 22:30:00,285.0,442.0,358.3636363636364
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33009,New Hampshire,Grafton,2019-02-25 15:15:00,4.25,2019-02-25 19:30:00,815.0,857.0,820.4705882352941
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33009,New Hampshire,Grafton,2019-02-25 21:30:00,6.75,2019-02-26 04:15:00,205.0,4236.0,3585.740740740741
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33009,New Hampshire,Grafton,2019-02-26 04:45:00,2.0,2019-02-26 06:45:00,1259.0,2193.0,2040.5
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-02-26 06:15:00,1.25,2019-02-26 07:30:00,200.0,207.0,201.4
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-02-26 09:30:00,1.75,2019-02-26 11:15:00,232.0,287.0,263.14285714285717
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-02-26 12:00:00,1.5,2019-02-26 13:30:00,200.0,201.0,200.66666666666666
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-02-27 16:45:00,3.0,2019-02-27 19:45:00,255.0,265.0,257.1666666666667
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33013,New Hampshire,Merrimack,2019-02-25 21:00:00,17.75,2019-02-26 14:45:00,201.0,2412.0,916.5915492957746
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33015,New Hampshire,Rockingham,2019-02-25 14:30:00,19.0,2019-02-26 09:30:00,237.0,5048.0,1137.157894736842
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33015,New Hampshire,Rockingham,2019-02-26 16:00:00,1.0,2019-02-26 17:00:00,220.0,222.0,220.75
