event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33017,New Hampshire,Strafford,2019-02-25 15:15:00,4.75,2019-02-25 20:00:00,217.0,546.0,460.89473684210526
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33017,New Hampshire,Strafford,2019-02-25 21:45:00,0.5,2019-02-25 22:15:00,200.0,200.0,200.0
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33017,New Hampshire,Strafford,2019-02-25 22:45:00,6.75,2019-02-26 05:30:00,251.0,1099.0,552.2222222222222
New Hampshire-0,New Hampshire,2019-02-25 13:35:00,2019-02-26 02:50:00,Severe Weather,33019,New Hampshire,Sullivan,2019-02-25 21:30:00,8.75,2019-02-26 06:15:00,201.0,2402.0,870.2285714285714
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33001,New Hampshire,Belknap,2019-10-17 06:45:00,39.75,2019-10-18 22:30:00,224.0,6569.0,1273.6100628930817
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33003,New Hampshire,Carroll,2019-10-17 07:30:00,12.25,2019-10-17 19:45:00,208.0,4529.0,1930.0408163265306
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33003,New Hampshire,Carroll,2019-10-17 20:00:00,22.0,2019-10-18 18:00:00,202.0,872.0,421.1363636363636
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33003,New Hampshire,Carroll,2019-10-18 18:45:00,3.75,2019-10-18 22:30:00,258.0,364.0,317.06666666666666
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33003,New Hampshire,Carroll,2019-10-19 17:15:00,0.25,2019-10-19 17:30:00,268.0,268.0,268.0
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33005,New Hampshire,Cheshire,2019-10-17 04:15:00,46.75,2019-10-19 03:00:00,261.0,7038.0,2879.914438502674
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33007,New Hampshire,Coos,2019-10-17 13:45:00,0.5,2019-10-17 14:15:00,204.0,205.0,204.5
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33007,New Hampshire,Coos,2019-10-18 00:15:00,1.75,2019-10-18 02:00:00,410.0,411.0,410.57142857142856
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33009,New Hampshire,Grafton,2019-10-17 06:45:00,39.5,2019-10-18 22:15:00,200.0,8931.0,1807.6708860759493
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33009,New Hampshire,Grafton,2019-10-21 14:45:00,0.25,2019-10-21 15:00:00,831.0,831.0,831.0
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-10-17 05:30:00,36.5,2019-10-18 18:00:00,209.0,5367.0,1668.1986301369864
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-10-19 00:30:00,2.25,2019-10-19 02:45:00,201.0,244.0,211.0
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-10-21 19:45:00,1.25,2019-10-21 21:00:00,282.0,284.0,282.4
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33013,New Hampshire,Merrimack,2019-10-17 06:15:00,33.25,2019-10-18 15:30:00,203.0,12030.0,2834.2706766917295
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33013,New Hampshire,Merrimack,2019-10-18 16:00:00,0.25,2019-10-18 16:15:00,201.0,201.0,201.0
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33013,New Hampshire,Merrimack,2019-10-18 16:30:00,0.75,2019-10-18 17:15:00,213.0,217.0,215.0
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33013,New Hampshire,Merrimack,2019-10-19 21:00:00,1.0,2019-10-19 22:00:00,203.0,203.0,203.0
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33015,New Hampshire,Rockingham,2019-10-17 04:15:00,40.5,2019-10-18 20:45:00,352.0,22977.0,6392.018518518518
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33015,New Hampshire,Rockingham,2019-10-19 02:30:00,2.0,2019-10-19 04:30:00,295.0,297.0,296.0
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33017,New Hampshire,Strafford,2019-10-17 05:45:00,34.0,2019-10-18 15:45:00,216.0,7820.0,2220.3161764705883
New Hampshire-1,New Hampshire,2019-10-17 00:45:00,2019-10-19 09:30:00,Severe Weather,33019,New Hampshire,Sullivan,2019-10-17 07:30:00,16.0,2019-10-17 23:30:00,207.0,935.0,490.40625
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33001,New Hampshire,Belknap,2019-11-01 08:00:00,30.5,2019-11-02 14:30:00,290.0,4946.0,928.5
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33003,New Hampshire,Carroll,2019-11-01 05:30:00,39.0,2019-11-02 20:30:00,208.0,5527.0,2143.0128205128203
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33005,New Hampshire,Cheshire,2019-11-02 15:00:00,0.25,2019-11-02 15:15:00,202.0,202.0,202.0
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33007,New Hampshire,Coos,2019-11-01 05:30:00,44.75,2019-11-03 02:15:00,248.0,4665.0,2166.3575418994415
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33009,New Hampshire,Grafton,2019-11-01 05:45:00,42.75,2019-11-03 00:30:00,203.0,4387.0,1714.578947368421
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33011,New Hampshire,Hillsborough,2019-11-02 12:45:00,1.25,2019-11-02 14:00:00,231.0,249.0,237.2
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33013,New Hampshire,Merrimack,2019-11-01 06:30:00,38.75,2019-11-02 21:15:00,259.0,12254.0,2957.3806451612904
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33013,New Hampshire,Merrimack,2019-11-02 22:30:00,0.25,2019-11-02 22:45:00,552.0,552.0,552.0
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33015,New Hampshire,Rockingham,2019-11-01 04:30:00,21.25,2019-11-02 01:45:00,339.0,4521.0,1138.2117647058824
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33015,New Hampshire,Rockingham,2019-11-02 21:30:00,1.25,2019-11-02 22:45:00,295.0,295.0,295.0
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33015,New Hampshire,Rockingham,2019-11-05 18:00:00,0.5,2019-11-05 18:30:00,262.0,262.0,262.0
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33017,New Hampshire,Strafford,2019-11-01 09:15:00,13.25,2019-11-01 22:30:00,320.0,1266.0,814.5849056603773
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33019,New Hampshire,Sullivan,2019-11-01 02:15:00,0.75,2019-11-01 03:00:00,207.0,207.0,207.0
New Hampshire-2,New Hampshire,2019-11-01 01:15:00,2019-11-02 21:30:00,Severe Weather,33019,New Hampshire,Sullivan,2019-11-01 05:15:00,43.5,2019-11-03 00:45:00,218.0,4560.0,1879.2356321839081
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34003,New Jersey,Bergen,2019-02-17 09:45:00,1.5,2019-02-17 11:15:00,276.0,2734.0,1920.3333333333333
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34005,New Jersey,Burlington,2019-02-15 14:45:00,0.5,2019-02-15 15:15:00,3495.0,3495.0,3495.0
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34013,New Jersey,Essex,2019-02-14 23:45:00,1.5,2019-02-15 01:15:00,926.0,989.0,971.1666666666666
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34013,New Jersey,Essex,2019-02-15 21:30:00,0.25,2019-02-15 21:45:00,2002.0,2002.0,2002.0
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34013,New Jersey,Essex,2019-02-16 02:15:00,0.75,2019-02-16 03:00:00,223.0,224.0,223.66666666666666
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34013,New Jersey,Essex,2019-02-16 03:15:00,0.5,2019-02-16 03:45:00,222.0,222.0,222.0
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34021,New Jersey,Mercer,2019-02-15 14:00:00,0.25,2019-02-15 14:15:00,1827.0,1827.0,1827.0
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34029,New Jersey,Ocean,2019-02-14 18:30:00,1.25,2019-02-14 19:45:00,419.0,1571.0,649.6
New Jersey-0,New Jersey,2019-02-14 08:50:00,2019-02-14 12:10:00,Vandalism,34031,New Jersey,Passaic,2019-02-17 11:30:00,0.25,2019-02-17 11:45:00,649.0,649.0,649.0
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34001,New Jersey,Atlantic,2019-09-03 00:30:00,0.75,2019-09-03 01:15:00,223.0,224.0,223.33333333333334
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34003,New Jersey,Bergen,2019-08-31 18:00:00,1.5,2019-08-31 19:30:00,486.0,672.0,638.8333333333334
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34003,New Jersey,Bergen,2019-09-01 11:15:00,4.0,2019-09-01 15:15:00,203.0,647.0,540.75
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34003,New Jersey,Bergen,2019-09-02 14:45:00,2.25,2019-09-02 17:00:00,811.0,863.0,826.1111111111111
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34003,New Jersey,Bergen,2019-09-02 17:45:00,0.25,2019-09-02 18:00:00,815.0,815.0,815.0
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34003,New Jersey,Bergen,2019-09-02 18:30:00,2.25,2019-09-02 20:45:00,1051.0,1177.0,1100.7777777777778
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34007,New Jersey,Camden,2019-09-02 04:45:00,1.75,2019-09-02 06:30:00,827.0,827.0,827.0
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34007,New Jersey,Camden,2019-09-02 21:45:00,1.0,2019-09-02 22:45:00,946.0,990.0,968.25
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34009,New Jersey,Cape May,2019-09-03 06:00:00,4.0,2019-09-03 10:00:00,311.0,314.0,312.8125
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34009,New Jersey,Cape May,2019-09-03 10:45:00,1.75,2019-09-03 12:30:00,406.0,690.0,558.8571428571429
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34013,New Jersey,Essex,2019-08-31 23:15:00,1.75,2019-09-01 01:00:00,1537.0,3797.0,2201.1428571428573
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34013,New Jersey,Essex,2019-09-01 14:30:00,1.75,2019-09-01 16:15:00,418.0,420.0,419.2857142857143
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34013,New Jersey,Essex,2019-09-02 20:15:00,0.5,2019-09-02 20:45:00,321.0,321.0,321.0
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34013,New Jersey,Essex,2019-09-02 21:45:00,0.75,2019-09-02 22:30:00,405.0,406.0,405.6666666666667
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34013,New Jersey,Essex,2019-09-03 11:15:00,0.25,2019-09-03 11:30:00,1086.0,1086.0,1086.0
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34019,New Jersey,Hunterdon,2019-09-02 17:30:00,1.75,2019-09-02 19:15:00,358.0,430.0,419.7142857142857
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34021,New Jersey,Mercer,2019-09-02 02:15:00,0.25,2019-09-02 02:30:00,902.0,902.0,902.0
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34025,New Jersey,Monmouth,2019-09-02 21:15:00,1.5,2019-09-02 22:45:00,1082.0,1565.0,1414.1666666666667
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34027,New Jersey,Morris,2019-09-02 14:30:00,2.0,2019-09-02 16:30:00,438.0,568.0,513.25
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34029,New Jersey,Ocean,2019-08-31 19:15:00,3.5,2019-08-31 22:45:00,274.0,937.0,832.7142857142857
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34029,New Jersey,Ocean,2019-09-02 21:00:00,4.25,2019-09-03 01:15:00,208.0,603.0,478.05882352941177
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34033,New Jersey,Salem,2019-09-02 19:15:00,2.25,2019-09-02 21:30:00,1512.0,2035.0,1628.4444444444443
New Jersey-1,New Jersey,2019-08-31 15:05:00,2019-08-31 15:46:00,System Operations,34035,New Jersey,Somerset,2019-09-02 15:30:00,1.75,2019-09-02 17:15:00,275.0,321.0,281.57142857142856
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34001,New Jersey,Atlantic,2019-07-23 00:00:00,5.25,2019-07-23 05:15:00,590.0,1202.0,696.3333333333334
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34001,New Jersey,Atlantic,2019-07-23 07:00:00,0.75,2019-07-23 07:45:00,1724.0,1894.0,1837.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34001,New Jersey,Atlantic,2019-07-26 17:15:00,0.25,2019-07-26 17:30:00,1000.0,1000.0,1000.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-22 20:45:00,0.75,2019-07-22 21:30:00,396.0,601.0,506.3333333333333
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,773.0,3830.0,2371.4545454545455
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-23 00:45:00,3.0,2019-07-23 03:45:00,216.0,5294.0,1160.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-23 13:15:00,0.25,2019-07-23 13:30:00,234.0,234.0,234.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-23 13:45:00,0.25,2019-07-23 14:00:00,204.0,204.0,204.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-23 15:30:00,1.0,2019-07-23 16:30:00,218.0,285.0,263.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-23 16:45:00,7.0,2019-07-23 23:45:00,209.0,605.0,400.85714285714283
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-26 14:30:00,0.5,2019-07-26 15:00:00,2517.0,2953.0,2735.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34003,New Jersey,Bergen,2019-07-26 18:00:00,0.5,2019-07-26 18:30:00,272.0,272.0,272.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34005,New Jersey,Burlington,2019-07-22 19:45:00,1.5,2019-07-22 21:15:00,1345.0,1351.0,1348.3333333333333
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34005,New Jersey,Burlington,2019-07-22 21:30:00,3.0,2019-07-23 00:30:00,931.0,54094.0,35176.583333333336
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34005,New Jersey,Burlington,2019-07-23 00:45:00,70.0,2019-07-25 22:45:00,246.0,53261.0,15897.728571428572
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34007,New Jersey,Camden,2019-07-22 22:00:00,66.0,2019-07-25 16:00:00,217.0,21067.0,5778.878787878788
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34007,New Jersey,Camden,2019-07-25 21:15:00,0.25,2019-07-25 21:30:00,641.0,641.0,641.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34007,New Jersey,Camden,2019-07-26 17:30:00,2.5,2019-07-26 20:00:00,1694.0,2755.0,1801.7
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34009,New Jersey,Cape May,2019-07-23 05:30:00,3.0,2019-07-23 08:30:00,226.0,272.0,257.3333333333333
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34009,New Jersey,Cape May,2019-07-23 12:45:00,0.25,2019-07-23 13:00:00,394.0,394.0,394.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34011,New Jersey,Cumberland,2019-07-24 03:15:00,1.5,2019-07-24 04:45:00,1468.0,1469.0,1468.8333333333333
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34011,New Jersey,Cumberland,2019-07-26 18:00:00,0.5,2019-07-26 18:30:00,357.0,357.0,357.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34011,New Jersey,Cumberland,2019-07-28 11:15:00,0.75,2019-07-28 12:00:00,231.0,398.0,342.3333333333333
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34013,New Jersey,Essex,2019-07-22 20:15:00,0.75,2019-07-22 21:00:00,956.0,1797.0,1238.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34013,New Jersey,Essex,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,212.0,1734.0,894.3636363636364
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34013,New Jersey,Essex,2019-07-23 00:45:00,0.75,2019-07-23 01:30:00,205.0,263.0,224.66666666666666
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34013,New Jersey,Essex,2019-07-23 13:30:00,2.25,2019-07-23 15:45:00,274.0,1239.0,849.3333333333334
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34013,New Jersey,Essex,2019-07-24 18:00:00,0.25,2019-07-24 18:15:00,913.0,913.0,913.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34013,New Jersey,Essex,2019-07-27 10:45:00,0.25,2019-07-27 11:00:00,4917.0,4917.0,4917.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34015,New Jersey,Gloucester,2019-07-22 21:45:00,51.5,2019-07-25 01:15:00,869.0,15913.0,2876.339805825243
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34015,New Jersey,Gloucester,2019-07-25 18:30:00,2.75,2019-07-25 21:15:00,1167.0,1850.0,1660.090909090909
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34015,New Jersey,Gloucester,2019-07-26 17:30:00,0.5,2019-07-26 18:00:00,2398.0,2442.0,2420.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34017,New Jersey,Hudson,2019-07-22 23:45:00,0.25,2019-07-23 00:00:00,903.0,903.0,903.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34017,New Jersey,Hudson,2019-07-25 18:15:00,2.0,2019-07-25 20:15:00,204.0,205.0,204.25
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34017,New Jersey,Hudson,2019-07-26 01:30:00,0.5,2019-07-26 02:00:00,3127.0,4901.0,4014.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34017,New Jersey,Hudson,2019-07-27 07:30:00,0.5,2019-07-27 08:00:00,387.0,387.0,387.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34019,New Jersey,Hunterdon,2019-07-22 22:45:00,1.75,2019-07-23 00:30:00,246.0,334.0,320.7142857142857
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34019,New Jersey,Hunterdon,2019-07-23 00:45:00,2.0,2019-07-23 02:45:00,336.0,422.0,360.75
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34019,New Jersey,Hunterdon,2019-07-23 13:30:00,2.75,2019-07-23 16:15:00,466.0,543.0,527.2727272727273
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34021,New Jersey,Mercer,2019-07-22 22:30:00,2.0,2019-07-23 00:30:00,9434.0,16997.0,14729.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34021,New Jersey,Mercer,2019-07-23 00:45:00,57.5,2019-07-25 10:15:00,331.0,19967.0,6561.413043478261
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34021,New Jersey,Mercer,2019-07-26 07:00:00,4.25,2019-07-26 11:15:00,1016.0,1063.0,1040.1764705882354
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34023,New Jersey,Middlesex,2019-07-22 22:15:00,2.25,2019-07-23 00:30:00,275.0,22224.0,13327.444444444445
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34023,New Jersey,Middlesex,2019-07-23 00:45:00,32.25,2019-07-24 09:00:00,213.0,23376.0,7641.612403100775
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34023,New Jersey,Middlesex,2019-07-24 14:45:00,0.75,2019-07-24 15:30:00,2313.0,2315.0,2313.6666666666665
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34023,New Jersey,Middlesex,2019-07-26 20:45:00,1.0,2019-07-26 21:45:00,1019.0,1056.0,1044.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34023,New Jersey,Middlesex,2019-07-27 05:30:00,0.5,2019-07-27 06:00:00,493.0,507.0,500.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34023,New Jersey,Middlesex,2019-07-27 13:45:00,0.25,2019-07-27 14:00:00,1007.0,1007.0,1007.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34025,New Jersey,Monmouth,2019-07-22 22:30:00,2.0,2019-07-23 00:30:00,4107.0,134950.0,90582.875
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34025,New Jersey,Monmouth,2019-07-23 00:45:00,78.0,2019-07-26 06:45:00,202.0,137151.0,41455.92307692308
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34025,New Jersey,Monmouth,2019-07-26 16:30:00,1.0,2019-07-26 17:30:00,338.0,343.0,341.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34025,New Jersey,Monmouth,2019-07-26 21:15:00,1.5,2019-07-26 22:45:00,469.0,570.0,524.1666666666666
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34025,New Jersey,Monmouth,2019-07-27 00:15:00,1.0,2019-07-27 01:15:00,358.0,359.0,358.75
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34025,New Jersey,Monmouth,2019-07-27 04:15:00,2.0,2019-07-27 06:15:00,269.0,277.0,271.625
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34027,New Jersey,Morris,2019-07-22 19:45:00,4.75,2019-07-23 00:30:00,2421.0,4909.0,3425.842105263158
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34027,New Jersey,Morris,2019-07-23 00:45:00,15.5,2019-07-23 16:15:00,279.0,2983.0,691.7096774193549
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34027,New Jersey,Morris,2019-07-24 17:45:00,4.5,2019-07-24 22:15:00,206.0,292.0,237.44444444444446
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34027,New Jersey,Morris,2019-07-26 13:45:00,1.75,2019-07-26 15:30:00,937.0,2926.0,2370.285714285714
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34027,New Jersey,Morris,2019-07-26 19:45:00,2.0,2019-07-26 21:45:00,310.0,722.0,629.25
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34029,New Jersey,Ocean,2019-07-22 22:30:00,71.5,2019-07-25 22:00:00,220.0,87344.0,17915.622377622378
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34029,New Jersey,Ocean,2019-07-27 14:00:00,2.5,2019-07-27 16:30:00,227.0,257.0,232.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34029,New Jersey,Ocean,2019-07-28 01:00:00,1.25,2019-07-28 02:15:00,1223.0,1279.0,1245.6
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-22 20:15:00,0.75,2019-07-22 21:00:00,1411.0,1413.0,1412.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-22 21:30:00,1.0,2019-07-22 22:30:00,203.0,243.0,231.75
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-22 23:00:00,1.0,2019-07-23 00:00:00,348.0,362.0,357.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-23 00:15:00,0.25,2019-07-23 00:30:00,365.0,365.0,365.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-23 01:00:00,0.75,2019-07-23 01:45:00,325.0,328.0,327.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-23 15:30:00,1.5,2019-07-23 17:00:00,307.0,344.0,333.1666666666667
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-24 06:00:00,0.75,2019-07-24 06:45:00,357.0,357.0,357.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-24 07:00:00,0.75,2019-07-24 07:45:00,358.0,374.0,368.3333333333333
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-26 20:30:00,1.25,2019-07-26 21:45:00,771.0,772.0,771.6
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-26 22:00:00,0.5,2019-07-26 22:30:00,771.0,771.0,771.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-27 14:30:00,1.0,2019-07-27 15:30:00,221.0,224.0,222.75
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34031,New Jersey,Passaic,2019-07-27 20:00:00,4.5,2019-07-28 00:30:00,1198.0,1530.0,1273.7777777777778
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34033,New Jersey,Salem,2019-07-22 21:45:00,8.25,2019-07-23 06:00:00,286.0,5281.0,2510.4242424242425
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34033,New Jersey,Salem,2019-07-23 09:15:00,1.75,2019-07-23 11:00:00,1738.0,1787.0,1752.5714285714287
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34033,New Jersey,Salem,2019-07-24 04:15:00,1.0,2019-07-24 05:15:00,362.0,362.0,362.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34033,New Jersey,Salem,2019-07-25 17:30:00,1.0,2019-07-25 18:30:00,1154.0,1165.0,1159.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34033,New Jersey,Salem,2019-07-28 05:30:00,2.75,2019-07-28 08:15:00,228.0,228.0,228.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34035,New Jersey,Somerset,2019-07-23 00:45:00,21.75,2019-07-23 22:30:00,205.0,3349.0,1386.9885057471265
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34035,New Jersey,Somerset,2019-07-23 23:45:00,1.0,2019-07-24 00:45:00,202.0,255.0,227.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34035,New Jersey,Somerset,2019-07-24 01:45:00,0.5,2019-07-24 02:15:00,638.0,1470.0,1054.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34035,New Jersey,Somerset,2019-07-25 13:30:00,1.5,2019-07-25 15:00:00,751.0,753.0,752.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34035,New Jersey,Somerset,2019-07-25 15:15:00,0.75,2019-07-25 16:00:00,482.0,482.0,482.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34035,New Jersey,Somerset,2019-07-27 04:45:00,4.75,2019-07-27 09:30:00,435.0,1480.0,624.5263157894736
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34037,New Jersey,Sussex,2019-07-22 19:00:00,5.5,2019-07-23 00:30:00,326.0,1818.0,1176.2727272727273
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34037,New Jersey,Sussex,2019-07-23 00:45:00,19.0,2019-07-23 19:45:00,791.0,2636.0,1281.1315789473683
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34037,New Jersey,Sussex,2019-07-23 20:45:00,1.75,2019-07-23 22:30:00,969.0,977.0,973.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34037,New Jersey,Sussex,2019-07-25 13:45:00,2.5,2019-07-25 16:15:00,511.0,523.0,515.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34039,New Jersey,Union,2019-07-22 21:30:00,3.0,2019-07-23 00:30:00,259.0,4834.0,3061.5833333333335
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34039,New Jersey,Union,2019-07-23 00:45:00,6.5,2019-07-23 07:15:00,294.0,1748.0,849.8461538461538
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34039,New Jersey,Union,2019-07-23 11:30:00,0.5,2019-07-23 12:00:00,244.0,247.0,245.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34039,New Jersey,Union,2019-07-23 16:45:00,0.5,2019-07-23 17:15:00,205.0,778.0,491.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34039,New Jersey,Union,2019-07-26 20:45:00,1.25,2019-07-26 22:00:00,247.0,3404.0,1889.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34039,New Jersey,Union,2019-07-27 13:45:00,0.25,2019-07-27 14:00:00,1928.0,1928.0,1928.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34041,New Jersey,Warren,2019-07-22 19:30:00,1.5,2019-07-22 21:00:00,235.0,247.0,239.16666666666666
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34041,New Jersey,Warren,2019-07-22 21:30:00,3.0,2019-07-23 00:30:00,241.0,759.0,551.3333333333334
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34041,New Jersey,Warren,2019-07-23 00:45:00,10.5,2019-07-23 11:15:00,216.0,588.0,380.3333333333333
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34041,New Jersey,Warren,2019-07-23 22:00:00,2.5,2019-07-24 00:30:00,1291.0,1514.0,1364.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34041,New Jersey,Warren,2019-07-24 09:30:00,1.5,2019-07-24 11:00:00,1074.0,1077.0,1075.5
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34041,New Jersey,Warren,2019-07-25 06:00:00,1.25,2019-07-25 07:15:00,628.0,922.0,746.0
New Jersey-2,New Jersey,2019-07-22 17:50:00,2019-07-25 13:15:00,Severe Weather,34041,New Jersey,Warren,2019-07-27 20:15:00,2.0,2019-07-27 22:15:00,384.0,1414.0,986.0
New Mexico-0,New Mexico,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,35001,New Mexico,Bernalillo,2019-05-18 06:15:00,0.25,2019-05-18 06:30:00,1701.0,1701.0,1701.0
New Mexico-0,New Mexico,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,35001,New Mexico,Bernalillo,2019-05-18 21:00:00,1.0,2019-05-18 22:00:00,243.0,385.0,314.25
New Mexico-0,New Mexico,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,35001,New Mexico,Bernalillo,2019-05-20 02:30:00,15.0,2019-05-20 17:30:00,295.0,2306.0,447.35
New Mexico-0,New Mexico,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,35001,New Mexico,Bernalillo,2019-05-20 18:00:00,0.25,2019-05-20 18:15:00,279.0,279.0,279.0
New Mexico-0,New Mexico,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,35009,New Mexico,Curry,2019-05-21 02:15:00,1.25,2019-05-21 03:30:00,206.0,207.0,206.2
New Mexico-0,New Mexico,2019-05-18 01:55:00,2019-05-18 15:06:00,Vandalism,35013,New Mexico,Doña Ana,2019-05-20 23:00:00,0.25,2019-05-20 23:15:00,255.0,255.0,255.0
New Mexico-1,New Mexico,2019-01-09 11:55:00,2019-01-09 11:56:00,Suspicious Activity,35001,New Mexico,Bernalillo,2019-01-11 04:30:00,0.75,2019-01-11 05:15:00,955.0,958.0,957.0
New Mexico-1,New Mexico,2019-01-09 11:55:00,2019-01-09 11:56:00,Suspicious Activity,35043,New Mexico,Sandoval,2019-01-09 14:15:00,0.25,2019-01-09 14:30:00,263.0,263.0,263.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36001,New York,Albany,2019-11-01 02:45:00,20.5,2019-11-01 23:15:00,251.0,4325.0,2518.8414634146343
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36003,New York,Allegany,2019-11-01 05:30:00,4.25,2019-11-01 09:45:00,218.0,342.0,331.2352941176471
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36003,New York,Allegany,2019-11-01 10:00:00,3.5,2019-11-01 13:30:00,336.0,404.0,360.92857142857144
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36003,New York,Allegany,2019-11-03 12:15:00,3.75,2019-11-03 16:00:00,1136.0,1136.0,1136.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36003,New York,Allegany,2019-11-03 16:15:00,1.0,2019-11-03 17:15:00,1136.0,1136.0,1136.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36005,New York,Bronx,2019-11-01 19:45:00,0.5,2019-11-01 20:15:00,321.0,323.0,322.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36007,New York,Broome,2019-11-01 04:15:00,5.5,2019-11-01 09:45:00,541.0,1291.0,1094.090909090909
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36007,New York,Broome,2019-11-01 10:00:00,10.0,2019-11-01 20:00:00,334.0,3254.0,1629.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36007,New York,Broome,2019-11-03 13:45:00,2.25,2019-11-03 16:00:00,231.0,231.0,231.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36007,New York,Broome,2019-11-06 01:30:00,1.5,2019-11-06 03:00:00,200.0,200.0,200.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36009,New York,Cattaraugus,2019-11-01 01:45:00,17.0,2019-11-01 18:45:00,218.0,870.0,517.5735294117648
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36009,New York,Cattaraugus,2019-11-01 20:00:00,3.25,2019-11-01 23:15:00,294.0,348.0,306.7692307692308
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36009,New York,Cattaraugus,2019-11-02 16:30:00,0.75,2019-11-02 17:15:00,941.0,941.0,941.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36011,New York,Cayuga,2019-11-01 07:15:00,2.5,2019-11-01 09:45:00,1041.0,1041.0,1041.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36011,New York,Cayuga,2019-11-01 10:00:00,6.0,2019-11-01 16:00:00,286.0,1237.0,786.7916666666666
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36011,New York,Cayuga,2019-11-05 19:00:00,1.25,2019-11-05 20:15:00,3141.0,3141.0,3141.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36013,New York,Chautauqua,2019-11-01 04:00:00,10.25,2019-11-01 14:15:00,392.0,3312.0,1310.4878048780488
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36013,New York,Chautauqua,2019-11-01 22:30:00,0.5,2019-11-01 23:00:00,235.0,240.0,237.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36013,New York,Chautauqua,2019-11-02 22:15:00,1.75,2019-11-03 00:00:00,1286.0,1288.0,1286.857142857143
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36017,New York,Chenango,2019-11-01 06:30:00,3.25,2019-11-01 09:45:00,229.0,518.0,442.3076923076923
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36017,New York,Chenango,2019-11-01 10:00:00,25.0,2019-11-02 11:00:00,361.0,811.0,459.83
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36017,New York,Chenango,2019-11-02 18:00:00,1.0,2019-11-02 19:00:00,265.0,265.0,265.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36019,New York,Clinton,2019-11-01 10:00:00,54.0,2019-11-03 16:00:00,475.0,3782.0,1556.5601851851852
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36019,New York,Clinton,2019-11-03 16:15:00,6.5,2019-11-03 22:45:00,205.0,712.0,397.9230769230769
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36019,New York,Clinton,2019-11-06 02:15:00,0.5,2019-11-06 02:45:00,431.0,431.0,431.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36021,New York,Columbia,2019-11-01 01:00:00,45.5,2019-11-02 22:30:00,231.0,4228.0,1684.5494505494505
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36021,New York,Columbia,2019-11-02 23:30:00,7.75,2019-11-03 07:15:00,206.0,206.0,206.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36023,New York,Cortland,2019-11-01 03:30:00,1.0,2019-11-01 04:30:00,205.0,254.0,217.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36023,New York,Cortland,2019-11-01 10:45:00,3.0,2019-11-01 13:45:00,372.0,1373.0,791.6666666666666
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36023,New York,Cortland,2019-11-01 14:15:00,1.0,2019-11-01 15:15:00,211.0,260.0,246.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36025,New York,Delaware,2019-11-01 05:45:00,4.0,2019-11-01 09:45:00,373.0,842.0,584.0625
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36025,New York,Delaware,2019-11-01 10:00:00,32.0,2019-11-02 18:00:00,453.0,1764.0,814.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36027,New York,Dutchess,2019-11-04 18:00:00,0.25,2019-11-04 18:15:00,930.0,930.0,930.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36029,New York,Erie,2019-11-03 22:00:00,0.5,2019-11-03 22:30:00,237.0,246.0,241.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36029,New York,Erie,2019-11-05 11:00:00,0.5,2019-11-05 11:30:00,879.0,879.0,879.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36029,New York,Erie,2019-11-05 16:15:00,0.25,2019-11-05 16:30:00,952.0,952.0,952.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36029,New York,Erie,2019-11-05 16:45:00,1.25,2019-11-05 18:00:00,1022.0,1934.0,1410.2
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36029,New York,Erie,2019-11-06 03:15:00,2.25,2019-11-06 05:30:00,1242.0,1243.0,1242.2222222222222
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36031,New York,Essex,2019-11-01 06:45:00,68.0,2019-11-04 02:45:00,219.0,9373.0,3102.4632352941176
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36031,New York,Essex,2019-11-04 13:00:00,1.25,2019-11-04 14:15:00,346.0,352.0,349.2
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36031,New York,Essex,2019-11-05 21:45:00,0.5,2019-11-05 22:15:00,269.0,269.0,269.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36033,New York,Franklin,2019-11-01 04:45:00,72.25,2019-11-04 05:00:00,200.0,4789.0,1686.280276816609
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36033,New York,Franklin,2019-11-04 13:45:00,0.5,2019-11-04 14:15:00,420.0,422.0,421.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36033,New York,Franklin,2019-11-04 14:45:00,0.25,2019-11-04 15:00:00,564.0,564.0,564.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36033,New York,Franklin,2019-11-05 21:45:00,0.5,2019-11-05 22:15:00,610.0,610.0,610.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36033,New York,Franklin,2019-11-06 02:15:00,0.5,2019-11-06 02:45:00,651.0,651.0,651.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36035,New York,Fulton,2019-11-01 05:00:00,64.25,2019-11-03 21:15:00,227.0,7186.0,3686.9027237354085
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36037,New York,Genesee,2019-11-01 07:00:00,7.25,2019-11-01 14:15:00,201.0,657.0,386.44827586206895
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36039,New York,Greene,2019-11-02 14:30:00,0.25,2019-11-02 14:45:00,222.0,222.0,222.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36041,New York,Hamilton,2019-11-01 07:45:00,65.25,2019-11-04 01:00:00,208.0,5432.0,2151.9961685823755
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36043,New York,Herkimer,2019-11-01 01:30:00,71.0,2019-11-04 00:30:00,286.0,2883.0,1566.3098591549297
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36045,New York,Jefferson,2019-11-01 06:15:00,88.5,2019-11-04 22:45:00,202.0,6722.0,1416.8813559322034
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36045,New York,Jefferson,2019-11-05 00:00:00,2.25,2019-11-05 02:15:00,232.0,322.0,279.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36047,New York,Kings,2019-11-02 03:00:00,5.25,2019-11-02 08:15:00,219.0,238.0,220.76190476190476
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36047,New York,Kings,2019-11-04 19:45:00,0.5,2019-11-04 20:15:00,753.0,754.0,753.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36049,New York,Lewis,2019-11-01 03:00:00,42.5,2019-11-02 21:30:00,387.0,2316.0,969.3588235294118
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36049,New York,Lewis,2019-11-03 19:15:00,1.5,2019-11-03 20:45:00,238.0,238.0,238.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36049,New York,Lewis,2019-11-05 20:30:00,0.5,2019-11-05 21:00:00,354.0,368.0,361.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36051,New York,Livingston,2019-11-01 04:15:00,14.5,2019-11-01 18:45:00,256.0,1010.0,481.6551724137931
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36053,New York,Madison,2019-11-01 03:00:00,2.25,2019-11-01 05:15:00,651.0,652.0,651.7777777777778
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36053,New York,Madison,2019-11-01 07:30:00,1.75,2019-11-01 09:15:00,2106.0,2118.0,2114.5714285714284
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36053,New York,Madison,2019-11-01 10:45:00,30.25,2019-11-02 17:00:00,208.0,2529.0,606.4132231404959
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36053,New York,Madison,2019-11-04 18:45:00,1.0,2019-11-04 19:45:00,228.0,228.0,228.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36053,New York,Madison,2019-11-05 19:45:00,0.25,2019-11-05 20:00:00,207.0,207.0,207.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36055,New York,Monroe,2019-11-01 01:00:00,47.5,2019-11-03 00:30:00,272.0,9490.0,2676.6
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36055,New York,Monroe,2019-11-03 16:00:00,0.25,2019-11-03 16:15:00,337.0,337.0,337.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36055,New York,Monroe,2019-11-03 17:00:00,0.5,2019-11-03 17:30:00,227.0,228.0,227.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36055,New York,Monroe,2019-11-06 07:45:00,1.75,2019-11-06 09:30:00,267.0,267.0,267.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36055,New York,Monroe,2019-11-06 10:00:00,2.25,2019-11-06 12:15:00,263.0,267.0,265.6666666666667
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36057,New York,Montgomery,2019-11-01 05:00:00,42.25,2019-11-02 23:15:00,240.0,2956.0,1409.0473372781064
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36059,New York,Nassau,2019-11-02 22:15:00,0.75,2019-11-02 23:00:00,219.0,229.0,223.66666666666666
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36059,New York,Nassau,2019-11-03 14:30:00,0.5,2019-11-03 15:00:00,400.0,409.0,404.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36059,New York,Nassau,2019-11-03 15:15:00,0.25,2019-11-03 15:30:00,207.0,207.0,207.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36059,New York,Nassau,2019-11-04 12:30:00,0.75,2019-11-04 13:15:00,371.0,936.0,564.6666666666666
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36059,New York,Nassau,2019-11-04 17:00:00,0.25,2019-11-04 17:15:00,273.0,273.0,273.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36063,New York,Niagara,2019-11-01 02:00:00,22.5,2019-11-02 00:30:00,212.0,10182.0,3716.088888888889
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36063,New York,Niagara,2019-11-04 17:30:00,0.5,2019-11-04 18:00:00,1713.0,1721.0,1717.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36067,New York,Onondaga,2019-11-01 02:15:00,17.75,2019-11-01 20:00:00,244.0,7050.0,2626.492957746479
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36067,New York,Onondaga,2019-11-05 15:30:00,1.25,2019-11-05 16:45:00,212.0,958.0,632.8
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36067,New York,Onondaga,2019-11-06 02:15:00,0.75,2019-11-06 03:00:00,403.0,405.0,404.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36069,New York,Ontario,2019-11-01 10:00:00,6.25,2019-11-01 16:15:00,399.0,4163.0,1483.52
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36069,New York,Ontario,2019-11-05 18:15:00,0.25,2019-11-05 18:30:00,1376.0,1376.0,1376.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36071,New York,Orange,2019-11-01 01:45:00,21.5,2019-11-01 23:15:00,275.0,5696.0,2097.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36073,New York,Orleans,2019-11-01 02:30:00,0.5,2019-11-01 03:00:00,215.0,217.0,216.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36073,New York,Orleans,2019-11-01 04:45:00,18.75,2019-11-01 23:30:00,233.0,1891.0,687.96
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36075,New York,Oswego,2019-11-05 20:30:00,0.5,2019-11-05 21:00:00,639.0,1701.0,1170.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36077,New York,Otsego,2019-11-01 04:45:00,5.0,2019-11-01 09:45:00,200.0,4513.0,2108.1
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36077,New York,Otsego,2019-11-01 10:00:00,35.5,2019-11-02 21:30:00,231.0,1909.0,928.7323943661971
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36079,New York,Putnam,2019-11-01 03:00:00,6.75,2019-11-01 09:45:00,1244.0,5091.0,3325.296296296296
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36079,New York,Putnam,2019-11-01 10:00:00,33.5,2019-11-02 19:30:00,256.0,3599.0,1132.2089552238806
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36081,New York,Queens,2019-11-01 04:30:00,13.5,2019-11-01 18:00:00,222.0,3579.0,1280.037037037037
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36081,New York,Queens,2019-11-04 17:15:00,0.25,2019-11-04 17:30:00,514.0,514.0,514.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36081,New York,Queens,2019-11-05 20:00:00,1.75,2019-11-05 21:45:00,303.0,314.0,309.2857142857143
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36083,New York,Rensselaer,2019-11-02 21:30:00,0.5,2019-11-02 22:00:00,620.0,621.0,620.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36087,New York,Rockland,2019-11-01 10:45:00,0.75,2019-11-01 11:30:00,202.0,202.0,202.0
