event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36087,New York,Rockland,2019-11-01 11:45:00,0.25,2019-11-01 12:00:00,205.0,205.0,205.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36091,New York,Saratoga,2019-11-01 02:15:00,1.0,2019-11-01 03:15:00,1149.0,1183.0,1161.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36091,New York,Saratoga,2019-11-01 04:15:00,79.0,2019-11-04 11:15:00,200.0,31994.0,10090.632911392406
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36091,New York,Saratoga,2019-11-04 16:15:00,0.25,2019-11-04 16:30:00,1046.0,1046.0,1046.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36093,New York,Schenectady,2019-11-01 05:15:00,44.75,2019-11-03 02:00:00,1038.0,5007.0,2179.603351955307
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36095,New York,Schoharie,2019-11-01 08:45:00,4.0,2019-11-01 12:45:00,200.0,228.0,207.3125
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36095,New York,Schoharie,2019-11-01 13:30:00,2.75,2019-11-01 16:15:00,203.0,467.0,323.54545454545456
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36095,New York,Schoharie,2019-11-04 14:00:00,1.75,2019-11-04 15:45:00,725.0,726.0,725.4285714285714
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36097,New York,Schuyler,2019-11-01 04:15:00,5.5,2019-11-01 09:45:00,1119.0,1123.0,1121.6363636363637
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36097,New York,Schuyler,2019-11-01 10:00:00,0.75,2019-11-01 10:45:00,1180.0,1180.0,1180.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36097,New York,Schuyler,2019-11-01 12:00:00,1.5,2019-11-01 13:30:00,245.0,321.0,281.3333333333333
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36099,New York,Seneca,2019-11-01 10:00:00,5.5,2019-11-01 15:30:00,254.0,329.0,291.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36099,New York,Seneca,2019-11-01 21:15:00,0.75,2019-11-01 22:00:00,1469.0,1525.0,1493.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36099,New York,Seneca,2019-11-03 16:30:00,3.0,2019-11-03 19:30:00,235.0,235.0,235.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36089,New York,St. Lawrence,2019-11-01 04:30:00,64.75,2019-11-03 21:15:00,239.0,10948.0,2605.6872586872587
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36101,New York,Steuben,2019-11-01 01:00:00,8.75,2019-11-01 09:45:00,522.0,9864.0,5664.257142857143
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36101,New York,Steuben,2019-11-01 10:00:00,15.5,2019-11-02 01:30:00,226.0,9961.0,1700.3709677419354
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36101,New York,Steuben,2019-11-02 10:45:00,0.25,2019-11-02 11:00:00,636.0,636.0,636.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36103,New York,Suffolk,2019-11-02 10:30:00,0.25,2019-11-02 10:45:00,249.0,249.0,249.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36103,New York,Suffolk,2019-11-02 13:45:00,3.75,2019-11-02 17:30:00,206.0,319.0,261.3333333333333
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36103,New York,Suffolk,2019-11-05 15:15:00,1.75,2019-11-05 17:00:00,359.0,628.0,512.4285714285714
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36103,New York,Suffolk,2019-11-06 05:00:00,3.5,2019-11-06 08:30:00,221.0,813.0,270.92857142857144
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36107,New York,Tioga,2019-11-01 10:45:00,11.0,2019-11-01 21:45:00,202.0,286.0,239.77272727272728
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36109,New York,Tompkins,2019-11-01 10:00:00,4.75,2019-11-01 14:45:00,240.0,3040.0,1127.4736842105262
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36109,New York,Tompkins,2019-11-01 15:15:00,1.75,2019-11-01 17:00:00,233.0,2001.0,1742.4285714285713
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36113,New York,Warren,2019-11-01 05:45:00,67.75,2019-11-04 01:30:00,210.0,4775.0,2028.018450184502
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36115,New York,Washington,2019-11-03 16:15:00,2.0,2019-11-03 18:15:00,252.0,290.0,278.5
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36117,New York,Wayne,2019-11-01 01:30:00,1.5,2019-11-01 03:00:00,224.0,320.0,285.1666666666667
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36117,New York,Wayne,2019-11-01 05:45:00,4.0,2019-11-01 09:45:00,423.0,4366.0,2887.375
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36117,New York,Wayne,2019-11-01 10:00:00,8.0,2019-11-01 18:00:00,465.0,3317.0,1997.03125
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36117,New York,Wayne,2019-11-05 19:00:00,1.25,2019-11-05 20:15:00,285.0,285.0,285.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36119,New York,Westchester,2019-11-02 21:15:00,3.0,2019-11-03 00:15:00,266.0,874.0,519.5833333333334
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36119,New York,Westchester,2019-11-03 01:30:00,2.25,2019-11-03 03:45:00,270.0,434.0,350.6666666666667
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36119,New York,Westchester,2019-11-05 12:30:00,2.5,2019-11-05 15:00:00,296.0,296.0,296.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36119,New York,Westchester,2019-11-05 21:45:00,0.25,2019-11-05 22:00:00,215.0,215.0,215.0
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36121,New York,Wyoming,2019-11-01 05:45:00,4.0,2019-11-01 09:45:00,727.0,940.0,875.3125
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36121,New York,Wyoming,2019-11-01 10:00:00,9.75,2019-11-01 19:45:00,516.0,4272.0,2835.7948717948716
New York-0,New York,2019-11-01 01:00:00,2019-11-03 13:00:00,Severe Weather,36123,New York,Yates,2019-11-01 13:15:00,1.75,2019-11-01 15:00:00,205.0,430.0,333.14285714285717
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-22 11:45:00,1.25,2019-07-22 13:00:00,327.0,328.0,327.4
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-25 14:00:00,0.75,2019-07-25 14:45:00,648.0,648.0,648.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36003,New York,Allegany,2019-07-23 22:30:00,0.5,2019-07-23 23:00:00,783.0,783.0,783.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 00:00:00,1.0,2019-07-22 01:00:00,335.0,417.0,361.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 01:45:00,5.25,2019-07-22 07:00:00,234.0,490.0,305.6190476190476
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 17:30:00,7.0,2019-07-23 00:30:00,248.0,340.0,272.67857142857144
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36007,New York,Broome,2019-07-22 20:45:00,2.5,2019-07-22 23:15:00,579.0,2393.0,2065.3
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36013,New York,Chautauqua,2019-07-24 11:45:00,1.25,2019-07-24 13:00:00,1481.0,1481.0,1481.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36015,New York,Chemung,2019-07-23 17:30:00,2.0,2019-07-23 19:30:00,671.0,1591.0,1160.375
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36017,New York,Chenango,2019-07-22 20:45:00,2.75,2019-07-22 23:30:00,384.0,1357.0,1237.090909090909
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36025,New York,Delaware,2019-07-22 20:45:00,2.25,2019-07-22 23:00:00,1744.0,4961.0,2101.4444444444443
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 12:45:00,2.25,2019-07-22 15:00:00,250.0,296.0,268.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 20:00:00,1.0,2019-07-22 21:00:00,307.0,672.0,577.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 21:45:00,0.75,2019-07-22 22:30:00,218.0,230.0,226.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 02:15:00,2.75,2019-07-23 05:00:00,226.0,298.0,259.09090909090907
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 08:30:00,0.75,2019-07-23 09:15:00,244.0,245.0,244.33333333333334
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:00:00,0.25,2019-07-23 16:15:00,579.0,579.0,579.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:45:00,1.0,2019-07-23 17:45:00,374.0,410.0,401.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 10:45:00,1.0,2019-07-24 11:45:00,257.0,301.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 21:00:00,0.25,2019-07-24 21:15:00,202.0,202.0,202.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-25 15:45:00,0.75,2019-07-25 16:30:00,349.0,362.0,357.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-22 12:30:00,1.75,2019-07-22 14:15:00,255.0,255.0,255.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 01:00:00,1.75,2019-07-24 02:45:00,241.0,286.0,266.7142857142857
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 10:30:00,2.25,2019-07-24 12:45:00,234.0,236.0,234.88888888888889
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 13:00:00,1.0,2019-07-24 14:00:00,356.0,356.0,356.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36031,New York,Essex,2019-07-22 15:30:00,0.75,2019-07-22 16:15:00,635.0,635.0,635.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36039,New York,Greene,2019-07-23 15:00:00,2.5,2019-07-23 17:30:00,353.0,1488.0,1034.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-23 00:45:00,28.25,2019-07-24 05:00:00,204.0,7408.0,2943.8761061946902
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-24 17:45:00,4.0,2019-07-24 21:45:00,204.0,225.0,218.625
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36051,New York,Livingston,2019-07-25 07:15:00,0.25,2019-07-25 07:30:00,601.0,601.0,601.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 14:15:00,1.25,2019-07-22 15:30:00,227.0,1999.0,587.8
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 15:45:00,1.0,2019-07-22 16:45:00,289.0,301.0,294.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 22:30:00,2.0,2019-07-23 00:30:00,339.0,15328.0,7155.75
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,258.0,13143.0,2703.0851063829787
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 03:15:00,0.25,2019-07-24 03:30:00,1025.0,1025.0,1025.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 04:15:00,0.25,2019-07-24 04:30:00,279.0,279.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 18:30:00,1.25,2019-07-22 19:45:00,426.0,426.0,426.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 20:00:00,0.25,2019-07-22 20:15:00,345.0,345.0,345.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 00:30:00,3.75,2019-07-22 04:15:00,246.0,272.0,250.06666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 19:30:00,5.0,2019-07-23 00:30:00,290.0,5464.0,2618.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 00:45:00,6.5,2019-07-23 07:15:00,207.0,457.0,272.7307692307692
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 07:30:00,1.0,2019-07-23 08:30:00,247.0,277.0,255.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 15:00:00,0.75,2019-07-23 15:45:00,251.0,339.0,283.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 18:00:00,0.5,2019-07-23 18:30:00,788.0,11710.0,6249.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-22 21:00:00,3.0,2019-07-23 00:00:00,263.0,520.0,390.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,201.0,201.0,201.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 05:45:00,3.75,2019-07-23 09:30:00,466.0,611.0,486.26666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 13:15:00,1.25,2019-07-23 14:30:00,214.0,244.0,232.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-25 00:15:00,0.5,2019-07-25 00:45:00,319.0,319.0,319.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-23 00:45:00,24.25,2019-07-24 01:00:00,316.0,10435.0,4270.082474226804
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 02:15:00,1.25,2019-07-24 03:30:00,203.0,215.0,209.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 17:30:00,0.25,2019-07-24 17:45:00,310.0,310.0,310.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 18:45:00,1.0,2019-07-24 19:45:00,201.0,203.0,202.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36083,New York,Rensselaer,2019-07-24 20:45:00,3.75,2019-07-25 00:30:00,392.0,392.0,392.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 02:30:00,1.25,2019-07-22 03:45:00,1093.0,1139.0,1111.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 05:30:00,0.25,2019-07-22 05:45:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 16:30:00,1.25,2019-07-22 17:45:00,479.0,1713.0,869.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 20:30:00,1.0,2019-07-22 21:30:00,1585.0,1706.0,1661.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,407.0,1822.0,1259.909090909091
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,222.0,351.0,265.77777777777777
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-24 02:45:00,2.25,2019-07-24 05:00:00,403.0,421.0,414.44444444444446
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36097,New York,Schuyler,2019-07-23 16:15:00,2.0,2019-07-23 18:15:00,256.0,278.0,264.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-22 19:15:00,5.25,2019-07-23 00:30:00,282.0,7155.0,1072.4761904761904
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,223.0,7155.0,1851.1690140845071
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 22:45:00,0.75,2019-07-23 23:30:00,933.0,1183.0,1097.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 06:00:00,0.75,2019-07-25 06:45:00,242.0,515.0,334.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 14:00:00,0.25,2019-07-25 14:15:00,266.0,266.0,266.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:00:00,0.25,2019-07-25 16:15:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:45:00,0.5,2019-07-25 17:15:00,561.0,622.0,591.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36105,New York,Sullivan,2019-07-24 11:15:00,1.25,2019-07-24 12:30:00,549.0,550.0,549.2
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36107,New York,Tioga,2019-07-23 17:30:00,1.5,2019-07-23 19:00:00,1094.0,4037.0,3416.1666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36109,New York,Tompkins,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,337.0,337.0,337.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 00:30:00,1.0,2019-07-22 01:30:00,209.0,226.0,217.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 20:30:00,2.5,2019-07-22 23:00:00,569.0,749.0,666.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 23:30:00,1.0,2019-07-23 00:30:00,235.0,320.0,269.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 00:45:00,3.25,2019-07-23 04:00:00,206.0,315.0,261.15384615384613
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 11:15:00,2.25,2019-07-23 13:30:00,625.0,1283.0,1205.7777777777778
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-25 11:00:00,1.0,2019-07-25 12:00:00,350.0,350.0,350.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-22 20:15:00,4.25,2019-07-23 00:30:00,978.0,3602.0,1955.7058823529412
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,291.0,1147.0,898.2222222222222
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 05:30:00,0.75,2019-07-23 06:15:00,222.0,923.0,631.6666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-25 10:30:00,0.75,2019-07-25 11:15:00,308.0,333.0,316.3333333333333
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36003,New York,Allegany,2019-04-03 20:00:00,0.5,2019-04-03 20:30:00,237.0,241.0,239.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36003,New York,Allegany,2019-04-03 20:45:00,1.5,2019-04-03 22:15:00,227.0,3399.0,2321.8333333333335
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36003,New York,Allegany,2019-04-03 22:30:00,0.25,2019-04-03 22:45:00,200.0,200.0,200.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36003,New York,Allegany,2019-04-04 00:00:00,0.25,2019-04-04 00:15:00,216.0,216.0,216.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36003,New York,Allegany,2019-04-04 03:00:00,0.25,2019-04-04 03:15:00,492.0,492.0,492.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36005,New York,Bronx,2019-04-03 19:30:00,2.0,2019-04-03 21:30:00,295.0,296.0,295.875
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36007,New York,Broome,2019-04-03 23:45:00,1.0,2019-04-04 00:45:00,238.0,239.0,238.75
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36011,New York,Cayuga,2019-04-03 23:00:00,2.75,2019-04-04 01:45:00,846.0,890.0,869.7272727272727
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36015,New York,Chemung,2019-04-03 16:00:00,11.0,2019-04-04 03:00:00,796.0,1481.0,1162.3863636363637
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36017,New York,Chenango,2019-04-03 19:30:00,1.25,2019-04-03 20:45:00,450.0,450.0,450.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36019,New York,Clinton,2019-04-03 19:00:00,0.5,2019-04-03 19:30:00,376.0,376.0,376.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36019,New York,Clinton,2019-04-03 19:45:00,1.25,2019-04-03 21:00:00,923.0,2326.0,1817.2
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36023,New York,Cortland,2019-04-02 21:45:00,0.25,2019-04-02 22:00:00,829.0,829.0,829.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36027,New York,Dutchess,2019-04-03 20:00:00,0.25,2019-04-03 20:15:00,200.0,200.0,200.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36027,New York,Dutchess,2019-04-03 22:15:00,0.25,2019-04-03 22:30:00,206.0,206.0,206.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36027,New York,Dutchess,2019-04-03 22:45:00,0.75,2019-04-03 23:30:00,676.0,723.0,707.3333333333334
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36029,New York,Erie,2019-04-01 15:00:00,0.25,2019-04-01 15:15:00,1936.0,1936.0,1936.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36031,New York,Essex,2019-04-03 19:45:00,1.0,2019-04-03 20:45:00,540.0,602.0,584.5
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36031,New York,Essex,2019-04-04 01:30:00,2.25,2019-04-04 03:45:00,254.0,976.0,621.8888888888889
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36033,New York,Franklin,2019-04-03 19:45:00,1.0,2019-04-03 20:45:00,775.0,775.0,775.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36033,New York,Franklin,2019-04-04 01:30:00,1.25,2019-04-04 02:45:00,334.0,761.0,675.2
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36041,New York,Hamilton,2019-04-03 20:00:00,6.75,2019-04-04 02:45:00,892.0,1603.0,1483.5555555555557
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36043,New York,Herkimer,2019-04-03 20:00:00,6.75,2019-04-04 02:45:00,778.0,3820.0,3664.185185185185
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36047,New York,Kings,2019-04-01 17:15:00,1.25,2019-04-01 18:30:00,238.0,246.0,243.4
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36049,New York,Lewis,2019-04-03 20:15:00,3.75,2019-04-04 00:00:00,218.0,346.0,258.26666666666665
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36055,New York,Monroe,2019-04-01 17:15:00,5.0,2019-04-01 22:15:00,262.0,641.0,325.55
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36057,New York,Montgomery,2019-04-02 16:15:00,2.0,2019-04-02 18:15:00,941.0,941.0,941.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36057,New York,Montgomery,2019-04-02 19:45:00,0.25,2019-04-02 20:00:00,1103.0,1103.0,1103.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36059,New York,Nassau,2019-04-02 02:15:00,3.75,2019-04-02 06:00:00,1259.0,2634.0,1360.4
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36059,New York,Nassau,2019-04-02 09:30:00,2.25,2019-04-02 11:45:00,218.0,367.0,332.6666666666667
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36065,New York,Oneida,2019-04-03 11:15:00,0.5,2019-04-03 11:45:00,1637.0,1637.0,1637.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36065,New York,Oneida,2019-04-03 18:30:00,9.0,2019-04-04 03:30:00,301.0,2207.0,1608.611111111111
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36067,New York,Onondaga,2019-04-03 12:45:00,1.25,2019-04-03 14:00:00,214.0,214.0,214.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36069,New York,Ontario,2019-04-01 23:15:00,1.5,2019-04-02 00:45:00,451.0,451.0,451.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36071,New York,Orange,2019-04-03 20:15:00,2.25,2019-04-03 22:30:00,228.0,603.0,427.6666666666667
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36071,New York,Orange,2019-04-04 01:30:00,1.25,2019-04-04 02:45:00,236.0,263.0,248.8
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36077,New York,Otsego,2019-04-03 19:00:00,10.0,2019-04-04 05:00:00,283.0,436.0,304.45
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36079,New York,Putnam,2019-04-02 11:30:00,0.75,2019-04-02 12:15:00,972.0,1262.0,1165.3333333333333
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36081,New York,Queens,2019-04-03 06:30:00,11.25,2019-04-03 17:45:00,301.0,434.0,418.22222222222223
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36081,New York,Queens,2019-04-03 19:30:00,0.75,2019-04-03 20:15:00,219.0,223.0,221.66666666666666
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36083,New York,Rensselaer,2019-04-02 16:00:00,0.5,2019-04-02 16:30:00,1617.0,1617.0,1617.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36083,New York,Rensselaer,2019-04-03 19:45:00,4.5,2019-04-04 00:15:00,252.0,276.0,258.77777777777777
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36091,New York,Saratoga,2019-04-03 02:30:00,1.75,2019-04-03 04:15:00,1538.0,1559.0,1556.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36091,New York,Saratoga,2019-04-03 18:45:00,10.25,2019-04-04 05:00:00,210.0,2079.0,1123.6341463414635
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36089,New York,St. Lawrence,2019-04-03 12:00:00,0.25,2019-04-03 12:15:00,402.0,402.0,402.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36101,New York,Steuben,2019-04-03 16:45:00,3.25,2019-04-03 20:00:00,288.0,1027.0,874.8461538461538
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36101,New York,Steuben,2019-04-03 20:45:00,0.25,2019-04-03 21:00:00,201.0,201.0,201.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36105,New York,Sullivan,2019-04-02 16:00:00,3.25,2019-04-02 19:15:00,347.0,433.0,377.46153846153845
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36105,New York,Sullivan,2019-04-03 20:45:00,2.75,2019-04-03 23:30:00,210.0,665.0,506.6363636363636
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36107,New York,Tioga,2019-04-03 20:45:00,0.75,2019-04-03 21:30:00,240.0,240.0,240.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36107,New York,Tioga,2019-04-03 21:45:00,0.5,2019-04-03 22:15:00,240.0,240.0,240.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36111,New York,Ulster,2019-04-02 16:00:00,0.5,2019-04-02 16:30:00,204.0,394.0,299.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36111,New York,Ulster,2019-04-03 14:15:00,0.25,2019-04-03 14:30:00,418.0,418.0,418.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36111,New York,Ulster,2019-04-03 19:15:00,2.5,2019-04-03 21:45:00,1550.0,2005.0,1880.2
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36111,New York,Ulster,2019-04-04 00:30:00,0.5,2019-04-04 01:00:00,416.0,447.0,431.5
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36115,New York,Washington,2019-04-03 21:30:00,5.0,2019-04-04 02:30:00,264.0,580.0,418.6
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36115,New York,Washington,2019-04-04 03:30:00,0.25,2019-04-04 03:45:00,202.0,202.0,202.0
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36119,New York,Westchester,2019-04-02 13:45:00,1.0,2019-04-02 14:45:00,411.0,414.0,412.5
New York-2,New York,2019-04-01 06:51:00,2019-04-01 07:53:00,System Operations,36123,New York,Yates,2019-04-03 20:45:00,2.5,2019-04-03 23:15:00,221.0,378.0,296.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36003,New York,Allegany,2019-10-24 12:00:00,5.0,2019-10-24 17:00:00,428.0,2314.0,906.25
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36007,New York,Broome,2019-10-23 16:15:00,2.75,2019-10-23 19:00:00,973.0,973.0,973.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36007,New York,Broome,2019-10-24 17:45:00,5.75,2019-10-24 23:30:00,1077.0,8920.0,2009.9130434782608
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36009,New York,Cattaraugus,2019-10-24 15:30:00,1.5,2019-10-24 17:00:00,288.0,1256.0,946.3333333333334
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36017,New York,Chenango,2019-10-24 19:45:00,0.25,2019-10-24 20:00:00,731.0,731.0,731.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36019,New York,Clinton,2019-10-23 14:00:00,1.0,2019-10-23 15:00:00,258.0,258.0,258.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36021,New York,Columbia,2019-10-25 21:30:00,3.75,2019-10-26 01:15:00,336.0,337.0,336.26666666666665
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36027,New York,Dutchess,2019-10-24 14:00:00,5.0,2019-10-24 19:00:00,922.0,977.0,947.2
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36029,New York,Erie,2019-10-23 16:30:00,4.0,2019-10-23 20:30:00,213.0,3934.0,2127.3125
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36029,New York,Erie,2019-10-24 01:15:00,0.25,2019-10-24 01:30:00,720.0,720.0,720.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36029,New York,Erie,2019-10-24 12:30:00,5.5,2019-10-24 18:00:00,452.0,1582.0,793.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36029,New York,Erie,2019-10-25 22:00:00,5.25,2019-10-26 03:15:00,348.0,814.0,787.4761904761905
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36033,New York,Franklin,2019-10-24 17:15:00,0.75,2019-10-24 18:00:00,417.0,417.0,417.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36039,New York,Greene,2019-10-23 12:30:00,0.5,2019-10-23 13:00:00,4858.0,4858.0,4858.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36047,New York,Kings,2019-10-25 14:00:00,1.75,2019-10-25 15:45:00,251.0,350.0,283.57142857142856
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36055,New York,Monroe,2019-10-24 03:45:00,0.25,2019-10-24 04:00:00,242.0,242.0,242.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36055,New York,Monroe,2019-10-24 14:00:00,0.25,2019-10-24 14:15:00,570.0,570.0,570.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36059,New York,Nassau,2019-10-23 03:15:00,6.0,2019-10-23 09:15:00,213.0,315.0,253.125
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36059,New York,Nassau,2019-10-24 17:15:00,1.0,2019-10-24 18:15:00,207.0,307.0,256.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36063,New York,Niagara,2019-10-23 20:15:00,0.5,2019-10-23 20:45:00,657.0,657.0,657.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36069,New York,Ontario,2019-10-23 10:15:00,2.5,2019-10-23 12:45:00,204.0,204.0,204.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36069,New York,Ontario,2019-10-24 16:15:00,1.75,2019-10-24 18:00:00,342.0,346.0,344.2857142857143
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36071,New York,Orange,2019-10-23 17:00:00,1.5,2019-10-23 18:30:00,238.0,252.0,246.33333333333334
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36071,New York,Orange,2019-10-24 21:30:00,0.25,2019-10-24 21:45:00,357.0,357.0,357.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36073,New York,Orleans,2019-10-25 01:00:00,0.5,2019-10-25 01:30:00,785.0,791.0,788.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36077,New York,Otsego,2019-10-23 03:00:00,2.0,2019-10-23 05:00:00,310.0,347.0,328.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36077,New York,Otsego,2019-10-24 19:30:00,3.0,2019-10-24 22:30:00,326.0,369.0,354.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36081,New York,Queens,2019-10-23 03:45:00,2.5,2019-10-23 06:15:00,297.0,300.0,298.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36081,New York,Queens,2019-10-24 06:15:00,3.25,2019-10-24 09:30:00,321.0,1493.0,732.3846153846154
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36085,New York,Richmond,2019-10-25 23:45:00,1.25,2019-10-26 01:00:00,252.0,596.0,362.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36091,New York,Saratoga,2019-10-23 05:45:00,4.75,2019-10-23 10:30:00,703.0,1153.0,931.3157894736842
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 04:00:00,0.5,2019-10-23 04:30:00,2531.0,2531.0,2531.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 05:15:00,0.25,2019-10-23 05:30:00,2532.0,2532.0,2532.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 06:00:00,1.0,2019-10-23 07:00:00,270.0,2657.0,1463.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 17:00:00,0.5,2019-10-23 17:30:00,423.0,424.0,423.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 17:45:00,1.0,2019-10-23 18:45:00,2510.0,2570.0,2539.75
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-24 04:15:00,0.75,2019-10-24 05:00:00,657.0,657.0,657.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-24 15:00:00,0.5,2019-10-24 15:30:00,239.0,239.0,239.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-25 14:15:00,2.0,2019-10-25 16:15:00,446.0,485.0,477.875
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36105,New York,Sullivan,2019-10-23 01:00:00,0.25,2019-10-23 01:15:00,222.0,222.0,222.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36115,New York,Washington,2019-10-24 16:00:00,0.75,2019-10-24 16:45:00,208.0,208.0,208.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36117,New York,Wayne,2019-10-23 18:30:00,3.75,2019-10-23 22:15:00,225.0,226.0,225.93333333333334
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36119,New York,Westchester,2019-10-24 16:15:00,3.0,2019-10-24 19:15:00,220.0,375.0,244.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36001,New York,Albany,2019-11-01 02:45:00,20.5,2019-11-01 23:15:00,251.0,4325.0,2518.8414634146343
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36003,New York,Allegany,2019-11-01 05:30:00,4.25,2019-11-01 09:45:00,218.0,342.0,331.2352941176471
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36003,New York,Allegany,2019-11-01 10:00:00,3.5,2019-11-01 13:30:00,336.0,404.0,360.92857142857144
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36003,New York,Allegany,2019-11-03 12:15:00,3.75,2019-11-03 16:00:00,1136.0,1136.0,1136.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36003,New York,Allegany,2019-11-03 16:15:00,1.0,2019-11-03 17:15:00,1136.0,1136.0,1136.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36005,New York,Bronx,2019-11-01 19:45:00,0.5,2019-11-01 20:15:00,321.0,323.0,322.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36007,New York,Broome,2019-11-01 04:15:00,5.5,2019-11-01 09:45:00,541.0,1291.0,1094.090909090909
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36007,New York,Broome,2019-11-01 10:00:00,10.0,2019-11-01 20:00:00,334.0,3254.0,1629.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36007,New York,Broome,2019-11-03 13:45:00,2.25,2019-11-03 16:00:00,231.0,231.0,231.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36009,New York,Cattaraugus,2019-11-01 20:00:00,3.25,2019-11-01 23:15:00,294.0,348.0,306.7692307692308
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36009,New York,Cattaraugus,2019-11-02 16:30:00,0.75,2019-11-02 17:15:00,941.0,941.0,941.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36011,New York,Cayuga,2019-11-01 07:15:00,2.5,2019-11-01 09:45:00,1041.0,1041.0,1041.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36011,New York,Cayuga,2019-11-01 10:00:00,6.0,2019-11-01 16:00:00,286.0,1237.0,786.7916666666666
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36013,New York,Chautauqua,2019-11-01 04:00:00,10.25,2019-11-01 14:15:00,392.0,3312.0,1310.4878048780488
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36013,New York,Chautauqua,2019-11-01 22:30:00,0.5,2019-11-01 23:00:00,235.0,240.0,237.5
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36013,New York,Chautauqua,2019-11-02 22:15:00,1.75,2019-11-03 00:00:00,1286.0,1288.0,1286.857142857143
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36017,New York,Chenango,2019-11-01 06:30:00,3.25,2019-11-01 09:45:00,229.0,518.0,442.3076923076923
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36017,New York,Chenango,2019-11-01 10:00:00,25.0,2019-11-02 11:00:00,361.0,811.0,459.83
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36017,New York,Chenango,2019-11-02 18:00:00,1.0,2019-11-02 19:00:00,265.0,265.0,265.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36019,New York,Clinton,2019-11-01 10:00:00,54.0,2019-11-03 16:00:00,475.0,3782.0,1556.5601851851852
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36019,New York,Clinton,2019-11-03 16:15:00,6.5,2019-11-03 22:45:00,205.0,712.0,397.9230769230769
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36021,New York,Columbia,2019-11-02 23:30:00,7.75,2019-11-03 07:15:00,206.0,206.0,206.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36023,New York,Cortland,2019-11-01 03:30:00,1.0,2019-11-01 04:30:00,205.0,254.0,217.5
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36023,New York,Cortland,2019-11-01 10:45:00,3.0,2019-11-01 13:45:00,372.0,1373.0,791.6666666666666
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36023,New York,Cortland,2019-11-01 14:15:00,1.0,2019-11-01 15:15:00,211.0,260.0,246.5
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36025,New York,Delaware,2019-11-01 05:45:00,4.0,2019-11-01 09:45:00,373.0,842.0,584.0625
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36025,New York,Delaware,2019-11-01 10:00:00,32.0,2019-11-02 18:00:00,453.0,1764.0,814.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36029,New York,Erie,2019-11-03 22:00:00,0.5,2019-11-03 22:30:00,237.0,246.0,241.5
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36035,New York,Fulton,2019-11-01 05:00:00,64.25,2019-11-03 21:15:00,227.0,7186.0,3686.9027237354085
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36037,New York,Genesee,2019-11-01 07:00:00,7.25,2019-11-01 14:15:00,201.0,657.0,386.44827586206895
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36039,New York,Greene,2019-11-02 14:30:00,0.25,2019-11-02 14:45:00,222.0,222.0,222.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36041,New York,Hamilton,2019-11-01 07:45:00,65.25,2019-11-04 01:00:00,208.0,5432.0,2151.9961685823755
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36047,New York,Kings,2019-11-02 03:00:00,5.25,2019-11-02 08:15:00,219.0,238.0,220.76190476190476
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36049,New York,Lewis,2019-11-01 03:00:00,42.5,2019-11-02 21:30:00,387.0,2316.0,969.3588235294118
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36049,New York,Lewis,2019-11-03 19:15:00,1.5,2019-11-03 20:45:00,238.0,238.0,238.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36051,New York,Livingston,2019-11-01 04:15:00,14.5,2019-11-01 18:45:00,256.0,1010.0,481.6551724137931
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36053,New York,Madison,2019-11-01 03:00:00,2.25,2019-11-01 05:15:00,651.0,652.0,651.7777777777778
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36053,New York,Madison,2019-11-01 07:30:00,1.75,2019-11-01 09:15:00,2106.0,2118.0,2114.5714285714284
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36053,New York,Madison,2019-11-01 10:45:00,30.25,2019-11-02 17:00:00,208.0,2529.0,606.4132231404959
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36055,New York,Monroe,2019-11-03 16:00:00,0.25,2019-11-03 16:15:00,337.0,337.0,337.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36055,New York,Monroe,2019-11-03 17:00:00,0.5,2019-11-03 17:30:00,227.0,228.0,227.5
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36057,New York,Montgomery,2019-11-01 05:00:00,42.25,2019-11-02 23:15:00,240.0,2956.0,1409.0473372781064
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36059,New York,Nassau,2019-11-02 22:15:00,0.75,2019-11-02 23:00:00,219.0,229.0,223.66666666666666
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36059,New York,Nassau,2019-11-03 14:30:00,0.5,2019-11-03 15:00:00,400.0,409.0,404.5
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36059,New York,Nassau,2019-11-03 15:15:00,0.25,2019-11-03 15:30:00,207.0,207.0,207.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36069,New York,Ontario,2019-11-01 10:00:00,6.25,2019-11-01 16:15:00,399.0,4163.0,1483.52
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36073,New York,Orleans,2019-11-01 04:45:00,18.75,2019-11-01 23:30:00,233.0,1891.0,687.96
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36077,New York,Otsego,2019-11-01 04:45:00,5.0,2019-11-01 09:45:00,200.0,4513.0,2108.1
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36077,New York,Otsego,2019-11-01 10:00:00,35.5,2019-11-02 21:30:00,231.0,1909.0,928.7323943661971
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36079,New York,Putnam,2019-11-01 03:00:00,6.75,2019-11-01 09:45:00,1244.0,5091.0,3325.296296296296
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36079,New York,Putnam,2019-11-01 10:00:00,33.5,2019-11-02 19:30:00,256.0,3599.0,1132.2089552238806
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36081,New York,Queens,2019-11-01 04:30:00,13.5,2019-11-01 18:00:00,222.0,3579.0,1280.037037037037
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36083,New York,Rensselaer,2019-11-02 21:30:00,0.5,2019-11-02 22:00:00,620.0,621.0,620.5
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36087,New York,Rockland,2019-11-01 10:45:00,0.75,2019-11-01 11:30:00,202.0,202.0,202.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36087,New York,Rockland,2019-11-01 11:45:00,0.25,2019-11-01 12:00:00,205.0,205.0,205.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36093,New York,Schenectady,2019-11-01 05:15:00,44.75,2019-11-03 02:00:00,1038.0,5007.0,2179.603351955307
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36095,New York,Schoharie,2019-11-01 08:45:00,4.0,2019-11-01 12:45:00,200.0,228.0,207.3125
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36095,New York,Schoharie,2019-11-01 13:30:00,2.75,2019-11-01 16:15:00,203.0,467.0,323.54545454545456
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36097,New York,Schuyler,2019-11-01 04:15:00,5.5,2019-11-01 09:45:00,1119.0,1123.0,1121.6363636363637
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36097,New York,Schuyler,2019-11-01 10:00:00,0.75,2019-11-01 10:45:00,1180.0,1180.0,1180.0
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36097,New York,Schuyler,2019-11-01 12:00:00,1.5,2019-11-01 13:30:00,245.0,321.0,281.3333333333333
New York-4,New York,2019-11-01 02:41:00,2019-11-01 02:41:00,Severe Weather,36099,New York,Seneca,2019-11-01 10:00:00,5.5,2019-11-01 15:30:00,254.0,329.0,291.5
