event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36077,New York,Otsego,2019-10-24 19:30:00,3.0,2019-10-24 22:30:00,326.0,369.0,354.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36081,New York,Queens,2019-10-23 03:45:00,2.5,2019-10-23 06:15:00,297.0,300.0,298.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36081,New York,Queens,2019-10-24 06:15:00,3.25,2019-10-24 09:30:00,321.0,1493.0,732.3846153846154
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36085,New York,Richmond,2019-10-25 23:45:00,1.25,2019-10-26 01:00:00,252.0,596.0,362.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36091,New York,Saratoga,2019-10-23 05:45:00,4.75,2019-10-23 10:30:00,703.0,1153.0,931.3157894736842
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 04:00:00,0.5,2019-10-23 04:30:00,2531.0,2531.0,2531.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 05:15:00,0.25,2019-10-23 05:30:00,2532.0,2532.0,2532.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 06:00:00,1.0,2019-10-23 07:00:00,270.0,2657.0,1463.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 17:00:00,0.5,2019-10-23 17:30:00,423.0,424.0,423.5
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-23 17:45:00,1.0,2019-10-23 18:45:00,2510.0,2570.0,2539.75
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-24 04:15:00,0.75,2019-10-24 05:00:00,657.0,657.0,657.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-24 15:00:00,0.5,2019-10-24 15:30:00,239.0,239.0,239.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36103,New York,Suffolk,2019-10-25 14:15:00,2.0,2019-10-25 16:15:00,446.0,485.0,477.875
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36105,New York,Sullivan,2019-10-23 01:00:00,0.25,2019-10-23 01:15:00,222.0,222.0,222.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36115,New York,Washington,2019-10-24 16:00:00,0.75,2019-10-24 16:45:00,208.0,208.0,208.0
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36117,New York,Wayne,2019-10-23 18:30:00,3.75,2019-10-23 22:15:00,225.0,226.0,225.93333333333334
New York-3,New York,2019-10-23 00:49:00,2019-10-23 04:05:00,System Operations,36119,New York,Westchester,2019-10-24 16:15:00,3.0,2019-10-24 19:15:00,220.0,375.0,244.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36003,New York,Allegany,2019-11-03 12:15:00,3.75,2019-11-03 16:00:00,1136.0,1136.0,1136.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36003,New York,Allegany,2019-11-03 16:15:00,1.0,2019-11-03 17:15:00,1136.0,1136.0,1136.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36007,New York,Broome,2019-11-03 13:45:00,2.25,2019-11-03 16:00:00,231.0,231.0,231.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36009,New York,Cattaraugus,2019-11-02 16:30:00,0.75,2019-11-02 17:15:00,941.0,941.0,941.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36013,New York,Chautauqua,2019-11-02 22:15:00,1.75,2019-11-03 00:00:00,1286.0,1288.0,1286.857142857143
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36017,New York,Chenango,2019-11-02 18:00:00,1.0,2019-11-02 19:00:00,265.0,265.0,265.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36019,New York,Clinton,2019-11-03 16:15:00,6.5,2019-11-03 22:45:00,205.0,712.0,397.9230769230769
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36021,New York,Columbia,2019-11-02 23:30:00,7.75,2019-11-03 07:15:00,206.0,206.0,206.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36027,New York,Dutchess,2019-11-04 18:00:00,0.25,2019-11-04 18:15:00,930.0,930.0,930.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36029,New York,Erie,2019-11-03 22:00:00,0.5,2019-11-03 22:30:00,237.0,246.0,241.5
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36031,New York,Essex,2019-11-04 13:00:00,1.25,2019-11-04 14:15:00,346.0,352.0,349.2
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36033,New York,Franklin,2019-11-04 13:45:00,0.5,2019-11-04 14:15:00,420.0,422.0,421.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36033,New York,Franklin,2019-11-04 14:45:00,0.25,2019-11-04 15:00:00,564.0,564.0,564.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36039,New York,Greene,2019-11-02 14:30:00,0.25,2019-11-02 14:45:00,222.0,222.0,222.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36047,New York,Kings,2019-11-02 03:00:00,5.25,2019-11-02 08:15:00,219.0,238.0,220.76190476190476
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36047,New York,Kings,2019-11-04 19:45:00,0.5,2019-11-04 20:15:00,753.0,754.0,753.5
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36049,New York,Lewis,2019-11-03 19:15:00,1.5,2019-11-03 20:45:00,238.0,238.0,238.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36053,New York,Madison,2019-11-04 18:45:00,1.0,2019-11-04 19:45:00,228.0,228.0,228.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36055,New York,Monroe,2019-11-03 16:00:00,0.25,2019-11-03 16:15:00,337.0,337.0,337.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36055,New York,Monroe,2019-11-03 17:00:00,0.5,2019-11-03 17:30:00,227.0,228.0,227.5
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36059,New York,Nassau,2019-11-02 22:15:00,0.75,2019-11-02 23:00:00,219.0,229.0,223.66666666666666
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36059,New York,Nassau,2019-11-03 14:30:00,0.5,2019-11-03 15:00:00,400.0,409.0,404.5
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36059,New York,Nassau,2019-11-03 15:15:00,0.25,2019-11-03 15:30:00,207.0,207.0,207.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36059,New York,Nassau,2019-11-04 12:30:00,0.75,2019-11-04 13:15:00,371.0,936.0,564.6666666666666
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36059,New York,Nassau,2019-11-04 17:00:00,0.25,2019-11-04 17:15:00,273.0,273.0,273.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36063,New York,Niagara,2019-11-04 17:30:00,0.5,2019-11-04 18:00:00,1713.0,1721.0,1717.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36081,New York,Queens,2019-11-04 17:15:00,0.25,2019-11-04 17:30:00,514.0,514.0,514.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36083,New York,Rensselaer,2019-11-02 21:30:00,0.5,2019-11-02 22:00:00,620.0,621.0,620.5
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36091,New York,Saratoga,2019-11-04 16:15:00,0.25,2019-11-04 16:30:00,1046.0,1046.0,1046.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36095,New York,Schoharie,2019-11-04 14:00:00,1.75,2019-11-04 15:45:00,725.0,726.0,725.4285714285714
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36099,New York,Seneca,2019-11-03 16:30:00,3.0,2019-11-03 19:30:00,235.0,235.0,235.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36101,New York,Steuben,2019-11-02 10:45:00,0.25,2019-11-02 11:00:00,636.0,636.0,636.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36103,New York,Suffolk,2019-11-02 10:30:00,0.25,2019-11-02 10:45:00,249.0,249.0,249.0
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36103,New York,Suffolk,2019-11-02 13:45:00,3.75,2019-11-02 17:30:00,206.0,319.0,261.3333333333333
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36115,New York,Washington,2019-11-03 16:15:00,2.0,2019-11-03 18:15:00,252.0,290.0,278.5
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36119,New York,Westchester,2019-11-02 21:15:00,3.0,2019-11-03 00:15:00,266.0,874.0,519.5833333333334
New York-5,New York,2019-11-01 23:45:00,2019-11-02 00:48:00,System Operations,36119,New York,Westchester,2019-11-03 01:30:00,2.25,2019-11-03 03:45:00,270.0,434.0,350.6666666666667
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36001,New York,Albany,2019-11-24 16:15:00,1.75,2019-11-24 18:00:00,323.0,323.0,323.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36001,New York,Albany,2019-11-24 20:15:00,1.5,2019-11-24 21:45:00,465.0,466.0,465.3333333333333
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36013,New York,Chautauqua,2019-11-22 13:45:00,0.75,2019-11-22 14:30:00,2011.0,2016.0,2014.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36019,New York,Clinton,2019-11-22 17:00:00,0.25,2019-11-22 17:15:00,409.0,409.0,409.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36027,New York,Dutchess,2019-11-24 15:00:00,0.25,2019-11-24 15:15:00,252.0,252.0,252.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36027,New York,Dutchess,2019-11-24 16:15:00,0.75,2019-11-24 17:00:00,866.0,1042.0,957.6666666666666
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36029,New York,Erie,2019-11-22 01:45:00,1.5,2019-11-22 03:15:00,667.0,668.0,667.3333333333334
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36029,New York,Erie,2019-11-22 04:30:00,1.25,2019-11-22 05:45:00,800.0,802.0,801.4
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36029,New York,Erie,2019-11-22 06:00:00,0.5,2019-11-22 06:30:00,236.0,248.0,242.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36029,New York,Erie,2019-11-22 17:00:00,0.5,2019-11-22 17:30:00,204.0,204.0,204.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36029,New York,Erie,2019-11-22 19:45:00,1.5,2019-11-22 21:15:00,508.0,650.0,625.1666666666666
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36031,New York,Essex,2019-11-22 01:00:00,0.25,2019-11-22 01:15:00,1028.0,1028.0,1028.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36033,New York,Franklin,2019-11-22 17:00:00,0.25,2019-11-22 17:15:00,478.0,478.0,478.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36033,New York,Franklin,2019-11-22 17:30:00,0.25,2019-11-22 17:45:00,478.0,478.0,478.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36039,New York,Greene,2019-11-23 03:45:00,0.25,2019-11-23 04:00:00,204.0,204.0,204.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36039,New York,Greene,2019-11-23 04:30:00,1.25,2019-11-23 05:45:00,202.0,335.0,299.4
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36041,New York,Hamilton,2019-11-23 22:15:00,3.5,2019-11-24 01:45:00,207.0,207.0,207.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36055,New York,Monroe,2019-11-22 08:00:00,1.5,2019-11-22 09:30:00,626.0,641.0,636.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36055,New York,Monroe,2019-11-23 16:15:00,7.0,2019-11-23 23:15:00,970.0,1456.0,1088.9642857142858
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36055,New York,Monroe,2019-11-24 13:00:00,1.0,2019-11-24 14:00:00,1019.0,1019.0,1019.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36059,New York,Nassau,2019-11-22 22:30:00,1.75,2019-11-23 00:15:00,352.0,410.0,363.42857142857144
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36059,New York,Nassau,2019-11-24 12:30:00,0.75,2019-11-24 13:15:00,241.0,579.0,354.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36067,New York,Onondaga,2019-11-22 18:15:00,3.25,2019-11-22 21:30:00,233.0,1199.0,545.9230769230769
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36067,New York,Onondaga,2019-11-23 03:15:00,0.25,2019-11-23 03:30:00,232.0,232.0,232.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36071,New York,Orange,2019-11-23 00:45:00,2.25,2019-11-23 03:00:00,528.0,1039.0,912.2222222222222
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36071,New York,Orange,2019-11-23 13:00:00,1.0,2019-11-23 14:00:00,248.0,248.0,248.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36071,New York,Orange,2019-11-23 20:45:00,3.0,2019-11-23 23:45:00,231.0,291.0,281.5833333333333
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36071,New York,Orange,2019-11-24 05:00:00,3.0,2019-11-24 08:00:00,733.0,734.0,733.1666666666666
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36075,New York,Oswego,2019-11-24 02:00:00,5.25,2019-11-24 07:15:00,489.0,635.0,546.7619047619048
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36075,New York,Oswego,2019-11-24 07:45:00,0.75,2019-11-24 08:30:00,592.0,635.0,620.6666666666666
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36077,New York,Otsego,2019-11-24 07:00:00,3.5,2019-11-24 10:30:00,781.0,781.0,781.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36077,New York,Otsego,2019-11-24 20:00:00,2.75,2019-11-24 22:45:00,204.0,207.0,205.45454545454547
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36087,New York,Rockland,2019-11-24 03:00:00,2.0,2019-11-24 05:00:00,5134.0,12254.0,9864.75
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36087,New York,Rockland,2019-11-24 05:30:00,0.25,2019-11-24 05:45:00,4031.0,4031.0,4031.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36087,New York,Rockland,2019-11-24 06:00:00,0.25,2019-11-24 06:15:00,3371.0,3371.0,3371.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36091,New York,Saratoga,2019-11-23 07:45:00,2.0,2019-11-23 09:45:00,2959.0,2959.0,2959.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36093,New York,Schenectady,2019-11-23 12:45:00,1.75,2019-11-23 14:30:00,419.0,546.0,437.14285714285717
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36095,New York,Schoharie,2019-11-23 18:45:00,1.0,2019-11-23 19:45:00,213.0,213.0,213.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36101,New York,Steuben,2019-11-22 11:30:00,0.75,2019-11-22 12:15:00,283.0,283.0,283.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-22 12:00:00,1.25,2019-11-22 13:15:00,437.0,988.0,765.8
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-22 14:15:00,0.25,2019-11-22 14:30:00,330.0,330.0,330.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-22 15:15:00,0.25,2019-11-22 15:30:00,1368.0,1368.0,1368.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-22 20:00:00,0.5,2019-11-22 20:30:00,204.0,232.0,218.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-23 13:30:00,1.0,2019-11-23 14:30:00,204.0,205.0,204.5
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-24 16:00:00,1.0,2019-11-24 17:00:00,244.0,626.0,360.25
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-24 17:15:00,1.75,2019-11-24 19:00:00,364.0,453.0,378.42857142857144
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36103,New York,Suffolk,2019-11-24 20:15:00,0.25,2019-11-24 20:30:00,667.0,667.0,667.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36105,New York,Sullivan,2019-11-22 22:45:00,0.75,2019-11-22 23:30:00,274.0,280.0,276.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36105,New York,Sullivan,2019-11-23 00:45:00,1.0,2019-11-23 01:45:00,603.0,603.0,603.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36105,New York,Sullivan,2019-11-24 07:30:00,2.5,2019-11-24 10:00:00,984.0,1070.0,1043.4
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36111,New York,Ulster,2019-11-23 01:30:00,9.5,2019-11-23 11:00:00,637.0,796.0,668.1052631578947
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36111,New York,Ulster,2019-11-24 05:00:00,3.5,2019-11-24 08:30:00,250.0,256.0,250.42857142857142
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36111,New York,Ulster,2019-11-24 18:30:00,4.0,2019-11-24 22:30:00,279.0,431.0,335.5
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36115,New York,Washington,2019-11-22 16:00:00,1.75,2019-11-22 17:45:00,491.0,491.0,491.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36117,New York,Wayne,2019-11-22 15:45:00,1.5,2019-11-22 17:15:00,204.0,204.0,204.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36119,New York,Westchester,2019-11-22 05:00:00,0.75,2019-11-22 05:45:00,357.0,578.0,430.6666666666667
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36119,New York,Westchester,2019-11-23 21:30:00,2.0,2019-11-23 23:30:00,404.0,406.0,405.5
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36119,New York,Westchester,2019-11-24 10:15:00,3.0,2019-11-24 13:15:00,231.0,242.0,233.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36119,New York,Westchester,2019-11-24 14:15:00,0.75,2019-11-24 15:00:00,338.0,393.0,371.3333333333333
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36119,New York,Westchester,2019-11-24 15:15:00,0.25,2019-11-24 15:30:00,200.0,200.0,200.0
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36123,New York,Yates,2019-11-24 12:45:00,2.0,2019-11-24 14:45:00,281.0,379.0,363.5
New York-6,New York,2019-11-22 00:00:00,2019-11-22 01:10:00,System Operations,36123,New York,Yates,2019-11-24 15:00:00,2.25,2019-11-24 17:15:00,379.0,379.0,379.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36003,New York,Allegany,2019-07-01 15:30:00,2.25,2019-07-01 17:45:00,246.0,258.0,252.44444444444446
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-01 17:30:00,1.25,2019-07-01 18:45:00,202.0,206.0,204.2
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-03 00:45:00,1.0,2019-07-03 01:45:00,2195.0,4975.0,3513.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-03 02:00:00,0.5,2019-07-03 02:30:00,242.0,2621.0,1431.5
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-03 02:45:00,1.25,2019-07-03 04:00:00,259.0,370.0,317.4
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36015,New York,Chemung,2019-06-30 18:15:00,3.5,2019-06-30 21:45:00,1351.0,1496.0,1376.357142857143
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36017,New York,Chenango,2019-06-30 21:00:00,1.75,2019-06-30 22:45:00,217.0,217.0,217.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36021,New York,Columbia,2019-07-01 12:15:00,1.75,2019-07-01 14:00:00,507.0,513.0,510.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36027,New York,Dutchess,2019-06-30 17:45:00,7.0,2019-07-01 00:45:00,209.0,869.0,559.7857142857143
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36027,New York,Dutchess,2019-07-03 12:30:00,0.5,2019-07-03 13:00:00,202.0,202.0,202.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36029,New York,Erie,2019-07-01 15:15:00,0.25,2019-07-01 15:30:00,1578.0,1578.0,1578.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36029,New York,Erie,2019-07-01 15:45:00,0.5,2019-07-01 16:15:00,1241.0,1241.0,1241.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36029,New York,Erie,2019-07-02 22:45:00,2.5,2019-07-03 01:15:00,232.0,233.0,232.6
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36033,New York,Franklin,2019-07-02 00:00:00,2.25,2019-07-02 02:15:00,531.0,532.0,531.8888888888889
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36037,New York,Genesee,2019-07-01 06:45:00,2.75,2019-07-01 09:30:00,826.0,1543.0,1412.6363636363637
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36039,New York,Greene,2019-07-01 19:00:00,1.5,2019-07-01 20:30:00,402.0,402.0,402.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36041,New York,Hamilton,2019-07-01 11:45:00,1.0,2019-07-01 12:45:00,216.0,216.0,216.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36043,New York,Herkimer,2019-07-02 12:30:00,0.25,2019-07-02 12:45:00,330.0,330.0,330.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36051,New York,Livingston,2019-07-01 22:45:00,1.75,2019-07-02 00:30:00,212.0,212.0,212.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36055,New York,Monroe,2019-06-30 20:00:00,1.0,2019-06-30 21:00:00,617.0,617.0,617.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36055,New York,Monroe,2019-07-02 12:15:00,1.25,2019-07-02 13:30:00,453.0,460.0,455.8
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36055,New York,Monroe,2019-07-02 18:00:00,1.5,2019-07-02 19:30:00,1078.0,2777.0,1362.1666666666667
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-06-30 17:30:00,0.25,2019-06-30 17:45:00,246.0,246.0,246.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-06-30 19:45:00,1.5,2019-06-30 21:15:00,201.0,265.0,232.33333333333334
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-06-30 23:45:00,0.25,2019-07-01 00:00:00,201.0,201.0,201.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 02:15:00,3.0,2019-07-01 05:15:00,225.0,229.0,226.75
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 12:00:00,1.75,2019-07-01 13:45:00,233.0,263.0,244.71428571428572
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 14:00:00,0.25,2019-07-01 14:15:00,227.0,227.0,227.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 14:30:00,0.5,2019-07-01 15:00:00,263.0,279.0,271.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 15:15:00,0.75,2019-07-01 16:00:00,222.0,295.0,270.3333333333333
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36065,New York,Oneida,2019-07-02 13:30:00,0.25,2019-07-02 13:45:00,895.0,895.0,895.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36067,New York,Onondaga,2019-07-03 10:15:00,0.5,2019-07-03 10:45:00,359.0,359.0,359.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36067,New York,Onondaga,2019-07-03 11:30:00,4.75,2019-07-03 16:15:00,757.0,758.0,757.7368421052631
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36069,New York,Ontario,2019-07-02 07:00:00,0.5,2019-07-02 07:30:00,257.0,257.0,257.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-06-30 22:00:00,2.0,2019-07-01 00:00:00,715.0,759.0,742.875
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-07-02 01:00:00,0.25,2019-07-02 01:15:00,288.0,288.0,288.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-07-02 13:00:00,1.5,2019-07-02 14:30:00,231.0,264.0,247.16666666666666
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-07-02 15:30:00,0.25,2019-07-02 15:45:00,1957.0,1957.0,1957.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36073,New York,Orleans,2019-06-30 20:15:00,1.5,2019-06-30 21:45:00,249.0,249.0,249.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36073,New York,Orleans,2019-07-01 06:45:00,2.25,2019-07-01 09:00:00,220.0,220.0,220.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36081,New York,Queens,2019-07-01 21:30:00,5.5,2019-07-02 03:00:00,436.0,482.0,450.1818181818182
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36081,New York,Queens,2019-07-02 03:30:00,0.75,2019-07-02 04:15:00,398.0,399.0,398.6666666666667
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36081,New York,Queens,2019-07-03 02:15:00,2.0,2019-07-03 04:15:00,515.0,2692.0,1950.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36083,New York,Rensselaer,2019-06-30 19:00:00,5.5,2019-07-01 00:30:00,979.0,1055.0,1000.7727272727273
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36083,New York,Rensselaer,2019-07-01 02:45:00,1.0,2019-07-01 03:45:00,582.0,582.0,582.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-06-30 17:00:00,0.25,2019-06-30 17:15:00,524.0,524.0,524.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-06-30 20:00:00,2.5,2019-06-30 22:30:00,215.0,604.0,336.9
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-07-01 13:15:00,0.5,2019-07-01 13:45:00,226.0,322.0,274.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-07-02 22:00:00,1.0,2019-07-02 23:00:00,509.0,708.0,658.25
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36101,New York,Steuben,2019-07-02 15:00:00,1.75,2019-07-02 16:45:00,207.0,208.0,207.71428571428572
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36103,New York,Suffolk,2019-06-30 19:00:00,57.5,2019-07-03 04:30:00,530.0,55387.0,16471.74347826087
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36103,New York,Suffolk,2019-07-03 04:45:00,6.0,2019-07-03 10:45:00,217.0,677.0,399.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36105,New York,Sullivan,2019-07-03 12:00:00,0.5,2019-07-03 12:30:00,412.0,413.0,412.5
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36105,New York,Sullivan,2019-07-03 12:45:00,0.5,2019-07-03 13:15:00,365.0,365.0,365.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36111,New York,Ulster,2019-06-30 21:00:00,2.0,2019-06-30 23:00:00,373.0,1919.0,998.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36113,New York,Warren,2019-06-30 20:15:00,2.75,2019-06-30 23:00:00,798.0,1158.0,897.8181818181819
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36115,New York,Washington,2019-07-01 09:30:00,2.0,2019-07-01 11:30:00,678.0,679.0,678.875
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36117,New York,Wayne,2019-07-02 22:30:00,2.0,2019-07-03 00:30:00,294.0,331.0,324.875
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-06-30 18:30:00,6.75,2019-07-01 01:15:00,218.0,2718.0,1503.7407407407406
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-01 02:00:00,2.75,2019-07-01 04:45:00,202.0,482.0,319.45454545454544
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-01 12:00:00,0.75,2019-07-01 12:45:00,326.0,326.0,326.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-01 22:00:00,1.25,2019-07-01 23:15:00,215.0,689.0,574.6
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-02 06:15:00,0.75,2019-07-02 07:00:00,252.0,252.0,252.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36001,New York,Albany,2019-07-15 15:15:00,1.0,2019-07-15 16:15:00,317.0,317.0,317.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36011,New York,Cayuga,2019-07-16 19:30:00,2.0,2019-07-16 21:30:00,405.0,1955.0,1663.125
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36027,New York,Dutchess,2019-07-14 10:45:00,2.5,2019-07-14 13:15:00,445.0,477.0,457.5
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36027,New York,Dutchess,2019-07-16 12:15:00,1.5,2019-07-16 13:45:00,210.0,295.0,255.83333333333334
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36029,New York,Erie,2019-07-13 22:15:00,2.0,2019-07-14 00:15:00,315.0,420.0,395.625
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36029,New York,Erie,2019-07-16 02:30:00,3.0,2019-07-16 05:30:00,222.0,261.0,225.25
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36031,New York,Essex,2019-07-14 11:00:00,0.25,2019-07-14 11:15:00,223.0,223.0,223.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36039,New York,Greene,2019-07-15 21:30:00,1.5,2019-07-15 23:00:00,347.0,354.0,349.3333333333333
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36039,New York,Greene,2019-07-16 12:45:00,0.25,2019-07-16 13:00:00,1395.0,1395.0,1395.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36041,New York,Hamilton,2019-07-16 21:15:00,1.25,2019-07-16 22:30:00,1271.0,1271.0,1271.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36053,New York,Madison,2019-07-15 03:00:00,4.0,2019-07-15 07:00:00,254.0,254.0,254.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36055,New York,Monroe,2019-07-16 05:15:00,2.75,2019-07-16 08:00:00,357.0,431.0,417.54545454545456
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36063,New York,Niagara,2019-07-15 23:45:00,0.75,2019-07-16 00:30:00,2173.0,2173.0,2173.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36063,New York,Niagara,2019-07-16 00:45:00,1.25,2019-07-16 02:00:00,2173.0,2173.0,2173.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36067,New York,Onondaga,2019-07-14 01:30:00,2.75,2019-07-14 04:15:00,232.0,232.0,232.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36071,New York,Orange,2019-07-16 03:15:00,1.5,2019-07-16 04:45:00,471.0,472.0,471.1666666666667
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36075,New York,Oswego,2019-07-15 11:15:00,2.5,2019-07-15 13:45:00,443.0,444.0,443.4
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36087,New York,Rockland,2019-07-13 21:00:00,0.25,2019-07-13 21:15:00,538.0,538.0,538.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36087,New York,Rockland,2019-07-15 00:00:00,0.5,2019-07-15 00:30:00,257.0,328.0,292.5
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36087,New York,Rockland,2019-07-15 01:00:00,1.25,2019-07-15 02:15:00,735.0,1389.0,1111.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36087,New York,Rockland,2019-07-15 02:30:00,0.5,2019-07-15 03:00:00,715.0,734.0,724.5
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36087,New York,Rockland,2019-07-15 09:45:00,0.25,2019-07-15 10:00:00,245.0,245.0,245.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36087,New York,Rockland,2019-07-15 13:30:00,3.0,2019-07-15 16:30:00,216.0,1397.0,457.9166666666667
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36103,New York,Suffolk,2019-07-13 23:15:00,5.5,2019-07-14 04:45:00,666.0,77275.0,41398.5
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36103,New York,Suffolk,2019-07-14 19:45:00,2.0,2019-07-14 21:45:00,202.0,492.0,366.875
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36103,New York,Suffolk,2019-07-14 22:00:00,1.5,2019-07-14 23:30:00,282.0,292.0,286.8333333333333
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36103,New York,Suffolk,2019-07-15 04:30:00,1.5,2019-07-15 06:00:00,210.0,1816.0,1265.5
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36103,New York,Suffolk,2019-07-15 09:30:00,4.0,2019-07-15 13:30:00,205.0,261.0,234.75
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36103,New York,Suffolk,2019-07-16 02:45:00,1.0,2019-07-16 03:45:00,208.0,209.0,208.5
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36103,New York,Suffolk,2019-07-16 18:00:00,0.5,2019-07-16 18:30:00,995.0,1201.0,1098.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36107,New York,Tioga,2019-07-16 19:45:00,0.25,2019-07-16 20:00:00,5102.0,5102.0,5102.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36111,New York,Ulster,2019-07-13 20:00:00,1.0,2019-07-13 21:00:00,314.0,317.0,315.25
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36111,New York,Ulster,2019-07-16 13:45:00,1.5,2019-07-16 15:15:00,1173.0,3107.0,2221.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36117,New York,Wayne,2019-07-16 20:45:00,1.25,2019-07-16 22:00:00,2003.0,2004.0,2003.6
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36119,New York,Westchester,2019-07-15 04:15:00,2.0,2019-07-15 06:15:00,752.0,1176.0,1051.625
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36119,New York,Westchester,2019-07-15 16:00:00,2.5,2019-07-15 18:30:00,236.0,339.0,309.8
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36119,New York,Westchester,2019-07-15 20:15:00,0.5,2019-07-15 20:45:00,418.0,420.0,419.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36119,New York,Westchester,2019-07-15 23:15:00,1.25,2019-07-16 00:30:00,278.0,522.0,375.6
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36119,New York,Westchester,2019-07-16 00:45:00,1.5,2019-07-16 02:15:00,276.0,278.0,277.0
New York-8,New York,2019-07-13 18:47:00,2019-07-13 23:37:00,Transmission Interruption,36119,New York,Westchester,2019-07-16 17:30:00,1.0,2019-07-16 18:30:00,656.0,657.0,656.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-22 11:45:00,1.25,2019-07-22 13:00:00,327.0,328.0,327.4
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-25 14:00:00,0.75,2019-07-25 14:45:00,648.0,648.0,648.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36003,New York,Allegany,2019-07-23 22:30:00,0.5,2019-07-23 23:00:00,783.0,783.0,783.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 00:00:00,1.0,2019-07-22 01:00:00,335.0,417.0,361.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 01:45:00,5.25,2019-07-22 07:00:00,234.0,490.0,305.6190476190476
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 17:30:00,7.0,2019-07-23 00:30:00,248.0,340.0,272.67857142857144
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36007,New York,Broome,2019-07-22 20:45:00,2.5,2019-07-22 23:15:00,579.0,2393.0,2065.3
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36013,New York,Chautauqua,2019-07-24 11:45:00,1.25,2019-07-24 13:00:00,1481.0,1481.0,1481.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36015,New York,Chemung,2019-07-23 17:30:00,2.0,2019-07-23 19:30:00,671.0,1591.0,1160.375
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36017,New York,Chenango,2019-07-22 20:45:00,2.75,2019-07-22 23:30:00,384.0,1357.0,1237.090909090909
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36025,New York,Delaware,2019-07-22 20:45:00,2.25,2019-07-22 23:00:00,1744.0,4961.0,2101.4444444444443
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 12:45:00,2.25,2019-07-22 15:00:00,250.0,296.0,268.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 20:00:00,1.0,2019-07-22 21:00:00,307.0,672.0,577.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 21:45:00,0.75,2019-07-22 22:30:00,218.0,230.0,226.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 02:15:00,2.75,2019-07-23 05:00:00,226.0,298.0,259.09090909090907
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 08:30:00,0.75,2019-07-23 09:15:00,244.0,245.0,244.33333333333334
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:00:00,0.25,2019-07-23 16:15:00,579.0,579.0,579.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:45:00,1.0,2019-07-23 17:45:00,374.0,410.0,401.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 10:45:00,1.0,2019-07-24 11:45:00,257.0,301.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 21:00:00,0.25,2019-07-24 21:15:00,202.0,202.0,202.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-25 15:45:00,0.75,2019-07-25 16:30:00,349.0,362.0,357.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-22 12:30:00,1.75,2019-07-22 14:15:00,255.0,255.0,255.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 01:00:00,1.75,2019-07-24 02:45:00,241.0,286.0,266.7142857142857
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 10:30:00,2.25,2019-07-24 12:45:00,234.0,236.0,234.88888888888889
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 13:00:00,1.0,2019-07-24 14:00:00,356.0,356.0,356.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36031,New York,Essex,2019-07-22 15:30:00,0.75,2019-07-22 16:15:00,635.0,635.0,635.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36039,New York,Greene,2019-07-23 15:00:00,2.5,2019-07-23 17:30:00,353.0,1488.0,1034.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-23 00:45:00,28.25,2019-07-24 05:00:00,204.0,7408.0,2943.8761061946902
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-24 17:45:00,4.0,2019-07-24 21:45:00,204.0,225.0,218.625
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36051,New York,Livingston,2019-07-25 07:15:00,0.25,2019-07-25 07:30:00,601.0,601.0,601.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 14:15:00,1.25,2019-07-22 15:30:00,227.0,1999.0,587.8
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 15:45:00,1.0,2019-07-22 16:45:00,289.0,301.0,294.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 22:30:00,2.0,2019-07-23 00:30:00,339.0,15328.0,7155.75
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,258.0,13143.0,2703.0851063829787
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 03:15:00,0.25,2019-07-24 03:30:00,1025.0,1025.0,1025.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 04:15:00,0.25,2019-07-24 04:30:00,279.0,279.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 18:30:00,1.25,2019-07-22 19:45:00,426.0,426.0,426.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 20:00:00,0.25,2019-07-22 20:15:00,345.0,345.0,345.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 00:30:00,3.75,2019-07-22 04:15:00,246.0,272.0,250.06666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 19:30:00,5.0,2019-07-23 00:30:00,290.0,5464.0,2618.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 00:45:00,6.5,2019-07-23 07:15:00,207.0,457.0,272.7307692307692
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 07:30:00,1.0,2019-07-23 08:30:00,247.0,277.0,255.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 15:00:00,0.75,2019-07-23 15:45:00,251.0,339.0,283.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 18:00:00,0.5,2019-07-23 18:30:00,788.0,11710.0,6249.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-22 21:00:00,3.0,2019-07-23 00:00:00,263.0,520.0,390.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,201.0,201.0,201.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 05:45:00,3.75,2019-07-23 09:30:00,466.0,611.0,486.26666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 13:15:00,1.25,2019-07-23 14:30:00,214.0,244.0,232.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-25 00:15:00,0.5,2019-07-25 00:45:00,319.0,319.0,319.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-23 00:45:00,24.25,2019-07-24 01:00:00,316.0,10435.0,4270.082474226804
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 02:15:00,1.25,2019-07-24 03:30:00,203.0,215.0,209.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 17:30:00,0.25,2019-07-24 17:45:00,310.0,310.0,310.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 18:45:00,1.0,2019-07-24 19:45:00,201.0,203.0,202.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36083,New York,Rensselaer,2019-07-24 20:45:00,3.75,2019-07-25 00:30:00,392.0,392.0,392.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 02:30:00,1.25,2019-07-22 03:45:00,1093.0,1139.0,1111.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 05:30:00,0.25,2019-07-22 05:45:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 16:30:00,1.25,2019-07-22 17:45:00,479.0,1713.0,869.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 20:30:00,1.0,2019-07-22 21:30:00,1585.0,1706.0,1661.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,407.0,1822.0,1259.909090909091
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,222.0,351.0,265.77777777777777
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-24 02:45:00,2.25,2019-07-24 05:00:00,403.0,421.0,414.44444444444446
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36097,New York,Schuyler,2019-07-23 16:15:00,2.0,2019-07-23 18:15:00,256.0,278.0,264.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-22 19:15:00,5.25,2019-07-23 00:30:00,282.0,7155.0,1072.4761904761904
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,223.0,7155.0,1851.1690140845071
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 22:45:00,0.75,2019-07-23 23:30:00,933.0,1183.0,1097.6666666666667
