event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 06:00:00,0.75,2019-07-25 06:45:00,242.0,515.0,334.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 14:00:00,0.25,2019-07-25 14:15:00,266.0,266.0,266.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:00:00,0.25,2019-07-25 16:15:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:45:00,0.5,2019-07-25 17:15:00,561.0,622.0,591.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36105,New York,Sullivan,2019-07-24 11:15:00,1.25,2019-07-24 12:30:00,549.0,550.0,549.2
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36107,New York,Tioga,2019-07-23 17:30:00,1.5,2019-07-23 19:00:00,1094.0,4037.0,3416.1666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36109,New York,Tompkins,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,337.0,337.0,337.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 00:30:00,1.0,2019-07-22 01:30:00,209.0,226.0,217.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 20:30:00,2.5,2019-07-22 23:00:00,569.0,749.0,666.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 23:30:00,1.0,2019-07-23 00:30:00,235.0,320.0,269.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 00:45:00,3.25,2019-07-23 04:00:00,206.0,315.0,261.15384615384613
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 11:15:00,2.25,2019-07-23 13:30:00,625.0,1283.0,1205.7777777777778
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-25 11:00:00,1.0,2019-07-25 12:00:00,350.0,350.0,350.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-22 20:15:00,4.25,2019-07-23 00:30:00,978.0,3602.0,1955.7058823529412
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,291.0,1147.0,898.2222222222222
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 05:30:00,0.75,2019-07-23 06:15:00,222.0,923.0,631.6666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-25 10:30:00,0.75,2019-07-25 11:15:00,308.0,333.0,316.3333333333333
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-22 11:45:00,1.25,2019-07-22 13:00:00,327.0,328.0,327.4
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-25 14:00:00,0.75,2019-07-25 14:45:00,648.0,648.0,648.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36003,New York,Allegany,2019-07-23 22:30:00,0.5,2019-07-23 23:00:00,783.0,783.0,783.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 00:00:00,1.0,2019-07-22 01:00:00,335.0,417.0,361.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 01:45:00,5.25,2019-07-22 07:00:00,234.0,490.0,305.6190476190476
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 17:30:00,7.0,2019-07-23 00:30:00,248.0,340.0,272.67857142857144
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36007,New York,Broome,2019-07-22 20:45:00,2.5,2019-07-22 23:15:00,579.0,2393.0,2065.3
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36013,New York,Chautauqua,2019-07-24 11:45:00,1.25,2019-07-24 13:00:00,1481.0,1481.0,1481.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36015,New York,Chemung,2019-07-23 17:30:00,2.0,2019-07-23 19:30:00,671.0,1591.0,1160.375
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36017,New York,Chenango,2019-07-22 20:45:00,2.75,2019-07-22 23:30:00,384.0,1357.0,1237.090909090909
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36025,New York,Delaware,2019-07-22 20:45:00,2.25,2019-07-22 23:00:00,1744.0,4961.0,2101.4444444444443
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 12:45:00,2.25,2019-07-22 15:00:00,250.0,296.0,268.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 20:00:00,1.0,2019-07-22 21:00:00,307.0,672.0,577.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 21:45:00,0.75,2019-07-22 22:30:00,218.0,230.0,226.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 02:15:00,2.75,2019-07-23 05:00:00,226.0,298.0,259.09090909090907
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 08:30:00,0.75,2019-07-23 09:15:00,244.0,245.0,244.33333333333334
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:00:00,0.25,2019-07-23 16:15:00,579.0,579.0,579.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:45:00,1.0,2019-07-23 17:45:00,374.0,410.0,401.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 10:45:00,1.0,2019-07-24 11:45:00,257.0,301.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 21:00:00,0.25,2019-07-24 21:15:00,202.0,202.0,202.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-25 15:45:00,0.75,2019-07-25 16:30:00,349.0,362.0,357.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-22 12:30:00,1.75,2019-07-22 14:15:00,255.0,255.0,255.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 01:00:00,1.75,2019-07-24 02:45:00,241.0,286.0,266.7142857142857
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 10:30:00,2.25,2019-07-24 12:45:00,234.0,236.0,234.88888888888889
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 13:00:00,1.0,2019-07-24 14:00:00,356.0,356.0,356.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36031,New York,Essex,2019-07-22 15:30:00,0.75,2019-07-22 16:15:00,635.0,635.0,635.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36039,New York,Greene,2019-07-23 15:00:00,2.5,2019-07-23 17:30:00,353.0,1488.0,1034.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-23 00:45:00,28.25,2019-07-24 05:00:00,204.0,7408.0,2943.8761061946902
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-24 17:45:00,4.0,2019-07-24 21:45:00,204.0,225.0,218.625
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36051,New York,Livingston,2019-07-25 07:15:00,0.25,2019-07-25 07:30:00,601.0,601.0,601.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 14:15:00,1.25,2019-07-22 15:30:00,227.0,1999.0,587.8
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 15:45:00,1.0,2019-07-22 16:45:00,289.0,301.0,294.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 22:30:00,2.0,2019-07-23 00:30:00,339.0,15328.0,7155.75
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,258.0,13143.0,2703.0851063829787
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 03:15:00,0.25,2019-07-24 03:30:00,1025.0,1025.0,1025.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 04:15:00,0.25,2019-07-24 04:30:00,279.0,279.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 18:30:00,1.25,2019-07-22 19:45:00,426.0,426.0,426.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 20:00:00,0.25,2019-07-22 20:15:00,345.0,345.0,345.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 00:30:00,3.75,2019-07-22 04:15:00,246.0,272.0,250.06666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 19:30:00,5.0,2019-07-23 00:30:00,290.0,5464.0,2618.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 00:45:00,6.5,2019-07-23 07:15:00,207.0,457.0,272.7307692307692
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 07:30:00,1.0,2019-07-23 08:30:00,247.0,277.0,255.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 15:00:00,0.75,2019-07-23 15:45:00,251.0,339.0,283.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 18:00:00,0.5,2019-07-23 18:30:00,788.0,11710.0,6249.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-22 21:00:00,3.0,2019-07-23 00:00:00,263.0,520.0,390.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,201.0,201.0,201.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 05:45:00,3.75,2019-07-23 09:30:00,466.0,611.0,486.26666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 13:15:00,1.25,2019-07-23 14:30:00,214.0,244.0,232.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-25 00:15:00,0.5,2019-07-25 00:45:00,319.0,319.0,319.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-23 00:45:00,24.25,2019-07-24 01:00:00,316.0,10435.0,4270.082474226804
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 02:15:00,1.25,2019-07-24 03:30:00,203.0,215.0,209.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 17:30:00,0.25,2019-07-24 17:45:00,310.0,310.0,310.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 18:45:00,1.0,2019-07-24 19:45:00,201.0,203.0,202.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36083,New York,Rensselaer,2019-07-24 20:45:00,3.75,2019-07-25 00:30:00,392.0,392.0,392.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 02:30:00,1.25,2019-07-22 03:45:00,1093.0,1139.0,1111.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 05:30:00,0.25,2019-07-22 05:45:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 16:30:00,1.25,2019-07-22 17:45:00,479.0,1713.0,869.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 20:30:00,1.0,2019-07-22 21:30:00,1585.0,1706.0,1661.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,407.0,1822.0,1259.909090909091
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,222.0,351.0,265.77777777777777
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-24 02:45:00,2.25,2019-07-24 05:00:00,403.0,421.0,414.44444444444446
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36097,New York,Schuyler,2019-07-23 16:15:00,2.0,2019-07-23 18:15:00,256.0,278.0,264.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-22 19:15:00,5.25,2019-07-23 00:30:00,282.0,7155.0,1072.4761904761904
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,223.0,7155.0,1851.1690140845071
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 22:45:00,0.75,2019-07-23 23:30:00,933.0,1183.0,1097.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 06:00:00,0.75,2019-07-25 06:45:00,242.0,515.0,334.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 14:00:00,0.25,2019-07-25 14:15:00,266.0,266.0,266.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:00:00,0.25,2019-07-25 16:15:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:45:00,0.5,2019-07-25 17:15:00,561.0,622.0,591.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36105,New York,Sullivan,2019-07-24 11:15:00,1.25,2019-07-24 12:30:00,549.0,550.0,549.2
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36107,New York,Tioga,2019-07-23 17:30:00,1.5,2019-07-23 19:00:00,1094.0,4037.0,3416.1666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36109,New York,Tompkins,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,337.0,337.0,337.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 00:30:00,1.0,2019-07-22 01:30:00,209.0,226.0,217.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 20:30:00,2.5,2019-07-22 23:00:00,569.0,749.0,666.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 23:30:00,1.0,2019-07-23 00:30:00,235.0,320.0,269.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 00:45:00,3.25,2019-07-23 04:00:00,206.0,315.0,261.15384615384613
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 11:15:00,2.25,2019-07-23 13:30:00,625.0,1283.0,1205.7777777777778
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-25 11:00:00,1.0,2019-07-25 12:00:00,350.0,350.0,350.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-22 20:15:00,4.25,2019-07-23 00:30:00,978.0,3602.0,1955.7058823529412
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,291.0,1147.0,898.2222222222222
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 05:30:00,0.75,2019-07-23 06:15:00,222.0,923.0,631.6666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-25 10:30:00,0.75,2019-07-25 11:15:00,308.0,333.0,316.3333333333333
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-22 11:45:00,1.25,2019-07-22 13:00:00,327.0,328.0,327.4
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-25 14:00:00,0.75,2019-07-25 14:45:00,648.0,648.0,648.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36003,New York,Allegany,2019-07-23 22:30:00,0.5,2019-07-23 23:00:00,783.0,783.0,783.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 00:00:00,1.0,2019-07-22 01:00:00,335.0,417.0,361.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 01:45:00,5.25,2019-07-22 07:00:00,234.0,490.0,305.6190476190476
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 17:30:00,7.0,2019-07-23 00:30:00,248.0,340.0,272.67857142857144
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36007,New York,Broome,2019-07-22 20:45:00,2.5,2019-07-22 23:15:00,579.0,2393.0,2065.3
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36013,New York,Chautauqua,2019-07-24 11:45:00,1.25,2019-07-24 13:00:00,1481.0,1481.0,1481.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36015,New York,Chemung,2019-07-23 17:30:00,2.0,2019-07-23 19:30:00,671.0,1591.0,1160.375
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36017,New York,Chenango,2019-07-22 20:45:00,2.75,2019-07-22 23:30:00,384.0,1357.0,1237.090909090909
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36025,New York,Delaware,2019-07-22 20:45:00,2.25,2019-07-22 23:00:00,1744.0,4961.0,2101.4444444444443
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 12:45:00,2.25,2019-07-22 15:00:00,250.0,296.0,268.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 20:00:00,1.0,2019-07-22 21:00:00,307.0,672.0,577.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 21:45:00,0.75,2019-07-22 22:30:00,218.0,230.0,226.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 02:15:00,2.75,2019-07-23 05:00:00,226.0,298.0,259.09090909090907
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 08:30:00,0.75,2019-07-23 09:15:00,244.0,245.0,244.33333333333334
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:00:00,0.25,2019-07-23 16:15:00,579.0,579.0,579.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:45:00,1.0,2019-07-23 17:45:00,374.0,410.0,401.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 10:45:00,1.0,2019-07-24 11:45:00,257.0,301.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 21:00:00,0.25,2019-07-24 21:15:00,202.0,202.0,202.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-25 15:45:00,0.75,2019-07-25 16:30:00,349.0,362.0,357.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-22 12:30:00,1.75,2019-07-22 14:15:00,255.0,255.0,255.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 01:00:00,1.75,2019-07-24 02:45:00,241.0,286.0,266.7142857142857
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 10:30:00,2.25,2019-07-24 12:45:00,234.0,236.0,234.88888888888889
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 13:00:00,1.0,2019-07-24 14:00:00,356.0,356.0,356.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36031,New York,Essex,2019-07-22 15:30:00,0.75,2019-07-22 16:15:00,635.0,635.0,635.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36039,New York,Greene,2019-07-23 15:00:00,2.5,2019-07-23 17:30:00,353.0,1488.0,1034.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-23 00:45:00,28.25,2019-07-24 05:00:00,204.0,7408.0,2943.8761061946902
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-24 17:45:00,4.0,2019-07-24 21:45:00,204.0,225.0,218.625
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36051,New York,Livingston,2019-07-25 07:15:00,0.25,2019-07-25 07:30:00,601.0,601.0,601.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 14:15:00,1.25,2019-07-22 15:30:00,227.0,1999.0,587.8
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 15:45:00,1.0,2019-07-22 16:45:00,289.0,301.0,294.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 22:30:00,2.0,2019-07-23 00:30:00,339.0,15328.0,7155.75
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,258.0,13143.0,2703.0851063829787
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 03:15:00,0.25,2019-07-24 03:30:00,1025.0,1025.0,1025.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 04:15:00,0.25,2019-07-24 04:30:00,279.0,279.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 18:30:00,1.25,2019-07-22 19:45:00,426.0,426.0,426.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 20:00:00,0.25,2019-07-22 20:15:00,345.0,345.0,345.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 00:30:00,3.75,2019-07-22 04:15:00,246.0,272.0,250.06666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 19:30:00,5.0,2019-07-23 00:30:00,290.0,5464.0,2618.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 00:45:00,6.5,2019-07-23 07:15:00,207.0,457.0,272.7307692307692
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 07:30:00,1.0,2019-07-23 08:30:00,247.0,277.0,255.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 15:00:00,0.75,2019-07-23 15:45:00,251.0,339.0,283.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 18:00:00,0.5,2019-07-23 18:30:00,788.0,11710.0,6249.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-22 21:00:00,3.0,2019-07-23 00:00:00,263.0,520.0,390.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,201.0,201.0,201.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 05:45:00,3.75,2019-07-23 09:30:00,466.0,611.0,486.26666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 13:15:00,1.25,2019-07-23 14:30:00,214.0,244.0,232.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-25 00:15:00,0.5,2019-07-25 00:45:00,319.0,319.0,319.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-23 00:45:00,24.25,2019-07-24 01:00:00,316.0,10435.0,4270.082474226804
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 02:15:00,1.25,2019-07-24 03:30:00,203.0,215.0,209.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 17:30:00,0.25,2019-07-24 17:45:00,310.0,310.0,310.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 18:45:00,1.0,2019-07-24 19:45:00,201.0,203.0,202.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36083,New York,Rensselaer,2019-07-24 20:45:00,3.75,2019-07-25 00:30:00,392.0,392.0,392.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 02:30:00,1.25,2019-07-22 03:45:00,1093.0,1139.0,1111.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 05:30:00,0.25,2019-07-22 05:45:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 16:30:00,1.25,2019-07-22 17:45:00,479.0,1713.0,869.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 20:30:00,1.0,2019-07-22 21:30:00,1585.0,1706.0,1661.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,407.0,1822.0,1259.909090909091
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,222.0,351.0,265.77777777777777
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-24 02:45:00,2.25,2019-07-24 05:00:00,403.0,421.0,414.44444444444446
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36097,New York,Schuyler,2019-07-23 16:15:00,2.0,2019-07-23 18:15:00,256.0,278.0,264.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-22 19:15:00,5.25,2019-07-23 00:30:00,282.0,7155.0,1072.4761904761904
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,223.0,7155.0,1851.1690140845071
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 22:45:00,0.75,2019-07-23 23:30:00,933.0,1183.0,1097.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 06:00:00,0.75,2019-07-25 06:45:00,242.0,515.0,334.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 14:00:00,0.25,2019-07-25 14:15:00,266.0,266.0,266.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:00:00,0.25,2019-07-25 16:15:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:45:00,0.5,2019-07-25 17:15:00,561.0,622.0,591.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36105,New York,Sullivan,2019-07-24 11:15:00,1.25,2019-07-24 12:30:00,549.0,550.0,549.2
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36107,New York,Tioga,2019-07-23 17:30:00,1.5,2019-07-23 19:00:00,1094.0,4037.0,3416.1666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36109,New York,Tompkins,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,337.0,337.0,337.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 00:30:00,1.0,2019-07-22 01:30:00,209.0,226.0,217.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 20:30:00,2.5,2019-07-22 23:00:00,569.0,749.0,666.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 23:30:00,1.0,2019-07-23 00:30:00,235.0,320.0,269.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 00:45:00,3.25,2019-07-23 04:00:00,206.0,315.0,261.15384615384613
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 11:15:00,2.25,2019-07-23 13:30:00,625.0,1283.0,1205.7777777777778
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-25 11:00:00,1.0,2019-07-25 12:00:00,350.0,350.0,350.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-22 20:15:00,4.25,2019-07-23 00:30:00,978.0,3602.0,1955.7058823529412
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,291.0,1147.0,898.2222222222222
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 05:30:00,0.75,2019-07-23 06:15:00,222.0,923.0,631.6666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-25 10:30:00,0.75,2019-07-25 11:15:00,308.0,333.0,316.3333333333333
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36003,New York,Allegany,2019-07-01 15:30:00,2.25,2019-07-01 17:45:00,246.0,258.0,252.44444444444446
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-01 17:30:00,1.25,2019-07-01 18:45:00,202.0,206.0,204.2
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-03 00:45:00,1.0,2019-07-03 01:45:00,2195.0,4975.0,3513.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-03 02:00:00,0.5,2019-07-03 02:30:00,242.0,2621.0,1431.5
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36005,New York,Bronx,2019-07-03 02:45:00,1.25,2019-07-03 04:00:00,259.0,370.0,317.4
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36015,New York,Chemung,2019-06-30 18:15:00,3.5,2019-06-30 21:45:00,1351.0,1496.0,1376.357142857143
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36017,New York,Chenango,2019-06-30 21:00:00,1.75,2019-06-30 22:45:00,217.0,217.0,217.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36021,New York,Columbia,2019-07-01 12:15:00,1.75,2019-07-01 14:00:00,507.0,513.0,510.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36027,New York,Dutchess,2019-06-30 17:45:00,7.0,2019-07-01 00:45:00,209.0,869.0,559.7857142857143
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36027,New York,Dutchess,2019-07-03 12:30:00,0.5,2019-07-03 13:00:00,202.0,202.0,202.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36029,New York,Erie,2019-07-01 15:15:00,0.25,2019-07-01 15:30:00,1578.0,1578.0,1578.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36029,New York,Erie,2019-07-01 15:45:00,0.5,2019-07-01 16:15:00,1241.0,1241.0,1241.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36029,New York,Erie,2019-07-02 22:45:00,2.5,2019-07-03 01:15:00,232.0,233.0,232.6
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36033,New York,Franklin,2019-07-02 00:00:00,2.25,2019-07-02 02:15:00,531.0,532.0,531.8888888888889
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36037,New York,Genesee,2019-07-01 06:45:00,2.75,2019-07-01 09:30:00,826.0,1543.0,1412.6363636363637
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36039,New York,Greene,2019-07-01 19:00:00,1.5,2019-07-01 20:30:00,402.0,402.0,402.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36041,New York,Hamilton,2019-07-01 11:45:00,1.0,2019-07-01 12:45:00,216.0,216.0,216.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36043,New York,Herkimer,2019-07-02 12:30:00,0.25,2019-07-02 12:45:00,330.0,330.0,330.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36051,New York,Livingston,2019-07-01 22:45:00,1.75,2019-07-02 00:30:00,212.0,212.0,212.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36055,New York,Monroe,2019-06-30 20:00:00,1.0,2019-06-30 21:00:00,617.0,617.0,617.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36055,New York,Monroe,2019-07-02 12:15:00,1.25,2019-07-02 13:30:00,453.0,460.0,455.8
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36055,New York,Monroe,2019-07-02 18:00:00,1.5,2019-07-02 19:30:00,1078.0,2777.0,1362.1666666666667
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-06-30 17:30:00,0.25,2019-06-30 17:45:00,246.0,246.0,246.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-06-30 19:45:00,1.5,2019-06-30 21:15:00,201.0,265.0,232.33333333333334
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-06-30 23:45:00,0.25,2019-07-01 00:00:00,201.0,201.0,201.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 02:15:00,3.0,2019-07-01 05:15:00,225.0,229.0,226.75
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 12:00:00,1.75,2019-07-01 13:45:00,233.0,263.0,244.71428571428572
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 14:00:00,0.25,2019-07-01 14:15:00,227.0,227.0,227.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 14:30:00,0.5,2019-07-01 15:00:00,263.0,279.0,271.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36059,New York,Nassau,2019-07-01 15:15:00,0.75,2019-07-01 16:00:00,222.0,295.0,270.3333333333333
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36065,New York,Oneida,2019-07-02 13:30:00,0.25,2019-07-02 13:45:00,895.0,895.0,895.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36067,New York,Onondaga,2019-07-03 10:15:00,0.5,2019-07-03 10:45:00,359.0,359.0,359.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36067,New York,Onondaga,2019-07-03 11:30:00,4.75,2019-07-03 16:15:00,757.0,758.0,757.7368421052631
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36069,New York,Ontario,2019-07-02 07:00:00,0.5,2019-07-02 07:30:00,257.0,257.0,257.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-06-30 22:00:00,2.0,2019-07-01 00:00:00,715.0,759.0,742.875
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-07-02 01:00:00,0.25,2019-07-02 01:15:00,288.0,288.0,288.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-07-02 13:00:00,1.5,2019-07-02 14:30:00,231.0,264.0,247.16666666666666
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36071,New York,Orange,2019-07-02 15:30:00,0.25,2019-07-02 15:45:00,1957.0,1957.0,1957.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36073,New York,Orleans,2019-06-30 20:15:00,1.5,2019-06-30 21:45:00,249.0,249.0,249.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36073,New York,Orleans,2019-07-01 06:45:00,2.25,2019-07-01 09:00:00,220.0,220.0,220.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36081,New York,Queens,2019-07-01 21:30:00,5.5,2019-07-02 03:00:00,436.0,482.0,450.1818181818182
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36081,New York,Queens,2019-07-02 03:30:00,0.75,2019-07-02 04:15:00,398.0,399.0,398.6666666666667
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36081,New York,Queens,2019-07-03 02:15:00,2.0,2019-07-03 04:15:00,515.0,2692.0,1950.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36083,New York,Rensselaer,2019-06-30 19:00:00,5.5,2019-07-01 00:30:00,979.0,1055.0,1000.7727272727273
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36083,New York,Rensselaer,2019-07-01 02:45:00,1.0,2019-07-01 03:45:00,582.0,582.0,582.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-06-30 17:00:00,0.25,2019-06-30 17:15:00,524.0,524.0,524.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-06-30 20:00:00,2.5,2019-06-30 22:30:00,215.0,604.0,336.9
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-07-01 13:15:00,0.5,2019-07-01 13:45:00,226.0,322.0,274.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36087,New York,Rockland,2019-07-02 22:00:00,1.0,2019-07-02 23:00:00,509.0,708.0,658.25
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36101,New York,Steuben,2019-07-02 15:00:00,1.75,2019-07-02 16:45:00,207.0,208.0,207.71428571428572
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36103,New York,Suffolk,2019-06-30 19:00:00,57.5,2019-07-03 04:30:00,530.0,55387.0,16471.74347826087
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36103,New York,Suffolk,2019-07-03 04:45:00,6.0,2019-07-03 10:45:00,217.0,677.0,399.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36105,New York,Sullivan,2019-07-03 12:00:00,0.5,2019-07-03 12:30:00,412.0,413.0,412.5
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36105,New York,Sullivan,2019-07-03 12:45:00,0.5,2019-07-03 13:15:00,365.0,365.0,365.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36111,New York,Ulster,2019-06-30 21:00:00,2.0,2019-06-30 23:00:00,373.0,1919.0,998.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36113,New York,Warren,2019-06-30 20:15:00,2.75,2019-06-30 23:00:00,798.0,1158.0,897.8181818181819
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36115,New York,Washington,2019-07-01 09:30:00,2.0,2019-07-01 11:30:00,678.0,679.0,678.875
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36117,New York,Wayne,2019-07-02 22:30:00,2.0,2019-07-03 00:30:00,294.0,331.0,324.875
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-06-30 18:30:00,6.75,2019-07-01 01:15:00,218.0,2718.0,1503.7407407407406
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-01 02:00:00,2.75,2019-07-01 04:45:00,202.0,482.0,319.45454545454544
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-01 12:00:00,0.75,2019-07-01 12:45:00,326.0,326.0,326.0
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-01 22:00:00,1.25,2019-07-01 23:15:00,215.0,689.0,574.6
New York-7,New York,2019-06-30 15:15:00,2019-06-30 16:15:00,Severe Weather,36119,New York,Westchester,2019-07-02 06:15:00,0.75,2019-07-02 07:00:00,252.0,252.0,252.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36001,New York,Albany,2019-08-16 22:15:00,27.5,2019-08-18 01:45:00,353.0,11679.0,5629.454545454545
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36003,New York,Allegany,2019-08-15 21:00:00,1.0,2019-08-15 22:00:00,218.0,224.0,222.5
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36007,New York,Broome,2019-08-16 01:45:00,2.75,2019-08-16 04:30:00,228.0,477.0,352.3636363636364
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36007,New York,Broome,2019-08-16 05:15:00,0.25,2019-08-16 05:30:00,449.0,449.0,449.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36009,New York,Cattaraugus,2019-08-15 20:30:00,1.25,2019-08-15 21:45:00,443.0,1198.0,973.2
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36011,New York,Cayuga,2019-08-17 00:15:00,9.75,2019-08-17 10:00:00,230.0,493.0,292.46153846153845
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36013,New York,Chautauqua,2019-08-15 13:15:00,0.25,2019-08-15 13:30:00,234.0,234.0,234.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36015,New York,Chemung,2019-08-15 20:30:00,1.0,2019-08-15 21:30:00,744.0,757.0,750.5
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36015,New York,Chemung,2019-08-15 21:45:00,0.75,2019-08-15 22:30:00,535.0,535.0,535.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36015,New York,Chemung,2019-08-15 23:45:00,16.0,2019-08-16 15:45:00,247.0,866.0,489.515625
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36015,New York,Chemung,2019-08-16 16:30:00,0.25,2019-08-16 16:45:00,292.0,292.0,292.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36021,New York,Columbia,2019-08-18 00:00:00,2.75,2019-08-18 02:45:00,421.0,1022.0,759.2727272727273
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36025,New York,Delaware,2019-08-17 23:30:00,2.0,2019-08-18 01:30:00,240.0,240.0,240.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36027,New York,Dutchess,2019-08-15 12:15:00,2.25,2019-08-15 14:30:00,258.0,258.0,258.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36027,New York,Dutchess,2019-08-15 21:15:00,5.75,2019-08-16 03:00:00,1098.0,1238.0,1154.7826086956522
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36027,New York,Dutchess,2019-08-16 06:30:00,1.0,2019-08-16 07:30:00,1236.0,1285.0,1260.5
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36027,New York,Dutchess,2019-08-16 10:30:00,2.0,2019-08-16 12:30:00,678.0,680.0,678.25
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36027,New York,Dutchess,2019-08-16 13:45:00,0.25,2019-08-16 14:00:00,221.0,221.0,221.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36027,New York,Dutchess,2019-08-17 07:00:00,2.75,2019-08-17 09:45:00,1321.0,2329.0,1839.8181818181818
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36029,New York,Erie,2019-08-15 17:15:00,3.0,2019-08-15 20:15:00,347.0,350.0,348.0833333333333
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36029,New York,Erie,2019-08-17 15:30:00,1.75,2019-08-17 17:15:00,1171.0,1267.0,1199.4285714285713
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36029,New York,Erie,2019-08-17 17:30:00,2.75,2019-08-17 20:15:00,505.0,1281.0,1134.2727272727273
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36031,New York,Essex,2019-08-17 15:00:00,0.75,2019-08-17 15:45:00,714.0,714.0,714.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36031,New York,Essex,2019-08-17 22:45:00,4.25,2019-08-18 03:00:00,202.0,211.0,207.47058823529412
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36033,New York,Franklin,2019-08-16 07:45:00,1.5,2019-08-16 09:15:00,1555.0,1580.0,1563.8333333333333
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36035,New York,Fulton,2019-08-17 21:30:00,10.0,2019-08-18 07:30:00,251.0,256.0,253.25
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36039,New York,Greene,2019-08-15 19:00:00,1.5,2019-08-15 20:30:00,353.0,367.0,364.6666666666667
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36039,New York,Greene,2019-08-17 17:00:00,2.5,2019-08-17 19:30:00,435.0,455.0,449.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36043,New York,Herkimer,2019-08-17 04:15:00,1.25,2019-08-17 05:30:00,885.0,886.0,885.4
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36043,New York,Herkimer,2019-08-17 20:00:00,2.25,2019-08-17 22:15:00,273.0,1606.0,1137.6666666666667
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36045,New York,Jefferson,2019-08-16 01:45:00,3.75,2019-08-16 05:30:00,208.0,501.0,286.6
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36051,New York,Livingston,2019-08-15 21:45:00,0.75,2019-08-15 22:30:00,323.0,323.0,323.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36051,New York,Livingston,2019-08-17 00:00:00,0.25,2019-08-17 00:15:00,301.0,301.0,301.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36057,New York,Montgomery,2019-08-17 22:00:00,6.75,2019-08-18 04:45:00,208.0,213.0,210.62962962962962
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36057,New York,Montgomery,2019-08-18 05:00:00,1.25,2019-08-18 06:15:00,213.0,213.0,213.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36059,New York,Nassau,2019-08-15 16:15:00,0.25,2019-08-15 16:30:00,243.0,243.0,243.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36063,New York,Niagara,2019-08-16 22:15:00,3.25,2019-08-17 01:30:00,200.0,420.0,354.61538461538464
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36063,New York,Niagara,2019-08-17 01:45:00,1.25,2019-08-17 03:00:00,215.0,215.0,215.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36063,New York,Niagara,2019-08-17 16:45:00,3.0,2019-08-17 19:45:00,204.0,219.0,206.08333333333334
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36065,New York,Oneida,2019-08-17 20:00:00,1.25,2019-08-17 21:15:00,1845.0,1873.0,1858.6
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36067,New York,Onondaga,2019-08-17 18:30:00,2.75,2019-08-17 21:15:00,797.0,2158.0,1458.3636363636363
