event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36067,New York,Onondaga,2019-08-17 22:15:00,0.25,2019-08-17 22:30:00,345.0,345.0,345.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36067,New York,Onondaga,2019-08-18 03:00:00,1.25,2019-08-18 04:15:00,291.0,293.0,291.6
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36069,New York,Ontario,2019-08-16 23:45:00,1.25,2019-08-17 01:00:00,478.0,480.0,479.2
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36071,New York,Orange,2019-08-17 07:00:00,1.75,2019-08-17 08:45:00,574.0,580.0,577.8571428571429
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36073,New York,Orleans,2019-08-16 22:30:00,6.75,2019-08-17 05:15:00,284.0,524.0,402.4074074074074
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36073,New York,Orleans,2019-08-17 07:00:00,1.25,2019-08-17 08:15:00,259.0,259.0,259.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36077,New York,Otsego,2019-08-16 02:45:00,6.75,2019-08-16 09:30:00,490.0,671.0,583.5185185185185
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36077,New York,Otsego,2019-08-17 01:00:00,3.0,2019-08-17 04:00:00,269.0,405.0,337.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36081,New York,Queens,2019-08-15 13:30:00,1.0,2019-08-15 14:30:00,911.0,1351.0,1074.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36083,New York,Rensselaer,2019-08-16 22:45:00,17.0,2019-08-17 15:45:00,227.0,1119.0,986.2647058823529
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36083,New York,Rensselaer,2019-08-17 22:30:00,7.0,2019-08-18 05:30:00,323.0,2429.0,1663.8214285714287
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36087,New York,Rockland,2019-08-17 02:15:00,0.25,2019-08-17 02:30:00,1140.0,1140.0,1140.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36087,New York,Rockland,2019-08-17 07:00:00,0.25,2019-08-17 07:15:00,344.0,344.0,344.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36091,New York,Saratoga,2019-08-16 05:30:00,5.0,2019-08-16 10:30:00,213.0,779.0,642.05
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36093,New York,Schenectady,2019-08-17 06:15:00,2.75,2019-08-17 09:00:00,414.0,447.0,441.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36093,New York,Schenectady,2019-08-17 10:15:00,2.0,2019-08-17 12:15:00,242.0,249.0,246.375
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36095,New York,Schoharie,2019-08-17 21:45:00,4.0,2019-08-18 01:45:00,283.0,315.0,308.3125
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36097,New York,Schuyler,2019-08-15 21:15:00,4.0,2019-08-16 01:15:00,216.0,438.0,353.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36101,New York,Steuben,2019-08-15 23:00:00,11.25,2019-08-16 10:15:00,284.0,2451.0,1620.2666666666667
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36101,New York,Steuben,2019-08-16 12:30:00,3.25,2019-08-16 15:45:00,234.0,291.0,261.7692307692308
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36101,New York,Steuben,2019-08-16 16:00:00,1.75,2019-08-16 17:45:00,215.0,235.0,226.14285714285714
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36101,New York,Steuben,2019-08-17 06:45:00,8.75,2019-08-17 15:30:00,220.0,346.0,257.8
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36101,New York,Steuben,2019-08-17 20:15:00,4.0,2019-08-18 00:15:00,277.0,1329.0,806.4375
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36103,New York,Suffolk,2019-08-15 22:00:00,1.5,2019-08-15 23:30:00,209.0,305.0,241.66666666666666
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36103,New York,Suffolk,2019-08-16 12:45:00,2.5,2019-08-16 15:15:00,232.0,819.0,659.2
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36103,New York,Suffolk,2019-08-17 14:00:00,0.25,2019-08-17 14:15:00,202.0,202.0,202.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36107,New York,Tioga,2019-08-16 00:45:00,2.75,2019-08-16 03:30:00,816.0,832.0,826.5454545454545
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36107,New York,Tioga,2019-08-17 22:45:00,1.75,2019-08-18 00:30:00,223.0,979.0,761.2857142857143
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36111,New York,Ulster,2019-08-16 22:30:00,2.25,2019-08-17 00:45:00,752.0,752.0,752.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36111,New York,Ulster,2019-08-18 00:00:00,6.25,2019-08-18 06:15:00,218.0,2526.0,812.12
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36111,New York,Ulster,2019-08-18 07:30:00,0.25,2019-08-18 07:45:00,221.0,221.0,221.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36113,New York,Warren,2019-08-16 10:45:00,0.75,2019-08-16 11:30:00,895.0,895.0,895.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36113,New York,Warren,2019-08-17 15:00:00,0.75,2019-08-17 15:45:00,1171.0,1171.0,1171.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36113,New York,Warren,2019-08-17 21:45:00,7.75,2019-08-18 05:30:00,543.0,1308.0,898.0967741935484
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36115,New York,Washington,2019-08-15 16:45:00,0.25,2019-08-15 17:00:00,966.0,966.0,966.0
New York-9,New York,2019-08-15 08:30:00,2019-08-15 08:30:00,Fuel Supply Deficiency,36119,New York,Westchester,2019-08-16 13:30:00,1.0,2019-08-16 14:30:00,339.0,844.0,593.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-22 11:45:00,1.25,2019-07-22 13:00:00,327.0,328.0,327.4
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36001,New York,Albany,2019-07-25 14:00:00,0.75,2019-07-25 14:45:00,648.0,648.0,648.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36003,New York,Allegany,2019-07-23 22:30:00,0.5,2019-07-23 23:00:00,783.0,783.0,783.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 00:00:00,1.0,2019-07-22 01:00:00,335.0,417.0,361.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 01:45:00,5.25,2019-07-22 07:00:00,234.0,490.0,305.6190476190476
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36005,New York,Bronx,2019-07-22 17:30:00,7.0,2019-07-23 00:30:00,248.0,340.0,272.67857142857144
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36007,New York,Broome,2019-07-22 20:45:00,2.5,2019-07-22 23:15:00,579.0,2393.0,2065.3
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36013,New York,Chautauqua,2019-07-24 11:45:00,1.25,2019-07-24 13:00:00,1481.0,1481.0,1481.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36015,New York,Chemung,2019-07-23 17:30:00,2.0,2019-07-23 19:30:00,671.0,1591.0,1160.375
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36017,New York,Chenango,2019-07-22 20:45:00,2.75,2019-07-22 23:30:00,384.0,1357.0,1237.090909090909
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36025,New York,Delaware,2019-07-22 20:45:00,2.25,2019-07-22 23:00:00,1744.0,4961.0,2101.4444444444443
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 12:45:00,2.25,2019-07-22 15:00:00,250.0,296.0,268.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 20:00:00,1.0,2019-07-22 21:00:00,307.0,672.0,577.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-22 21:45:00,0.75,2019-07-22 22:30:00,218.0,230.0,226.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 02:15:00,2.75,2019-07-23 05:00:00,226.0,298.0,259.09090909090907
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 08:30:00,0.75,2019-07-23 09:15:00,244.0,245.0,244.33333333333334
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:00:00,0.25,2019-07-23 16:15:00,579.0,579.0,579.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-23 16:45:00,1.0,2019-07-23 17:45:00,374.0,410.0,401.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 10:45:00,1.0,2019-07-24 11:45:00,257.0,301.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-24 21:00:00,0.25,2019-07-24 21:15:00,202.0,202.0,202.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36027,New York,Dutchess,2019-07-25 15:45:00,0.75,2019-07-25 16:30:00,349.0,362.0,357.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-22 12:30:00,1.75,2019-07-22 14:15:00,255.0,255.0,255.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 01:00:00,1.75,2019-07-24 02:45:00,241.0,286.0,266.7142857142857
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 10:30:00,2.25,2019-07-24 12:45:00,234.0,236.0,234.88888888888889
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36029,New York,Erie,2019-07-24 13:00:00,1.0,2019-07-24 14:00:00,356.0,356.0,356.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36031,New York,Essex,2019-07-22 15:30:00,0.75,2019-07-22 16:15:00,635.0,635.0,635.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36039,New York,Greene,2019-07-23 15:00:00,2.5,2019-07-23 17:30:00,353.0,1488.0,1034.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-23 00:45:00,28.25,2019-07-24 05:00:00,204.0,7408.0,2943.8761061946902
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36047,New York,Kings,2019-07-24 17:45:00,4.0,2019-07-24 21:45:00,204.0,225.0,218.625
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36051,New York,Livingston,2019-07-25 07:15:00,0.25,2019-07-25 07:30:00,601.0,601.0,601.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 14:15:00,1.25,2019-07-22 15:30:00,227.0,1999.0,587.8
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 15:45:00,1.0,2019-07-22 16:45:00,289.0,301.0,294.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-22 22:30:00,2.0,2019-07-23 00:30:00,339.0,15328.0,7155.75
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-23 00:45:00,23.5,2019-07-24 00:15:00,258.0,13143.0,2703.0851063829787
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 03:15:00,0.25,2019-07-24 03:30:00,1025.0,1025.0,1025.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36059,New York,Nassau,2019-07-24 04:15:00,0.25,2019-07-24 04:30:00,279.0,279.0,279.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 18:30:00,1.25,2019-07-22 19:45:00,426.0,426.0,426.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36069,New York,Ontario,2019-07-22 20:00:00,0.25,2019-07-22 20:15:00,345.0,345.0,345.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 00:30:00,3.75,2019-07-22 04:15:00,246.0,272.0,250.06666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-22 19:30:00,5.0,2019-07-23 00:30:00,290.0,5464.0,2618.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 00:45:00,6.5,2019-07-23 07:15:00,207.0,457.0,272.7307692307692
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 07:30:00,1.0,2019-07-23 08:30:00,247.0,277.0,255.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 15:00:00,0.75,2019-07-23 15:45:00,251.0,339.0,283.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36071,New York,Orange,2019-07-23 18:00:00,0.5,2019-07-23 18:30:00,788.0,11710.0,6249.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-22 21:00:00,3.0,2019-07-23 00:00:00,263.0,520.0,390.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 00:45:00,0.25,2019-07-23 01:00:00,201.0,201.0,201.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 05:45:00,3.75,2019-07-23 09:30:00,466.0,611.0,486.26666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-23 13:15:00,1.25,2019-07-23 14:30:00,214.0,244.0,232.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36079,New York,Putnam,2019-07-25 00:15:00,0.5,2019-07-25 00:45:00,319.0,319.0,319.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-23 00:45:00,24.25,2019-07-24 01:00:00,316.0,10435.0,4270.082474226804
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 02:15:00,1.25,2019-07-24 03:30:00,203.0,215.0,209.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 17:30:00,0.25,2019-07-24 17:45:00,310.0,310.0,310.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36081,New York,Queens,2019-07-24 18:45:00,1.0,2019-07-24 19:45:00,201.0,203.0,202.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36083,New York,Rensselaer,2019-07-24 20:45:00,3.75,2019-07-25 00:30:00,392.0,392.0,392.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 02:30:00,1.25,2019-07-22 03:45:00,1093.0,1139.0,1111.6
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 05:30:00,0.25,2019-07-22 05:45:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 16:30:00,1.25,2019-07-22 17:45:00,479.0,1713.0,869.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 20:30:00,1.0,2019-07-22 21:30:00,1585.0,1706.0,1661.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-22 21:45:00,2.75,2019-07-23 00:30:00,407.0,1822.0,1259.909090909091
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,222.0,351.0,265.77777777777777
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36087,New York,Rockland,2019-07-24 02:45:00,2.25,2019-07-24 05:00:00,403.0,421.0,414.44444444444446
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36097,New York,Schuyler,2019-07-23 16:15:00,2.0,2019-07-23 18:15:00,256.0,278.0,264.25
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-22 19:15:00,5.25,2019-07-23 00:30:00,282.0,7155.0,1072.4761904761904
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 00:45:00,17.75,2019-07-23 18:30:00,223.0,7155.0,1851.1690140845071
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-23 22:45:00,0.75,2019-07-23 23:30:00,933.0,1183.0,1097.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 06:00:00,0.75,2019-07-25 06:45:00,242.0,515.0,334.6666666666667
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 14:00:00,0.25,2019-07-25 14:15:00,266.0,266.0,266.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:00:00,0.25,2019-07-25 16:15:00,205.0,205.0,205.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36103,New York,Suffolk,2019-07-25 16:45:00,0.5,2019-07-25 17:15:00,561.0,622.0,591.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36105,New York,Sullivan,2019-07-24 11:15:00,1.25,2019-07-24 12:30:00,549.0,550.0,549.2
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36107,New York,Tioga,2019-07-23 17:30:00,1.5,2019-07-23 19:00:00,1094.0,4037.0,3416.1666666666665
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36109,New York,Tompkins,2019-07-23 14:30:00,0.25,2019-07-23 14:45:00,337.0,337.0,337.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 00:30:00,1.0,2019-07-22 01:30:00,209.0,226.0,217.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 20:30:00,2.5,2019-07-22 23:00:00,569.0,749.0,666.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-22 23:30:00,1.0,2019-07-23 00:30:00,235.0,320.0,269.5
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 00:45:00,3.25,2019-07-23 04:00:00,206.0,315.0,261.15384615384613
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-23 11:15:00,2.25,2019-07-23 13:30:00,625.0,1283.0,1205.7777777777778
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36111,New York,Ulster,2019-07-25 11:00:00,1.0,2019-07-25 12:00:00,350.0,350.0,350.0
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-22 20:15:00,4.25,2019-07-23 00:30:00,978.0,3602.0,1955.7058823529412
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 00:45:00,2.25,2019-07-23 03:00:00,291.0,1147.0,898.2222222222222
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-23 05:30:00,0.75,2019-07-23 06:15:00,222.0,923.0,631.6666666666666
New York-1,New York,2019-07-21 23:00:00,2019-07-22 20:54:00,Severe Weather,36119,New York,Westchester,2019-07-25 10:30:00,0.75,2019-07-25 11:15:00,308.0,333.0,316.3333333333333
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37001,North Carolina,Alamance,2019-01-13 07:00:00,0.25,2019-01-13 07:15:00,751.0,751.0,751.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37003,North Carolina,Alexander,2019-01-13 07:15:00,12.75,2019-01-13 20:00:00,319.0,1976.0,913.2745098039215
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37005,North Carolina,Alleghany,2019-01-13 10:30:00,2.5,2019-01-13 13:00:00,307.0,542.0,418.6
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37009,North Carolina,Ashe,2019-01-13 09:00:00,9.0,2019-01-13 18:00:00,217.0,485.0,336.6666666666667
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37015,North Carolina,Bertie,2019-01-13 06:45:00,7.25,2019-01-13 14:00:00,704.0,748.0,721.1034482758621
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37019,North Carolina,Brunswick,2019-01-18 15:15:00,1.0,2019-01-18 16:15:00,521.0,522.0,521.25
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-01-13 22:45:00,1.25,2019-01-14 00:00:00,234.0,240.0,237.6
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-01-16 20:00:00,1.5,2019-01-16 21:30:00,253.0,302.0,285.6666666666667
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-01-17 12:45:00,5.25,2019-01-17 18:00:00,262.0,271.0,265.95238095238096
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-01-18 01:45:00,8.25,2019-01-18 10:00:00,631.0,1555.0,724.3333333333334
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37023,North Carolina,Burke,2019-01-13 17:00:00,0.5,2019-01-13 17:30:00,338.0,341.0,339.5
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37027,North Carolina,Caldwell,2019-01-13 11:15:00,1.75,2019-01-13 13:00:00,219.0,417.0,335.2857142857143
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37031,North Carolina,Carteret,2019-01-13 16:45:00,1.0,2019-01-13 17:45:00,396.0,1107.0,929.25
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37033,North Carolina,Caswell,2019-01-13 09:45:00,0.25,2019-01-13 10:00:00,464.0,464.0,464.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37033,North Carolina,Caswell,2019-01-13 10:30:00,57.25,2019-01-15 19:45:00,236.0,5317.0,2130.3711790393013
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37035,North Carolina,Catawba,2019-01-13 12:15:00,10.5,2019-01-13 22:45:00,204.0,2190.0,898.0952380952381
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37035,North Carolina,Catawba,2019-01-14 00:15:00,0.5,2019-01-14 00:45:00,470.0,470.0,470.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37047,North Carolina,Columbus,2019-01-14 14:30:00,0.5,2019-01-14 15:00:00,1646.0,1646.0,1646.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37049,North Carolina,Craven,2019-01-15 05:15:00,0.25,2019-01-15 05:30:00,213.0,213.0,213.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37057,North Carolina,Davidson,2019-01-13 15:15:00,2.25,2019-01-13 17:30:00,441.0,1362.0,867.7777777777778
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37059,North Carolina,Davie,2019-01-13 11:45:00,1.5,2019-01-13 13:15:00,244.0,302.0,291.6666666666667
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37059,North Carolina,Davie,2019-01-13 13:45:00,4.25,2019-01-13 18:00:00,462.0,994.0,795.4705882352941
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37067,North Carolina,Forsyth,2019-01-13 06:15:00,66.5,2019-01-16 00:45:00,285.0,44871.0,15379.63909774436
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37067,North Carolina,Forsyth,2019-01-16 01:30:00,0.75,2019-01-16 02:15:00,250.0,463.0,391.3333333333333
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37067,North Carolina,Forsyth,2019-01-16 17:30:00,1.25,2019-01-16 18:45:00,597.0,607.0,602.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37067,North Carolina,Forsyth,2019-01-16 21:00:00,1.75,2019-01-16 22:45:00,530.0,533.0,532.2857142857143
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37077,North Carolina,Granville,2019-01-16 10:15:00,1.5,2019-01-16 11:45:00,453.0,548.0,469.5
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37081,North Carolina,Guilford,2019-01-13 07:45:00,41.0,2019-01-15 00:45:00,237.0,25888.0,6189.84756097561
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37081,North Carolina,Guilford,2019-01-15 02:45:00,0.75,2019-01-15 03:30:00,207.0,211.0,209.33333333333334
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37083,North Carolina,Halifax,2019-01-16 13:15:00,1.25,2019-01-16 14:30:00,275.0,275.0,275.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37085,North Carolina,Harnett,2019-01-16 14:15:00,2.5,2019-01-16 16:45:00,204.0,541.0,306.3
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37089,North Carolina,Henderson,2019-01-13 05:45:00,47.25,2019-01-15 05:00:00,216.0,21165.0,8062.857142857143
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37089,North Carolina,Henderson,2019-01-15 06:00:00,0.25,2019-01-15 06:15:00,227.0,227.0,227.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37089,North Carolina,Henderson,2019-01-15 19:30:00,1.0,2019-01-15 20:30:00,404.0,406.0,405.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37089,North Carolina,Henderson,2019-01-17 12:30:00,6.0,2019-01-17 18:30:00,216.0,2077.0,746.5833333333334
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37095,North Carolina,Hyde,2019-01-15 11:15:00,1.25,2019-01-15 12:30:00,204.0,210.0,208.8
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37097,North Carolina,Iredell,2019-01-13 08:15:00,0.25,2019-01-13 08:30:00,611.0,611.0,611.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37097,North Carolina,Iredell,2019-01-13 08:45:00,17.5,2019-01-14 02:15:00,208.0,2947.0,1393.8
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37099,North Carolina,Jackson,2019-01-17 21:00:00,1.75,2019-01-17 22:45:00,237.0,237.0,237.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37107,North Carolina,Lenoir,2019-01-16 12:30:00,1.25,2019-01-16 13:45:00,584.0,584.0,584.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37109,North Carolina,Lincoln,2019-01-14 01:30:00,4.0,2019-01-14 05:30:00,222.0,730.0,326.125
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37117,North Carolina,Martin,2019-01-15 14:15:00,0.25,2019-01-15 14:30:00,256.0,256.0,256.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37111,North Carolina,McDowell,2019-01-13 07:30:00,12.5,2019-01-13 20:00:00,710.0,2530.0,1069.3
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-01-13 06:45:00,2.25,2019-01-13 09:00:00,1877.0,1908.0,1901.111111111111
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-01-15 15:45:00,6.5,2019-01-15 22:15:00,219.0,388.0,237.23076923076923
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-01-15 22:30:00,5.5,2019-01-16 04:00:00,363.0,393.0,374.8636363636364
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-01-16 13:45:00,3.0,2019-01-16 16:45:00,212.0,651.0,370.4166666666667
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-01-16 22:15:00,3.25,2019-01-17 01:30:00,219.0,250.0,241.07692307692307
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37133,North Carolina,Onslow,2019-01-13 20:00:00,4.0,2019-01-14 00:00:00,516.0,1366.0,692.625
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37133,North Carolina,Onslow,2019-01-16 09:45:00,2.0,2019-01-16 11:45:00,628.0,691.0,683.125
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37133,North Carolina,Onslow,2019-01-16 16:30:00,2.25,2019-01-16 18:45:00,732.0,2386.0,1651.2222222222222
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37135,North Carolina,Orange,2019-01-13 12:30:00,7.5,2019-01-13 20:00:00,408.0,476.0,466.06666666666666
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37141,North Carolina,Pender,2019-01-16 11:00:00,4.75,2019-01-16 15:45:00,226.0,1993.0,856.1578947368421
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37141,North Carolina,Pender,2019-01-16 22:45:00,0.75,2019-01-16 23:30:00,413.0,413.0,413.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37145,North Carolina,Person,2019-01-13 09:00:00,0.25,2019-01-13 09:15:00,244.0,244.0,244.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37145,North Carolina,Person,2019-01-13 09:30:00,0.25,2019-01-13 09:45:00,247.0,247.0,247.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37145,North Carolina,Person,2019-01-13 10:00:00,0.75,2019-01-13 10:45:00,464.0,464.0,464.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37145,North Carolina,Person,2019-01-13 13:15:00,4.0,2019-01-13 17:15:00,1151.0,1801.0,1231.0625
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37149,North Carolina,Polk,2019-01-13 08:00:00,16.75,2019-01-14 00:45:00,209.0,605.0,432.55223880597015
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37149,North Carolina,Polk,2019-01-14 02:30:00,12.5,2019-01-14 15:00:00,203.0,298.0,289.86
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37151,North Carolina,Randolph,2019-01-15 17:30:00,0.75,2019-01-15 18:15:00,211.0,211.0,211.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37157,North Carolina,Rockingham,2019-01-13 08:15:00,61.75,2019-01-15 22:00:00,240.0,20355.0,5978.886639676113
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37159,North Carolina,Rowan,2019-01-13 11:45:00,1.75,2019-01-13 13:30:00,259.0,945.0,622.1428571428571
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37161,North Carolina,Rutherford,2019-01-13 13:30:00,2.75,2019-01-13 16:15:00,416.0,416.0,416.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37169,North Carolina,Stokes,2019-01-13 09:00:00,61.25,2019-01-15 22:15:00,212.0,10451.0,4578.70612244898
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37171,North Carolina,Surry,2019-01-13 09:30:00,29.25,2019-01-14 14:45:00,227.0,2705.0,769.008547008547
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37171,North Carolina,Surry,2019-01-15 19:00:00,0.75,2019-01-15 19:45:00,401.0,401.0,401.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37177,North Carolina,Tyrrell,2019-01-15 05:30:00,3.5,2019-01-15 09:00:00,929.0,1860.0,1792.642857142857
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37177,North Carolina,Tyrrell,2019-01-15 09:15:00,2.75,2019-01-15 12:00:00,263.0,263.0,263.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37183,North Carolina,Wake,2019-01-13 11:15:00,1.5,2019-01-13 12:45:00,939.0,1196.0,1029.0
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37183,North Carolina,Wake,2019-01-13 13:30:00,2.25,2019-01-13 15:45:00,219.0,296.0,261.22222222222223
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37193,North Carolina,Wilkes,2019-01-13 08:45:00,37.0,2019-01-14 21:45:00,245.0,3917.0,1213.5743243243244
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37193,North Carolina,Wilkes,2019-01-18 07:30:00,3.0,2019-01-18 10:30:00,1301.0,2180.0,1447.5
North Carolina-0,North Carolina,2019-01-13 05:30:00,2019-01-15 17:00:00,Severe Weather,37197,North Carolina,Yadkin,2019-01-13 08:00:00,40.0,2019-01-15 00:00:00,224.0,4850.0,1454.20625
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37001,North Carolina,Alamance,2019-04-26 19:00:00,5.5,2019-04-27 00:30:00,257.0,596.0,312.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37001,North Carolina,Alamance,2019-04-27 21:15:00,12.5,2019-04-28 09:45:00,503.0,1648.0,1266.82
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37001,North Carolina,Alamance,2019-04-28 21:00:00,0.25,2019-04-28 21:15:00,1585.0,1585.0,1585.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37005,North Carolina,Alleghany,2019-04-26 21:45:00,4.75,2019-04-27 02:30:00,206.0,471.0,348.2631578947368
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37005,North Carolina,Alleghany,2019-04-27 02:45:00,0.75,2019-04-27 03:30:00,200.0,200.0,200.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37007,North Carolina,Anson,2019-04-26 20:00:00,9.25,2019-04-27 05:15:00,208.0,2275.0,873.081081081081
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37009,North Carolina,Ashe,2019-04-26 21:15:00,3.25,2019-04-27 00:30:00,202.0,1113.0,430.3076923076923
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37009,North Carolina,Ashe,2019-04-28 04:00:00,2.5,2019-04-28 06:30:00,218.0,954.0,585.6
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37013,North Carolina,Beaufort,2019-04-26 21:00:00,2.5,2019-04-26 23:30:00,217.0,1034.0,638.9
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37015,North Carolina,Bertie,2019-04-29 02:00:00,0.25,2019-04-29 02:15:00,409.0,409.0,409.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37019,North Carolina,Brunswick,2019-04-26 22:00:00,2.5,2019-04-27 00:30:00,338.0,342.0,339.6
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37023,North Carolina,Burke,2019-04-26 19:30:00,18.25,2019-04-27 13:45:00,253.0,1012.0,544.5616438356165
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37023,North Carolina,Burke,2019-04-27 14:15:00,1.75,2019-04-27 16:00:00,252.0,261.0,254.14285714285714
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37023,North Carolina,Burke,2019-04-28 04:45:00,0.25,2019-04-28 05:00:00,503.0,503.0,503.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37023,North Carolina,Burke,2019-04-28 05:45:00,0.5,2019-04-28 06:15:00,502.0,502.0,502.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37023,North Carolina,Burke,2019-04-28 23:15:00,4.0,2019-04-29 03:15:00,324.0,363.0,360.5625
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37025,North Carolina,Cabarrus,2019-04-26 19:45:00,8.5,2019-04-27 04:15:00,245.0,2222.0,1618.5588235294117
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37025,North Carolina,Cabarrus,2019-04-27 04:30:00,1.5,2019-04-27 06:00:00,200.0,201.0,200.66666666666666
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37025,North Carolina,Cabarrus,2019-04-28 08:30:00,0.75,2019-04-28 09:15:00,437.0,437.0,437.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37033,North Carolina,Caswell,2019-04-27 21:45:00,11.75,2019-04-28 09:30:00,219.0,362.0,358.9574468085106
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37035,North Carolina,Catawba,2019-04-26 18:30:00,0.25,2019-04-26 18:45:00,2748.0,2748.0,2748.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37035,North Carolina,Catawba,2019-04-26 19:00:00,6.0,2019-04-27 01:00:00,203.0,1081.0,581.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37037,North Carolina,Chatham,2019-04-27 00:30:00,2.5,2019-04-27 03:00:00,217.0,257.0,236.4
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37039,North Carolina,Cherokee,2019-04-26 21:30:00,5.0,2019-04-27 02:30:00,209.0,521.0,489.15
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37045,North Carolina,Cleveland,2019-04-26 20:15:00,10.0,2019-04-27 06:15:00,549.0,1921.0,1160.675
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37047,North Carolina,Columbus,2019-04-27 00:30:00,0.75,2019-04-27 01:15:00,200.0,285.0,228.66666666666666
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37049,North Carolina,Craven,2019-04-26 22:45:00,3.75,2019-04-27 02:30:00,201.0,355.0,256.73333333333335
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37051,North Carolina,Cumberland,2019-04-26 21:15:00,6.0,2019-04-27 03:15:00,236.0,903.0,504.0833333333333
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37057,North Carolina,Davidson,2019-04-26 21:30:00,20.0,2019-04-27 17:30:00,219.0,9799.0,2620.325
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37059,North Carolina,Davie,2019-04-26 20:00:00,22.75,2019-04-27 18:45:00,207.0,1748.0,751.5714285714286
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37059,North Carolina,Davie,2019-04-27 20:00:00,1.5,2019-04-27 21:30:00,356.0,360.0,357.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37059,North Carolina,Davie,2019-04-28 14:45:00,3.5,2019-04-28 18:15:00,232.0,233.0,232.78571428571428
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37063,North Carolina,Durham,2019-04-26 19:45:00,0.5,2019-04-26 20:15:00,291.0,375.0,333.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37063,North Carolina,Durham,2019-04-27 17:15:00,0.25,2019-04-27 17:30:00,1063.0,1063.0,1063.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37063,North Carolina,Durham,2019-04-28 02:45:00,0.5,2019-04-28 03:15:00,1061.0,1061.0,1061.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37067,North Carolina,Forsyth,2019-04-26 21:15:00,26.75,2019-04-28 00:00:00,337.0,6219.0,1873.1588785046729
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37069,North Carolina,Franklin,2019-04-26 19:00:00,0.5,2019-04-26 19:30:00,364.0,364.0,364.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37069,North Carolina,Franklin,2019-04-26 19:45:00,1.25,2019-04-26 21:00:00,304.0,305.0,304.2
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37071,North Carolina,Gaston,2019-04-26 19:15:00,27.25,2019-04-27 22:30:00,216.0,2406.0,1119.0642201834862
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37077,North Carolina,Granville,2019-04-26 19:00:00,4.75,2019-04-26 23:45:00,311.0,745.0,436.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37081,North Carolina,Guilford,2019-04-26 18:15:00,2.0,2019-04-26 20:15:00,242.0,316.0,277.25
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37081,North Carolina,Guilford,2019-04-26 22:00:00,7.5,2019-04-27 05:30:00,245.0,1612.0,908.2666666666667
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37081,North Carolina,Guilford,2019-04-27 11:45:00,4.0,2019-04-27 15:45:00,922.0,942.0,935.25
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37081,North Carolina,Guilford,2019-04-28 04:00:00,4.75,2019-04-28 08:45:00,329.0,329.0,329.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37081,North Carolina,Guilford,2019-04-28 23:15:00,0.75,2019-04-29 00:00:00,507.0,508.0,507.3333333333333
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37081,North Carolina,Guilford,2019-04-29 05:15:00,4.5,2019-04-29 09:45:00,207.0,260.0,250.66666666666666
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37085,North Carolina,Harnett,2019-04-26 20:45:00,1.75,2019-04-26 22:30:00,557.0,1035.0,859.2857142857143
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37085,North Carolina,Harnett,2019-04-27 00:00:00,1.75,2019-04-27 01:45:00,202.0,249.0,236.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37087,North Carolina,Haywood,2019-04-26 18:45:00,5.75,2019-04-27 00:30:00,211.0,2085.0,570.6521739130435
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37087,North Carolina,Haywood,2019-04-27 18:45:00,1.25,2019-04-27 20:00:00,322.0,322.0,322.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37089,North Carolina,Henderson,2019-04-26 18:45:00,6.25,2019-04-27 01:00:00,650.0,1987.0,1142.4
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37091,North Carolina,Hertford,2019-04-29 02:00:00,1.0,2019-04-29 03:00:00,1140.0,1363.0,1195.75
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37093,North Carolina,Hoke,2019-04-27 19:30:00,1.25,2019-04-27 20:45:00,335.0,335.0,335.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37095,North Carolina,Hyde,2019-04-26 23:00:00,3.0,2019-04-27 02:00:00,386.0,386.0,386.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37097,North Carolina,Iredell,2019-04-26 19:00:00,18.75,2019-04-27 13:45:00,377.0,6599.0,2540.306666666667
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37099,North Carolina,Jackson,2019-04-26 18:30:00,2.75,2019-04-26 21:15:00,215.0,238.0,222.54545454545453
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37101,North Carolina,Johnston,2019-04-26 19:00:00,2.25,2019-04-26 21:15:00,263.0,1177.0,523.4444444444445
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37101,North Carolina,Johnston,2019-04-26 21:30:00,1.0,2019-04-26 22:30:00,718.0,1522.0,1108.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37105,North Carolina,Lee,2019-04-26 20:45:00,2.0,2019-04-26 22:45:00,241.0,298.0,262.625
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37109,North Carolina,Lincoln,2019-04-26 21:30:00,0.75,2019-04-26 22:15:00,205.0,207.0,206.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37111,North Carolina,McDowell,2019-04-26 19:30:00,22.0,2019-04-27 17:30:00,279.0,2338.0,1246.534090909091
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37111,North Carolina,McDowell,2019-04-28 23:15:00,4.0,2019-04-29 03:15:00,343.0,469.0,455.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-04-26 19:45:00,29.75,2019-04-28 01:30:00,331.0,8852.0,2573.5546218487393
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-04-28 13:30:00,3.25,2019-04-28 16:45:00,269.0,510.0,389.3076923076923
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-04-28 17:00:00,0.25,2019-04-28 17:15:00,415.0,415.0,415.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37123,North Carolina,Montgomery,2019-04-26 21:45:00,5.25,2019-04-27 03:00:00,225.0,1799.0,517.952380952381
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37123,North Carolina,Montgomery,2019-04-27 05:30:00,0.75,2019-04-27 06:15:00,203.0,203.0,203.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37125,North Carolina,Moore,2019-04-26 20:00:00,0.75,2019-04-26 20:45:00,383.0,405.0,390.6666666666667
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37125,North Carolina,Moore,2019-04-26 22:00:00,0.5,2019-04-26 22:30:00,205.0,226.0,215.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37129,North Carolina,New Hanover,2019-04-26 22:45:00,1.75,2019-04-27 00:30:00,2590.0,2756.0,2708.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37129,North Carolina,New Hanover,2019-04-27 01:30:00,1.75,2019-04-27 03:15:00,207.0,258.0,240.28571428571428
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37133,North Carolina,Onslow,2019-04-26 23:00:00,1.75,2019-04-27 00:45:00,209.0,2476.0,1809.7142857142858
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37133,North Carolina,Onslow,2019-04-27 19:30:00,0.75,2019-04-27 20:15:00,685.0,685.0,685.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37135,North Carolina,Orange,2019-04-27 23:00:00,2.25,2019-04-28 01:15:00,840.0,841.0,840.4444444444445
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37135,North Carolina,Orange,2019-04-28 09:30:00,0.75,2019-04-28 10:15:00,801.0,802.0,801.6666666666666
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37137,North Carolina,Pamlico,2019-04-26 23:15:00,1.75,2019-04-27 01:00:00,319.0,452.0,365.14285714285717
