event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37141,North Carolina,Pender,2019-04-26 22:45:00,6.0,2019-04-27 04:45:00,210.0,261.0,237.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37149,North Carolina,Polk,2019-04-26 19:45:00,2.0,2019-04-26 21:45:00,229.0,279.0,270.125
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37151,North Carolina,Randolph,2019-04-26 21:45:00,7.75,2019-04-27 05:30:00,314.0,12602.0,2557.2580645161293
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37151,North Carolina,Randolph,2019-04-27 16:30:00,0.5,2019-04-27 17:00:00,498.0,501.0,499.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37151,North Carolina,Randolph,2019-04-29 07:45:00,2.0,2019-04-29 09:45:00,1253.0,1974.0,1771.75
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37153,North Carolina,Richmond,2019-04-26 20:45:00,1.0,2019-04-26 21:45:00,274.0,274.0,274.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37155,North Carolina,Robeson,2019-04-26 23:00:00,1.5,2019-04-27 00:30:00,223.0,268.0,243.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37155,North Carolina,Robeson,2019-04-27 19:30:00,1.25,2019-04-27 20:45:00,1094.0,1131.0,1108.8
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37155,North Carolina,Robeson,2019-04-29 21:15:00,1.0,2019-04-29 22:15:00,584.0,615.0,599.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37157,North Carolina,Rockingham,2019-04-26 23:30:00,2.25,2019-04-27 01:45:00,210.0,248.0,238.66666666666666
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37157,North Carolina,Rockingham,2019-04-27 17:15:00,1.0,2019-04-27 18:15:00,210.0,210.0,210.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37157,North Carolina,Rockingham,2019-04-29 03:15:00,2.25,2019-04-29 05:30:00,364.0,439.0,372.3333333333333
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37159,North Carolina,Rowan,2019-04-26 21:15:00,36.0,2019-04-28 09:15:00,397.0,4426.0,1399.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37161,North Carolina,Rutherford,2019-04-26 18:45:00,24.25,2019-04-27 19:00:00,200.0,1618.0,467.07216494845363
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37163,North Carolina,Sampson,2019-04-26 21:00:00,5.0,2019-04-27 02:00:00,369.0,1203.0,706.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37165,North Carolina,Scotland,2019-04-26 23:15:00,1.0,2019-04-27 00:15:00,204.0,205.0,204.25
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37165,North Carolina,Scotland,2019-04-27 04:00:00,0.25,2019-04-27 04:15:00,997.0,997.0,997.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37165,North Carolina,Scotland,2019-04-27 19:30:00,1.25,2019-04-27 20:45:00,335.0,335.0,335.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37165,North Carolina,Scotland,2019-04-28 21:45:00,1.0,2019-04-28 22:45:00,210.0,596.0,307.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37167,North Carolina,Stanly,2019-04-26 20:15:00,2.25,2019-04-26 22:30:00,218.0,396.0,334.44444444444446
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37167,North Carolina,Stanly,2019-04-29 15:45:00,0.25,2019-04-29 16:00:00,2627.0,2627.0,2627.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37169,North Carolina,Stokes,2019-04-26 22:00:00,12.0,2019-04-27 10:00:00,290.0,1079.0,682.6041666666666
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37169,North Carolina,Stokes,2019-04-28 09:00:00,0.75,2019-04-28 09:45:00,284.0,284.0,284.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37171,North Carolina,Surry,2019-04-26 21:15:00,30.25,2019-04-28 03:30:00,207.0,2274.0,904.9586776859504
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37173,North Carolina,Swain,2019-04-26 18:15:00,0.75,2019-04-26 19:00:00,1268.0,1269.0,1268.6666666666667
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37175,North Carolina,Transylvania,2019-04-26 22:00:00,10.25,2019-04-27 08:15:00,830.0,838.0,832.219512195122
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37175,North Carolina,Transylvania,2019-04-29 20:15:00,1.0,2019-04-29 21:15:00,1323.0,1324.0,1323.25
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37179,North Carolina,Union,2019-04-26 19:30:00,23.25,2019-04-27 18:45:00,576.0,6970.0,2454.6666666666665
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37183,North Carolina,Wake,2019-04-26 18:45:00,1.0,2019-04-26 19:45:00,909.0,980.0,961.5
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37183,North Carolina,Wake,2019-04-26 20:15:00,2.75,2019-04-26 23:00:00,224.0,1292.0,777.9090909090909
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37183,North Carolina,Wake,2019-04-29 20:15:00,0.25,2019-04-29 20:30:00,2001.0,2001.0,2001.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37189,North Carolina,Watauga,2019-04-28 13:00:00,1.25,2019-04-28 14:15:00,425.0,425.0,425.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37193,North Carolina,Wilkes,2019-04-26 18:30:00,1.0,2019-04-26 19:30:00,259.0,266.0,262.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37193,North Carolina,Wilkes,2019-04-26 20:30:00,18.75,2019-04-27 15:15:00,326.0,1932.0,802.1866666666666
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37193,North Carolina,Wilkes,2019-04-28 04:00:00,1.25,2019-04-28 05:15:00,470.0,470.0,470.0
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37193,North Carolina,Wilkes,2019-04-28 20:45:00,6.5,2019-04-29 03:15:00,219.0,327.0,313.88461538461536
North Carolina-1,North Carolina,2019-04-26 17:46:00,2019-04-27 11:49:00,Severe Weather,37197,North Carolina,Yadkin,2019-04-26 20:45:00,21.25,2019-04-27 18:00:00,211.0,1944.0,849.1882352941177
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37013,North Carolina,Beaufort,2019-09-06 08:45:00,64.0,2019-09-09 00:45:00,296.0,9310.0,4059.3515625
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37015,North Carolina,Bertie,2019-09-06 14:00:00,1.5,2019-09-06 15:30:00,358.0,477.0,433.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37015,North Carolina,Bertie,2019-09-06 17:45:00,2.25,2019-09-06 20:00:00,468.0,482.0,475.8888888888889
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37017,North Carolina,Bladen,2019-09-05 22:30:00,19.5,2019-09-06 18:00:00,200.0,2457.0,1348.1410256410256
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37019,North Carolina,Brunswick,2019-09-05 22:30:00,25.75,2019-09-07 00:15:00,277.0,28455.0,16368.116504854368
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37019,North Carolina,Brunswick,2019-09-07 00:30:00,1.0,2019-09-07 01:30:00,231.0,264.0,248.75
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-06 02:45:00,1.0,2019-09-06 03:45:00,623.0,623.0,623.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-06 18:30:00,2.75,2019-09-06 21:15:00,252.0,254.0,252.54545454545453
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-08 17:00:00,3.0,2019-09-08 20:00:00,285.0,285.0,285.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37029,North Carolina,Camden,2019-09-06 12:30:00,37.25,2019-09-08 01:45:00,583.0,3282.0,1833.2147651006712
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37029,North Carolina,Camden,2019-09-08 02:15:00,0.25,2019-09-08 02:30:00,365.0,365.0,365.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37029,North Carolina,Camden,2019-09-08 02:45:00,13.5,2019-09-08 16:15:00,205.0,352.0,265.6111111111111
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-05 22:45:00,0.25,2019-09-05 23:00:00,294.0,294.0,294.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-06 03:30:00,55.0,2019-09-08 10:30:00,215.0,37514.0,11607.25
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 11:45:00,0.25,2019-09-08 12:00:00,202.0,202.0,202.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 16:15:00,0.75,2019-09-08 17:00:00,206.0,225.0,217.66666666666666
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 18:30:00,0.25,2019-09-08 18:45:00,1044.0,1044.0,1044.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 03:30:00,2.5,2019-09-06 06:00:00,209.0,609.0,436.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 06:15:00,1.5,2019-09-06 07:45:00,400.0,400.0,400.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 08:00:00,4.25,2019-09-06 12:15:00,266.0,501.0,395.5882352941176
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 12:45:00,0.75,2019-09-06 13:30:00,501.0,538.0,525.6666666666666
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 13:45:00,2.0,2019-09-06 15:45:00,208.0,533.0,349.25
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37047,North Carolina,Columbus,2019-09-05 23:45:00,25.5,2019-09-07 01:15:00,265.0,3199.0,2080.598039215686
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37049,North Carolina,Craven,2019-09-05 23:30:00,49.5,2019-09-08 01:00:00,200.0,19061.0,5970.464646464647
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37051,North Carolina,Cumberland,2019-09-05 22:45:00,17.0,2019-09-06 15:45:00,397.0,1565.0,819.9117647058823
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37053,North Carolina,Currituck,2019-09-06 10:00:00,1.0,2019-09-06 11:00:00,412.0,469.0,436.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37053,North Carolina,Currituck,2019-09-06 11:30:00,56.0,2019-09-08 19:30:00,337.0,15073.0,6967.450892857143
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37053,North Carolina,Currituck,2019-09-08 19:45:00,0.75,2019-09-08 20:30:00,441.0,543.0,507.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37055,North Carolina,Dare,2019-09-06 13:15:00,64.75,2019-09-09 06:00:00,387.0,31918.0,10358.416988416988
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37063,North Carolina,Durham,2019-09-06 11:00:00,9.5,2019-09-06 20:30:00,437.0,492.0,458.2631578947368
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37063,North Carolina,Durham,2019-09-07 13:45:00,3.5,2019-09-07 17:15:00,234.0,237.0,236.35714285714286
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37065,North Carolina,Edgecombe,2019-09-06 06:15:00,14.5,2019-09-06 20:45:00,242.0,1103.0,590.051724137931
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37065,North Carolina,Edgecombe,2019-09-07 10:30:00,6.75,2019-09-07 17:15:00,658.0,1030.0,693.4814814814815
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-05 23:15:00,1.0,2019-09-06 00:15:00,1004.0,1024.0,1009.25
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-06 00:30:00,1.25,2019-09-06 01:45:00,257.0,267.0,259.6
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-06 07:00:00,8.0,2019-09-06 15:00:00,316.0,659.0,411.46875
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-06 16:15:00,2.25,2019-09-06 18:30:00,228.0,262.0,233.11111111111111
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37071,North Carolina,Gaston,2019-09-07 15:15:00,2.25,2019-09-07 17:30:00,513.0,514.0,513.2222222222222
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37073,North Carolina,Gates,2019-09-06 12:00:00,15.25,2019-09-07 03:15:00,1206.0,2858.0,2289.1639344262294
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37077,North Carolina,Granville,2019-09-06 04:30:00,0.25,2019-09-06 04:45:00,636.0,636.0,636.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37077,North Carolina,Granville,2019-09-06 16:15:00,3.0,2019-09-06 19:15:00,408.0,410.0,408.5
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37079,North Carolina,Greene,2019-09-06 00:30:00,15.75,2019-09-06 16:15:00,225.0,508.0,331.95238095238096
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37081,North Carolina,Guilford,2019-09-08 01:15:00,3.0,2019-09-08 04:15:00,247.0,249.0,248.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37083,North Carolina,Halifax,2019-09-06 05:30:00,0.5,2019-09-06 06:00:00,252.0,310.0,281.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37083,North Carolina,Halifax,2019-09-06 06:15:00,5.75,2019-09-06 12:00:00,321.0,1164.0,549.4782608695652
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37085,North Carolina,Harnett,2019-09-06 01:00:00,17.0,2019-09-06 18:00:00,247.0,924.0,631.5588235294117
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37085,North Carolina,Harnett,2019-09-06 20:15:00,1.25,2019-09-06 21:30:00,203.0,208.0,206.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37085,North Carolina,Harnett,2019-09-08 19:45:00,2.25,2019-09-08 22:00:00,335.0,337.0,336.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37087,North Carolina,Haywood,2019-09-07 03:30:00,0.75,2019-09-07 04:15:00,1394.0,1394.0,1394.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37089,North Carolina,Henderson,2019-09-08 13:00:00,2.25,2019-09-08 15:15:00,484.0,492.0,486.77777777777777
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37091,North Carolina,Hertford,2019-09-06 19:30:00,0.25,2019-09-06 19:45:00,202.0,202.0,202.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37095,North Carolina,Hyde,2019-09-06 01:45:00,4.25,2019-09-06 06:00:00,397.0,2759.0,1740.5294117647059
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37095,North Carolina,Hyde,2019-09-06 06:15:00,71.75,2019-09-09 06:00:00,1375.0,4280.0,2724.724738675958
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37103,North Carolina,Jones,2019-09-06 05:45:00,0.25,2019-09-06 06:00:00,209.0,209.0,209.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37103,North Carolina,Jones,2019-09-06 06:15:00,18.75,2019-09-07 01:00:00,246.0,2466.0,1449.24
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37105,North Carolina,Lee,2019-09-06 04:15:00,1.75,2019-09-06 06:00:00,825.0,888.0,850.7142857142857
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37105,North Carolina,Lee,2019-09-06 06:15:00,0.75,2019-09-06 07:00:00,888.0,888.0,888.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37107,North Carolina,Lenoir,2019-09-06 00:15:00,23.25,2019-09-06 23:30:00,205.0,5992.0,2834.8817204301076
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37117,North Carolina,Martin,2019-09-05 22:45:00,4.0,2019-09-06 02:45:00,286.0,722.0,423.5625
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37117,North Carolina,Martin,2019-09-06 07:30:00,35.5,2019-09-07 19:00:00,227.0,3207.0,1131.7887323943662
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-09-05 22:15:00,1.25,2019-09-05 23:30:00,1981.0,1982.0,1981.2
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-09-06 21:30:00,3.25,2019-09-07 00:45:00,262.0,1322.0,1094.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 00:15:00,5.75,2019-09-06 06:00:00,234.0,336.0,272.60869565217394
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 06:15:00,1.0,2019-09-06 07:15:00,391.0,417.0,410.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 08:00:00,0.5,2019-09-06 08:30:00,201.0,201.0,201.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 11:45:00,0.25,2019-09-06 12:00:00,369.0,369.0,369.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 14:15:00,3.25,2019-09-06 17:30:00,2407.0,15904.0,5760.538461538462
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37127,North Carolina,Nash,2019-09-06 03:30:00,13.25,2019-09-06 16:45:00,200.0,938.0,387.8867924528302
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37129,North Carolina,New Hanover,2019-09-05 22:30:00,27.0,2019-09-07 01:30:00,256.0,24660.0,12075.435185185184
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37129,North Carolina,New Hanover,2019-09-08 05:00:00,0.75,2019-09-08 05:45:00,619.0,619.0,619.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37131,North Carolina,Northampton,2019-09-06 04:45:00,3.0,2019-09-06 07:45:00,475.0,1261.0,540.5
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37131,North Carolina,Northampton,2019-09-06 08:00:00,14.0,2019-09-06 22:00:00,254.0,259.0,254.625
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37133,North Carolina,Onslow,2019-09-07 12:15:00,1.25,2019-09-07 13:30:00,202.0,219.0,208.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37135,North Carolina,Orange,2019-09-06 01:15:00,1.5,2019-09-06 02:45:00,608.0,627.0,614.1666666666666
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37135,North Carolina,Orange,2019-09-06 06:15:00,2.25,2019-09-06 08:30:00,609.0,1444.0,1078.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37135,North Carolina,Orange,2019-09-06 09:15:00,0.5,2019-09-06 09:45:00,609.0,609.0,609.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37137,North Carolina,Pamlico,2019-09-06 06:15:00,55.25,2019-09-08 13:30:00,239.0,7395.0,3408.9049773755655
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37137,North Carolina,Pamlico,2019-09-08 15:15:00,6.75,2019-09-08 22:00:00,221.0,263.0,234.7037037037037
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37139,North Carolina,Pasquotank,2019-09-06 10:00:00,37.75,2019-09-07 23:45:00,249.0,3239.0,967.3046357615895
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37139,North Carolina,Pasquotank,2019-09-08 21:00:00,0.5,2019-09-08 21:30:00,546.0,547.0,546.5
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37143,North Carolina,Perquimans,2019-09-06 04:15:00,1.75,2019-09-06 06:00:00,206.0,242.0,230.14285714285714
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37143,North Carolina,Perquimans,2019-09-06 06:15:00,1.5,2019-09-06 07:45:00,306.0,318.0,312.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37143,North Carolina,Perquimans,2019-09-06 08:00:00,15.0,2019-09-06 23:00:00,239.0,1424.0,608.3166666666667
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37147,North Carolina,Pitt,2019-09-06 06:30:00,14.25,2019-09-06 20:45:00,234.0,629.0,421.8421052631579
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37147,North Carolina,Pitt,2019-09-06 21:45:00,3.25,2019-09-07 01:00:00,200.0,212.0,201.15384615384616
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37147,North Carolina,Pitt,2019-09-07 08:30:00,4.5,2019-09-07 13:00:00,200.0,201.0,200.83333333333334
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37155,North Carolina,Robeson,2019-09-05 22:00:00,25.25,2019-09-06 23:15:00,209.0,11247.0,5614.336633663366
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37157,North Carolina,Rockingham,2019-09-08 01:15:00,3.0,2019-09-08 04:15:00,1592.0,1614.0,1612.1666666666667
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37159,North Carolina,Rowan,2019-09-06 03:45:00,1.75,2019-09-06 05:30:00,548.0,548.0,548.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37163,North Carolina,Sampson,2019-09-05 23:15:00,22.25,2019-09-06 21:30:00,212.0,14896.0,9818.460674157302
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37169,North Carolina,Stokes,2019-09-06 08:00:00,1.0,2019-09-06 09:00:00,217.0,217.0,217.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37177,North Carolina,Tyrrell,2019-09-06 11:00:00,57.0,2019-09-08 20:00:00,229.0,2393.0,1402.2280701754387
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37183,North Carolina,Wake,2019-09-07 02:15:00,1.25,2019-09-07 03:30:00,201.0,204.0,201.6
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37183,North Carolina,Wake,2019-09-07 19:15:00,0.5,2019-09-07 19:45:00,322.0,323.0,322.5
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37187,North Carolina,Washington,2019-09-06 01:45:00,65.5,2019-09-08 19:15:00,220.0,5654.0,2160.156488549618
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37191,North Carolina,Wayne,2019-09-05 23:00:00,29.0,2019-09-07 04:00:00,229.0,6269.0,2610.6810344827586
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37191,North Carolina,Wayne,2019-09-07 14:15:00,0.75,2019-09-07 15:00:00,246.0,246.0,246.0
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37191,North Carolina,Wayne,2019-09-08 18:15:00,1.0,2019-09-08 19:15:00,578.0,579.0,578.75
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37195,North Carolina,Wilson,2019-09-06 01:15:00,3.75,2019-09-06 05:00:00,257.0,1773.0,744.9333333333333
North Carolina-2,North Carolina,2019-09-05 22:00:00,2019-09-06 12:00:00,Severe Weather,37197,North Carolina,Yadkin,2019-09-08 12:00:00,2.0,2019-09-08 14:00:00,440.0,444.0,443.5
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37001,North Carolina,Alamance,2019-09-09 15:00:00,0.25,2019-09-09 15:15:00,554.0,554.0,554.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37013,North Carolina,Beaufort,2019-09-06 08:45:00,64.0,2019-09-09 00:45:00,296.0,9310.0,4059.3515625
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37013,North Carolina,Beaufort,2019-09-09 14:15:00,0.25,2019-09-09 14:30:00,985.0,985.0,985.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37015,North Carolina,Bertie,2019-09-06 14:00:00,1.5,2019-09-06 15:30:00,358.0,477.0,433.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37015,North Carolina,Bertie,2019-09-06 17:45:00,2.25,2019-09-06 20:00:00,468.0,482.0,475.8888888888889
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37019,North Carolina,Brunswick,2019-09-07 00:30:00,1.0,2019-09-07 01:30:00,231.0,264.0,248.75
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-06 02:45:00,1.0,2019-09-06 03:45:00,623.0,623.0,623.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-06 18:30:00,2.75,2019-09-06 21:15:00,252.0,254.0,252.54545454545453
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-08 17:00:00,3.0,2019-09-08 20:00:00,285.0,285.0,285.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37029,North Carolina,Camden,2019-09-06 12:30:00,37.25,2019-09-08 01:45:00,583.0,3282.0,1833.2147651006712
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37029,North Carolina,Camden,2019-09-08 02:15:00,0.25,2019-09-08 02:30:00,365.0,365.0,365.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37029,North Carolina,Camden,2019-09-08 02:45:00,13.5,2019-09-08 16:15:00,205.0,352.0,265.6111111111111
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-05 22:45:00,0.25,2019-09-05 23:00:00,294.0,294.0,294.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-06 03:30:00,55.0,2019-09-08 10:30:00,215.0,37514.0,11607.25
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 11:45:00,0.25,2019-09-08 12:00:00,202.0,202.0,202.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 16:15:00,0.75,2019-09-08 17:00:00,206.0,225.0,217.66666666666666
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 18:30:00,0.25,2019-09-08 18:45:00,1044.0,1044.0,1044.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 03:30:00,2.5,2019-09-06 06:00:00,209.0,609.0,436.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 06:15:00,1.5,2019-09-06 07:45:00,400.0,400.0,400.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 08:00:00,4.25,2019-09-06 12:15:00,266.0,501.0,395.5882352941176
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 12:45:00,0.75,2019-09-06 13:30:00,501.0,538.0,525.6666666666666
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 13:45:00,2.0,2019-09-06 15:45:00,208.0,533.0,349.25
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37047,North Carolina,Columbus,2019-09-05 23:45:00,25.5,2019-09-07 01:15:00,265.0,3199.0,2080.598039215686
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37049,North Carolina,Craven,2019-09-05 23:30:00,49.5,2019-09-08 01:00:00,200.0,19061.0,5970.464646464647
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37049,North Carolina,Craven,2019-09-09 14:15:00,0.25,2019-09-09 14:30:00,1552.0,1552.0,1552.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37051,North Carolina,Cumberland,2019-09-05 22:45:00,17.0,2019-09-06 15:45:00,397.0,1565.0,819.9117647058823
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37053,North Carolina,Currituck,2019-09-06 10:00:00,1.0,2019-09-06 11:00:00,412.0,469.0,436.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37053,North Carolina,Currituck,2019-09-06 11:30:00,56.0,2019-09-08 19:30:00,337.0,15073.0,6967.450892857143
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37053,North Carolina,Currituck,2019-09-08 19:45:00,0.75,2019-09-08 20:30:00,441.0,543.0,507.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37055,North Carolina,Dare,2019-09-06 13:15:00,64.75,2019-09-09 06:00:00,387.0,31918.0,10358.416988416988
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37055,North Carolina,Dare,2019-09-09 06:15:00,6.75,2019-09-09 13:00:00,288.0,531.0,411.4074074074074
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37055,North Carolina,Dare,2019-09-09 13:15:00,2.75,2019-09-09 16:00:00,267.0,369.0,327.90909090909093
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37063,North Carolina,Durham,2019-09-06 11:00:00,9.5,2019-09-06 20:30:00,437.0,492.0,458.2631578947368
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37063,North Carolina,Durham,2019-09-07 13:45:00,3.5,2019-09-07 17:15:00,234.0,237.0,236.35714285714286
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37065,North Carolina,Edgecombe,2019-09-06 06:15:00,14.5,2019-09-06 20:45:00,242.0,1103.0,590.051724137931
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37065,North Carolina,Edgecombe,2019-09-07 10:30:00,6.75,2019-09-07 17:15:00,658.0,1030.0,693.4814814814815
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-05 23:15:00,1.0,2019-09-06 00:15:00,1004.0,1024.0,1009.25
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-06 00:30:00,1.25,2019-09-06 01:45:00,257.0,267.0,259.6
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-06 07:00:00,8.0,2019-09-06 15:00:00,316.0,659.0,411.46875
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37069,North Carolina,Franklin,2019-09-06 16:15:00,2.25,2019-09-06 18:30:00,228.0,262.0,233.11111111111111
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37071,North Carolina,Gaston,2019-09-07 15:15:00,2.25,2019-09-07 17:30:00,513.0,514.0,513.2222222222222
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37073,North Carolina,Gates,2019-09-06 12:00:00,15.25,2019-09-07 03:15:00,1206.0,2858.0,2289.1639344262294
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37077,North Carolina,Granville,2019-09-06 04:30:00,0.25,2019-09-06 04:45:00,636.0,636.0,636.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37077,North Carolina,Granville,2019-09-06 16:15:00,3.0,2019-09-06 19:15:00,408.0,410.0,408.5
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37079,North Carolina,Greene,2019-09-06 00:30:00,15.75,2019-09-06 16:15:00,225.0,508.0,331.95238095238096
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37081,North Carolina,Guilford,2019-09-08 01:15:00,3.0,2019-09-08 04:15:00,247.0,249.0,248.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37083,North Carolina,Halifax,2019-09-06 05:30:00,0.5,2019-09-06 06:00:00,252.0,310.0,281.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37083,North Carolina,Halifax,2019-09-06 06:15:00,5.75,2019-09-06 12:00:00,321.0,1164.0,549.4782608695652
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37085,North Carolina,Harnett,2019-09-06 01:00:00,17.0,2019-09-06 18:00:00,247.0,924.0,631.5588235294117
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37085,North Carolina,Harnett,2019-09-06 20:15:00,1.25,2019-09-06 21:30:00,203.0,208.0,206.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37085,North Carolina,Harnett,2019-09-08 19:45:00,2.25,2019-09-08 22:00:00,335.0,337.0,336.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37087,North Carolina,Haywood,2019-09-07 03:30:00,0.75,2019-09-07 04:15:00,1394.0,1394.0,1394.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37089,North Carolina,Henderson,2019-09-08 13:00:00,2.25,2019-09-08 15:15:00,484.0,492.0,486.77777777777777
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37091,North Carolina,Hertford,2019-09-06 19:30:00,0.25,2019-09-06 19:45:00,202.0,202.0,202.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37095,North Carolina,Hyde,2019-09-06 01:45:00,4.25,2019-09-06 06:00:00,397.0,2759.0,1740.5294117647059
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37095,North Carolina,Hyde,2019-09-06 06:15:00,71.75,2019-09-09 06:00:00,1375.0,4280.0,2724.724738675958
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37103,North Carolina,Jones,2019-09-06 05:45:00,0.25,2019-09-06 06:00:00,209.0,209.0,209.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37103,North Carolina,Jones,2019-09-06 06:15:00,18.75,2019-09-07 01:00:00,246.0,2466.0,1449.24
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37105,North Carolina,Lee,2019-09-06 04:15:00,1.75,2019-09-06 06:00:00,825.0,888.0,850.7142857142857
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37105,North Carolina,Lee,2019-09-06 06:15:00,0.75,2019-09-06 07:00:00,888.0,888.0,888.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37107,North Carolina,Lenoir,2019-09-06 00:15:00,23.25,2019-09-06 23:30:00,205.0,5992.0,2834.8817204301076
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37117,North Carolina,Martin,2019-09-05 22:45:00,4.0,2019-09-06 02:45:00,286.0,722.0,423.5625
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37117,North Carolina,Martin,2019-09-06 07:30:00,35.5,2019-09-07 19:00:00,227.0,3207.0,1131.7887323943662
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-09-06 21:30:00,3.25,2019-09-07 00:45:00,262.0,1322.0,1094.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 00:15:00,5.75,2019-09-06 06:00:00,234.0,336.0,272.60869565217394
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 06:15:00,1.0,2019-09-06 07:15:00,391.0,417.0,410.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 08:00:00,0.5,2019-09-06 08:30:00,201.0,201.0,201.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 11:45:00,0.25,2019-09-06 12:00:00,369.0,369.0,369.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 14:15:00,3.25,2019-09-06 17:30:00,2407.0,15904.0,5760.538461538462
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37127,North Carolina,Nash,2019-09-06 03:30:00,13.25,2019-09-06 16:45:00,200.0,938.0,387.8867924528302
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37129,North Carolina,New Hanover,2019-09-08 05:00:00,0.75,2019-09-08 05:45:00,619.0,619.0,619.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37129,North Carolina,New Hanover,2019-09-09 15:30:00,0.5,2019-09-09 16:00:00,378.0,379.0,378.5
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37131,North Carolina,Northampton,2019-09-06 04:45:00,3.0,2019-09-06 07:45:00,475.0,1261.0,540.5
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37131,North Carolina,Northampton,2019-09-06 08:00:00,14.0,2019-09-06 22:00:00,254.0,259.0,254.625
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37133,North Carolina,Onslow,2019-09-07 12:15:00,1.25,2019-09-07 13:30:00,202.0,219.0,208.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37135,North Carolina,Orange,2019-09-06 01:15:00,1.5,2019-09-06 02:45:00,608.0,627.0,614.1666666666666
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37135,North Carolina,Orange,2019-09-06 06:15:00,2.25,2019-09-06 08:30:00,609.0,1444.0,1078.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37135,North Carolina,Orange,2019-09-06 09:15:00,0.5,2019-09-06 09:45:00,609.0,609.0,609.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37137,North Carolina,Pamlico,2019-09-06 06:15:00,55.25,2019-09-08 13:30:00,239.0,7395.0,3408.9049773755655
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37137,North Carolina,Pamlico,2019-09-08 15:15:00,6.75,2019-09-08 22:00:00,221.0,263.0,234.7037037037037
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37139,North Carolina,Pasquotank,2019-09-06 10:00:00,37.75,2019-09-07 23:45:00,249.0,3239.0,967.3046357615895
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37139,North Carolina,Pasquotank,2019-09-08 21:00:00,0.5,2019-09-08 21:30:00,546.0,547.0,546.5
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37143,North Carolina,Perquimans,2019-09-06 04:15:00,1.75,2019-09-06 06:00:00,206.0,242.0,230.14285714285714
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37143,North Carolina,Perquimans,2019-09-06 06:15:00,1.5,2019-09-06 07:45:00,306.0,318.0,312.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37143,North Carolina,Perquimans,2019-09-06 08:00:00,15.0,2019-09-06 23:00:00,239.0,1424.0,608.3166666666667
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37147,North Carolina,Pitt,2019-09-06 06:30:00,14.25,2019-09-06 20:45:00,234.0,629.0,421.8421052631579
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37147,North Carolina,Pitt,2019-09-06 21:45:00,3.25,2019-09-07 01:00:00,200.0,212.0,201.15384615384616
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37147,North Carolina,Pitt,2019-09-07 08:30:00,4.5,2019-09-07 13:00:00,200.0,201.0,200.83333333333334
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37157,North Carolina,Rockingham,2019-09-08 01:15:00,3.0,2019-09-08 04:15:00,1592.0,1614.0,1612.1666666666667
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37159,North Carolina,Rowan,2019-09-06 03:45:00,1.75,2019-09-06 05:30:00,548.0,548.0,548.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37163,North Carolina,Sampson,2019-09-05 23:15:00,22.25,2019-09-06 21:30:00,212.0,14896.0,9818.460674157302
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37169,North Carolina,Stokes,2019-09-06 08:00:00,1.0,2019-09-06 09:00:00,217.0,217.0,217.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37177,North Carolina,Tyrrell,2019-09-06 11:00:00,57.0,2019-09-08 20:00:00,229.0,2393.0,1402.2280701754387
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37183,North Carolina,Wake,2019-09-07 02:15:00,1.25,2019-09-07 03:30:00,201.0,204.0,201.6
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37183,North Carolina,Wake,2019-09-07 19:15:00,0.5,2019-09-07 19:45:00,322.0,323.0,322.5
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37187,North Carolina,Washington,2019-09-06 01:45:00,65.5,2019-09-08 19:15:00,220.0,5654.0,2160.156488549618
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37191,North Carolina,Wayne,2019-09-05 23:00:00,29.0,2019-09-07 04:00:00,229.0,6269.0,2610.6810344827586
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37191,North Carolina,Wayne,2019-09-07 14:15:00,0.75,2019-09-07 15:00:00,246.0,246.0,246.0
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37191,North Carolina,Wayne,2019-09-08 18:15:00,1.0,2019-09-08 19:15:00,578.0,579.0,578.75
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37195,North Carolina,Wilson,2019-09-06 01:15:00,3.75,2019-09-06 05:00:00,257.0,1773.0,744.9333333333333
North Carolina-3,North Carolina,2019-09-05 22:36:00,2019-09-06 16:00:00,Severe Weather,37197,North Carolina,Yadkin,2019-09-08 12:00:00,2.0,2019-09-08 14:00:00,440.0,444.0,443.5
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37013,North Carolina,Beaufort,2019-09-06 08:45:00,64.0,2019-09-09 00:45:00,296.0,9310.0,4059.3515625
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37015,North Carolina,Bertie,2019-09-06 14:00:00,1.5,2019-09-06 15:30:00,358.0,477.0,433.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37015,North Carolina,Bertie,2019-09-06 17:45:00,2.25,2019-09-06 20:00:00,468.0,482.0,475.8888888888889
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37019,North Carolina,Brunswick,2019-09-07 00:30:00,1.0,2019-09-07 01:30:00,231.0,264.0,248.75
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-06 18:30:00,2.75,2019-09-06 21:15:00,252.0,254.0,252.54545454545453
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37021,North Carolina,Buncombe,2019-09-08 17:00:00,3.0,2019-09-08 20:00:00,285.0,285.0,285.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37029,North Carolina,Camden,2019-09-06 12:30:00,37.25,2019-09-08 01:45:00,583.0,3282.0,1833.2147651006712
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37029,North Carolina,Camden,2019-09-08 02:15:00,0.25,2019-09-08 02:30:00,365.0,365.0,365.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37029,North Carolina,Camden,2019-09-08 02:45:00,13.5,2019-09-08 16:15:00,205.0,352.0,265.6111111111111
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 11:45:00,0.25,2019-09-08 12:00:00,202.0,202.0,202.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 16:15:00,0.75,2019-09-08 17:00:00,206.0,225.0,217.66666666666666
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37031,North Carolina,Carteret,2019-09-08 18:30:00,0.25,2019-09-08 18:45:00,1044.0,1044.0,1044.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 12:45:00,0.75,2019-09-06 13:30:00,501.0,538.0,525.6666666666666
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37041,North Carolina,Chowan,2019-09-06 13:45:00,2.0,2019-09-06 15:45:00,208.0,533.0,349.25
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37053,North Carolina,Currituck,2019-09-06 10:00:00,1.0,2019-09-06 11:00:00,412.0,469.0,436.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37053,North Carolina,Currituck,2019-09-06 11:30:00,56.0,2019-09-08 19:30:00,337.0,15073.0,6967.450892857143
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37053,North Carolina,Currituck,2019-09-08 19:45:00,0.75,2019-09-08 20:30:00,441.0,543.0,507.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37055,North Carolina,Dare,2019-09-06 13:15:00,64.75,2019-09-09 06:00:00,387.0,31918.0,10358.416988416988
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37063,North Carolina,Durham,2019-09-06 11:00:00,9.5,2019-09-06 20:30:00,437.0,492.0,458.2631578947368
