event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37063,North Carolina,Durham,2019-09-07 13:45:00,3.5,2019-09-07 17:15:00,234.0,237.0,236.35714285714286
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37065,North Carolina,Edgecombe,2019-09-07 10:30:00,6.75,2019-09-07 17:15:00,658.0,1030.0,693.4814814814815
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37069,North Carolina,Franklin,2019-09-06 16:15:00,2.25,2019-09-06 18:30:00,228.0,262.0,233.11111111111111
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37071,North Carolina,Gaston,2019-09-07 15:15:00,2.25,2019-09-07 17:30:00,513.0,514.0,513.2222222222222
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37073,North Carolina,Gates,2019-09-06 12:00:00,15.25,2019-09-07 03:15:00,1206.0,2858.0,2289.1639344262294
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37077,North Carolina,Granville,2019-09-06 16:15:00,3.0,2019-09-06 19:15:00,408.0,410.0,408.5
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37081,North Carolina,Guilford,2019-09-08 01:15:00,3.0,2019-09-08 04:15:00,247.0,249.0,248.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37085,North Carolina,Harnett,2019-09-06 20:15:00,1.25,2019-09-06 21:30:00,203.0,208.0,206.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37085,North Carolina,Harnett,2019-09-08 19:45:00,2.25,2019-09-08 22:00:00,335.0,337.0,336.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37087,North Carolina,Haywood,2019-09-07 03:30:00,0.75,2019-09-07 04:15:00,1394.0,1394.0,1394.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37089,North Carolina,Henderson,2019-09-08 13:00:00,2.25,2019-09-08 15:15:00,484.0,492.0,486.77777777777777
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37091,North Carolina,Hertford,2019-09-06 19:30:00,0.25,2019-09-06 19:45:00,202.0,202.0,202.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37119,North Carolina,Mecklenburg,2019-09-06 21:30:00,3.25,2019-09-07 00:45:00,262.0,1322.0,1094.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 11:45:00,0.25,2019-09-06 12:00:00,369.0,369.0,369.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37125,North Carolina,Moore,2019-09-06 14:15:00,3.25,2019-09-06 17:30:00,2407.0,15904.0,5760.538461538462
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37129,North Carolina,New Hanover,2019-09-08 05:00:00,0.75,2019-09-08 05:45:00,619.0,619.0,619.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37133,North Carolina,Onslow,2019-09-07 12:15:00,1.25,2019-09-07 13:30:00,202.0,219.0,208.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37135,North Carolina,Orange,2019-09-06 09:15:00,0.5,2019-09-06 09:45:00,609.0,609.0,609.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37137,North Carolina,Pamlico,2019-09-08 15:15:00,6.75,2019-09-08 22:00:00,221.0,263.0,234.7037037037037
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37139,North Carolina,Pasquotank,2019-09-06 10:00:00,37.75,2019-09-07 23:45:00,249.0,3239.0,967.3046357615895
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37139,North Carolina,Pasquotank,2019-09-08 21:00:00,0.5,2019-09-08 21:30:00,546.0,547.0,546.5
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37147,North Carolina,Pitt,2019-09-06 21:45:00,3.25,2019-09-07 01:00:00,200.0,212.0,201.15384615384616
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37147,North Carolina,Pitt,2019-09-07 08:30:00,4.5,2019-09-07 13:00:00,200.0,201.0,200.83333333333334
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37157,North Carolina,Rockingham,2019-09-08 01:15:00,3.0,2019-09-08 04:15:00,1592.0,1614.0,1612.1666666666667
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37177,North Carolina,Tyrrell,2019-09-06 11:00:00,57.0,2019-09-08 20:00:00,229.0,2393.0,1402.2280701754387
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37183,North Carolina,Wake,2019-09-07 02:15:00,1.25,2019-09-07 03:30:00,201.0,204.0,201.6
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37183,North Carolina,Wake,2019-09-07 19:15:00,0.5,2019-09-07 19:45:00,322.0,323.0,322.5
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37191,North Carolina,Wayne,2019-09-07 14:15:00,0.75,2019-09-07 15:00:00,246.0,246.0,246.0
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37191,North Carolina,Wayne,2019-09-08 18:15:00,1.0,2019-09-08 19:15:00,578.0,579.0,578.75
North Carolina-4,North Carolina,2019-09-06 08:20:00,2019-09-06 08:20:00,Severe Weather,37197,North Carolina,Yadkin,2019-09-08 12:00:00,2.0,2019-09-08 14:00:00,440.0,444.0,443.5
North Dakota-0,North Dakota,2019-05-24 20:09:00,2019-05-25 14:23:00,System Operations,38025,North Dakota,Dunn,2019-05-26 05:45:00,0.75,2019-05-26 06:30:00,294.0,294.0,294.0
North Dakota-0,North Dakota,2019-05-24 20:09:00,2019-05-25 14:23:00,System Operations,38029,North Dakota,Emmons,2019-05-26 15:00:00,0.75,2019-05-26 15:45:00,247.0,253.0,251.0
North Dakota-0,North Dakota,2019-05-24 20:09:00,2019-05-25 14:23:00,System Operations,38051,North Dakota,McIntosh,2019-05-27 04:15:00,0.25,2019-05-27 04:30:00,209.0,209.0,209.0
North Dakota-1,North Dakota,2019-12-11 13:27:00,2019-12-11 13:51:00,Transmission Interruption,38029,North Dakota,Emmons,2019-12-11 19:30:00,0.5,2019-12-11 20:00:00,1216.0,1221.0,1218.5
North Dakota-1,North Dakota,2019-12-11 13:27:00,2019-12-11 13:51:00,Transmission Interruption,38105,North Dakota,Williams,2019-12-13 06:15:00,1.0,2019-12-13 07:15:00,433.0,433.0,433.0
North Dakota-2,North Dakota,2019-08-13 00:00:00,2019-08-13 00:00:00,Vandalism,38017,North Dakota,Cass,2019-08-14 15:30:00,0.25,2019-08-14 15:45:00,659.0,659.0,659.0
North Dakota-2,North Dakota,2019-08-13 00:00:00,2019-08-13 00:00:00,Vandalism,38089,North Dakota,Stark,2019-08-15 16:45:00,0.25,2019-08-15 17:00:00,279.0,279.0,279.0
North Dakota-3,North Dakota,2019-06-11 15:11:00,2019-06-11 17:00:00,Vandalism,38041,North Dakota,Hettinger,2019-06-13 19:15:00,1.75,2019-06-13 21:00:00,493.0,493.0,493.0
North Dakota-3,North Dakota,2019-06-11 15:11:00,2019-06-11 17:00:00,Vandalism,38073,North Dakota,Ransom,2019-06-11 16:00:00,0.75,2019-06-11 16:45:00,215.0,215.0,215.0
North Dakota-3,North Dakota,2019-06-11 15:11:00,2019-06-11 17:00:00,Vandalism,38041,North Dakota,Hettinger,2019-06-13 19:15:00,1.75,2019-06-13 21:00:00,493.0,493.0,493.0
North Dakota-3,North Dakota,2019-06-11 15:11:00,2019-06-11 17:00:00,Vandalism,38073,North Dakota,Ransom,2019-06-11 16:00:00,0.75,2019-06-11 16:45:00,215.0,215.0,215.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39003,Ohio,Allen,2019-01-25 15:45:00,0.75,2019-01-25 16:30:00,992.0,995.0,993.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39013,Ohio,Belmont,2019-01-24 16:15:00,0.75,2019-01-24 17:00:00,929.0,929.0,929.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39015,Ohio,Brown,2019-01-24 22:00:00,1.25,2019-01-24 23:15:00,664.0,665.0,664.6
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39015,Ohio,Brown,2019-01-25 23:00:00,3.25,2019-01-26 02:15:00,1066.0,1105.0,1069.2307692307693
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39017,Ohio,Butler,2019-01-24 21:45:00,0.25,2019-01-24 22:00:00,255.0,255.0,255.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39025,Ohio,Clermont,2019-01-27 00:30:00,2.75,2019-01-27 03:15:00,301.0,581.0,479.3636363636364
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39027,Ohio,Clinton,2019-01-24 08:45:00,6.0,2019-01-24 14:45:00,310.0,1149.0,848.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39027,Ohio,Clinton,2019-01-24 15:15:00,0.5,2019-01-24 15:45:00,839.0,839.0,839.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-01-24 08:00:00,2.75,2019-01-24 10:45:00,212.0,247.0,231.27272727272728
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-01-24 16:15:00,0.5,2019-01-24 16:45:00,898.0,898.0,898.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-01-25 13:30:00,0.75,2019-01-25 14:15:00,308.0,309.0,308.6666666666667
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-01-25 15:00:00,0.25,2019-01-25 15:15:00,293.0,293.0,293.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-01-25 15:30:00,1.25,2019-01-25 16:45:00,303.0,304.0,303.6
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39045,Ohio,Fairfield,2019-01-24 10:45:00,0.5,2019-01-24 11:15:00,450.0,450.0,450.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39045,Ohio,Fairfield,2019-01-24 17:30:00,1.5,2019-01-24 19:00:00,432.0,441.0,437.5
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39047,Ohio,Fayette,2019-01-24 18:30:00,1.0,2019-01-24 19:30:00,338.0,338.0,338.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39061,Ohio,Hamilton,2019-01-24 17:00:00,13.0,2019-01-25 06:00:00,238.0,2491.0,640.3653846153846
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39097,Ohio,Madison,2019-01-25 00:00:00,2.0,2019-01-25 02:00:00,288.0,288.0,288.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39099,Ohio,Mahoning,2019-01-26 00:00:00,0.25,2019-01-26 00:15:00,505.0,505.0,505.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39117,Ohio,Morrow,2019-01-26 16:00:00,1.5,2019-01-26 17:30:00,550.0,550.0,550.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39119,Ohio,Muskingum,2019-01-24 18:45:00,0.5,2019-01-24 19:15:00,567.0,567.0,567.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39131,Ohio,Pike,2019-01-24 14:45:00,1.25,2019-01-24 16:00:00,234.0,235.0,234.8
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39139,Ohio,Richland,2019-01-25 06:30:00,1.75,2019-01-25 08:15:00,411.0,411.0,411.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39145,Ohio,Scioto,2019-01-25 15:00:00,2.0,2019-01-25 17:00:00,290.0,1829.0,1110.375
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39151,Ohio,Stark,2019-01-24 13:30:00,0.75,2019-01-24 14:15:00,1818.0,1821.0,1819.6666666666667
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39151,Ohio,Stark,2019-01-26 04:45:00,2.5,2019-01-26 07:15:00,417.0,429.0,421.8
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39151,Ohio,Stark,2019-01-26 07:45:00,2.25,2019-01-26 10:00:00,427.0,427.0,427.0
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39151,Ohio,Stark,2019-01-26 10:15:00,1.5,2019-01-26 11:45:00,418.0,427.0,422.6666666666667
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39155,Ohio,Trumbull,2019-01-25 09:45:00,2.5,2019-01-25 12:15:00,212.0,456.0,324.4
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39155,Ohio,Trumbull,2019-01-26 22:00:00,1.25,2019-01-26 23:15:00,586.0,601.0,597.4
Ohio-0,Ohio,2019-01-24 04:39:00,2019-01-24 05:16:00,System Operations,39167,Ohio,Washington,2019-01-25 22:45:00,1.25,2019-01-26 00:00:00,234.0,234.0,234.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39001,Ohio,Adams,2019-02-24 15:30:00,2.5,2019-02-24 18:00:00,686.0,806.0,748.6
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39001,Ohio,Adams,2019-02-24 20:15:00,0.25,2019-02-24 20:30:00,212.0,212.0,212.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39001,Ohio,Adams,2019-02-24 23:00:00,1.75,2019-02-25 00:45:00,201.0,412.0,359.2857142857143
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39001,Ohio,Adams,2019-02-26 15:15:00,2.0,2019-02-26 17:15:00,677.0,677.0,677.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39001,Ohio,Adams,2019-02-26 20:00:00,2.25,2019-02-26 22:15:00,476.0,1510.0,1176.888888888889
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39001,Ohio,Adams,2019-03-01 05:15:00,7.25,2019-03-01 12:30:00,254.0,413.0,264.9655172413793
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39003,Ohio,Allen,2019-02-24 20:00:00,28.5,2019-02-26 00:30:00,216.0,3091.0,1668.877192982456
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39005,Ohio,Ashland,2019-02-24 14:30:00,1.5,2019-02-24 16:00:00,534.0,1078.0,885.8333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39005,Ohio,Ashland,2019-02-24 16:15:00,47.25,2019-02-26 15:30:00,224.0,3818.0,1086.6296296296296
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39007,Ohio,Ashtabula,2019-02-24 17:00:00,59.75,2019-02-27 04:45:00,228.0,5461.0,1260.112970711297
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39009,Ohio,Athens,2019-02-24 14:30:00,52.0,2019-02-26 18:30:00,202.0,5089.0,1613.2307692307693
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39009,Ohio,Athens,2019-02-28 14:45:00,2.0,2019-02-28 16:45:00,610.0,1378.0,753.25
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39011,Ohio,Auglaize,2019-02-24 22:15:00,3.0,2019-02-25 01:15:00,203.0,223.0,220.75
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39013,Ohio,Belmont,2019-02-24 15:45:00,48.5,2019-02-26 16:15:00,207.0,6303.0,1795.2577319587629
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39015,Ohio,Brown,2019-02-24 16:15:00,3.25,2019-02-24 19:30:00,258.0,270.0,264.38461538461536
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39017,Ohio,Butler,2019-02-24 13:30:00,6.25,2019-02-24 19:45:00,305.0,1032.0,739.24
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39017,Ohio,Butler,2019-02-24 21:30:00,2.75,2019-02-25 00:15:00,208.0,337.0,281.6363636363636
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39017,Ohio,Butler,2019-02-25 00:45:00,12.0,2019-02-25 12:45:00,220.0,1071.0,715.125
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39019,Ohio,Carroll,2019-02-24 22:45:00,23.5,2019-02-25 22:15:00,211.0,1074.0,415.7340425531915
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39019,Ohio,Carroll,2019-02-25 23:00:00,5.0,2019-02-26 04:00:00,505.0,662.0,562.15
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 04:15:00,4.25,2019-02-26 08:30:00,481.0,505.0,486.94117647058823
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 08:45:00,1.75,2019-02-26 10:30:00,458.0,481.0,465.42857142857144
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 10:45:00,2.0,2019-02-26 12:45:00,458.0,458.0,458.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 13:00:00,4.0,2019-02-26 17:00:00,241.0,458.0,307.9375
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 17:15:00,0.5,2019-02-26 17:45:00,240.0,241.0,240.5
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39021,Ohio,Champaign,2019-02-24 14:15:00,2.75,2019-02-24 17:00:00,306.0,1274.0,460.27272727272725
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39021,Ohio,Champaign,2019-02-24 22:30:00,3.0,2019-02-25 01:30:00,1029.0,1100.0,1080.0833333333333
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39023,Ohio,Clark,2019-02-24 14:45:00,17.75,2019-02-25 08:30:00,201.0,4959.0,1004.6338028169014
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39025,Ohio,Clermont,2019-02-24 15:45:00,5.5,2019-02-24 21:15:00,244.0,5119.0,3796.318181818182
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39025,Ohio,Clermont,2019-02-25 00:45:00,3.75,2019-02-25 04:30:00,284.0,389.0,341.26666666666665
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39027,Ohio,Clinton,2019-02-24 23:30:00,1.75,2019-02-25 01:15:00,1530.0,1537.0,1534.142857142857
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39029,Ohio,Columbiana,2019-02-24 16:15:00,62.0,2019-02-27 06:15:00,206.0,5922.0,1774.766129032258
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39031,Ohio,Coshocton,2019-02-24 18:00:00,30.75,2019-02-26 00:45:00,216.0,1774.0,959.260162601626
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39033,Ohio,Crawford,2019-02-24 15:00:00,2.25,2019-02-24 17:15:00,373.0,458.0,393.77777777777777
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39033,Ohio,Crawford,2019-02-24 17:30:00,23.5,2019-02-25 17:00:00,262.0,2619.0,861.468085106383
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39033,Ohio,Crawford,2019-02-25 17:45:00,1.25,2019-02-25 19:00:00,366.0,373.0,369.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39035,Ohio,Cuyahoga,2019-02-24 15:00:00,78.5,2019-02-27 21:30:00,239.0,30041.0,8053.359872611465
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39035,Ohio,Cuyahoga,2019-03-01 14:45:00,0.75,2019-03-01 15:30:00,2600.0,2611.0,2606.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39037,Ohio,Darke,2019-02-24 20:30:00,9.25,2019-02-25 05:45:00,217.0,1901.0,1052.8918918918919
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39037,Ohio,Darke,2019-02-26 03:45:00,0.5,2019-02-26 04:15:00,317.0,317.0,317.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39039,Ohio,Defiance,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,894.0,927.0,913.2
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39039,Ohio,Defiance,2019-02-25 10:00:00,4.0,2019-02-25 14:00:00,741.0,1523.0,1225.625
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39041,Ohio,Delaware,2019-02-24 15:45:00,31.5,2019-02-25 23:15:00,237.0,2530.0,1596.4285714285713
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39041,Ohio,Delaware,2019-02-26 00:00:00,0.5,2019-02-26 00:30:00,244.0,245.0,244.5
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39041,Ohio,Delaware,2019-02-26 05:30:00,5.0,2019-02-26 10:30:00,472.0,1115.0,825.65
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39043,Ohio,Erie,2019-02-24 14:30:00,2.25,2019-02-24 16:45:00,220.0,270.0,236.22222222222223
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39043,Ohio,Erie,2019-02-24 17:00:00,18.0,2019-02-25 11:00:00,205.0,2138.0,840.5277777777778
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39045,Ohio,Fairfield,2019-02-24 14:30:00,52.75,2019-02-26 19:15:00,221.0,7951.0,1418.6255924170616
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39049,Ohio,Franklin,2019-02-24 14:30:00,35.25,2019-02-26 01:45:00,382.0,17697.0,5151.744680851064
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39049,Ohio,Franklin,2019-02-27 13:30:00,1.0,2019-02-27 14:30:00,1674.0,1710.0,1698.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39049,Ohio,Franklin,2019-02-27 19:00:00,1.75,2019-02-27 20:45:00,723.0,746.0,734.5714285714286
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39051,Ohio,Fulton,2019-02-25 00:00:00,1.25,2019-02-25 01:15:00,536.0,555.0,543.6
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39051,Ohio,Fulton,2019-02-27 01:45:00,1.25,2019-02-27 03:00:00,233.0,233.0,233.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39053,Ohio,Gallia,2019-02-24 16:15:00,26.75,2019-02-25 19:00:00,250.0,1099.0,359.5233644859813
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39055,Ohio,Geauga,2019-02-24 16:15:00,58.0,2019-02-27 02:15:00,212.0,7211.0,2689.801724137931
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39057,Ohio,Greene,2019-02-24 13:30:00,5.25,2019-02-24 18:45:00,273.0,682.0,525.1904761904761
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39057,Ohio,Greene,2019-02-24 19:45:00,19.5,2019-02-25 15:15:00,221.0,6206.0,1078.7179487179487
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39057,Ohio,Greene,2019-02-25 17:30:00,2.25,2019-02-25 19:45:00,259.0,290.0,276.22222222222223
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39057,Ohio,Greene,2019-02-25 20:15:00,1.0,2019-02-25 21:15:00,209.0,213.0,211.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39059,Ohio,Guernsey,2019-02-24 15:30:00,1.25,2019-02-24 16:45:00,338.0,504.0,440.2
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39059,Ohio,Guernsey,2019-02-24 17:30:00,45.0,2019-02-26 14:30:00,202.0,2164.0,925.7555555555556
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39061,Ohio,Hamilton,2019-02-24 13:15:00,12.0,2019-02-25 01:15:00,212.0,5992.0,2400.6458333333335
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39061,Ohio,Hamilton,2019-02-25 01:30:00,1.25,2019-02-25 02:45:00,219.0,268.0,255.2
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39061,Ohio,Hamilton,2019-02-25 10:45:00,0.5,2019-02-25 11:15:00,1463.0,1465.0,1464.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39061,Ohio,Hamilton,2019-02-28 19:15:00,0.25,2019-02-28 19:30:00,2829.0,2829.0,2829.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39063,Ohio,Hancock,2019-02-24 13:00:00,34.5,2019-02-25 23:30:00,315.0,4511.0,1216.623188405797
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39065,Ohio,Hardin,2019-02-24 13:30:00,27.25,2019-02-25 16:45:00,204.0,1973.0,1309.366972477064
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39065,Ohio,Hardin,2019-02-27 19:30:00,2.0,2019-02-27 21:30:00,1531.0,1533.0,1532.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39067,Ohio,Harrison,2019-02-24 16:30:00,58.0,2019-02-27 02:30:00,223.0,2488.0,1418.2629310344828
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39067,Ohio,Harrison,2019-02-27 02:45:00,0.5,2019-02-27 03:15:00,603.0,603.0,603.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39071,Ohio,Highland,2019-02-24 14:45:00,3.75,2019-02-24 18:30:00,228.0,648.0,406.53333333333336
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39071,Ohio,Highland,2019-02-24 20:15:00,3.25,2019-02-24 23:30:00,337.0,1615.0,1515.7692307692307
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39073,Ohio,Hocking,2019-02-24 14:00:00,45.0,2019-02-26 11:00:00,213.0,4351.0,1782.15
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39073,Ohio,Hocking,2019-02-26 12:45:00,8.25,2019-02-26 21:00:00,200.0,462.0,272.4848484848485
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39075,Ohio,Holmes,2019-02-24 17:15:00,44.75,2019-02-26 14:00:00,215.0,2832.0,1215.0614525139665
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39075,Ohio,Holmes,2019-02-26 14:15:00,1.75,2019-02-26 16:00:00,331.0,380.0,353.42857142857144
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39077,Ohio,Huron,2019-02-24 16:30:00,3.5,2019-02-24 20:00:00,1143.0,1717.0,1504.2857142857142
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39079,Ohio,Jackson,2019-02-24 12:15:00,37.0,2019-02-26 01:15:00,231.0,2827.0,867.2432432432432
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39081,Ohio,Jefferson,2019-02-24 15:15:00,73.75,2019-02-27 17:00:00,214.0,3463.0,1407.6271186440679
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39083,Ohio,Knox,2019-02-24 16:00:00,27.75,2019-02-25 19:45:00,226.0,4329.0,670.5135135135135
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39083,Ohio,Knox,2019-02-25 21:00:00,1.25,2019-02-25 22:15:00,207.0,211.0,208.8
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39083,Ohio,Knox,2019-02-27 15:45:00,0.5,2019-02-27 16:15:00,837.0,841.0,839.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39085,Ohio,Lake,2019-02-24 15:45:00,74.75,2019-02-27 18:30:00,204.0,9235.0,2240.9732441471574
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39085,Ohio,Lake,2019-03-01 15:00:00,0.5,2019-03-01 15:30:00,236.0,236.0,236.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39087,Ohio,Lawrence,2019-02-24 15:00:00,28.5,2019-02-25 19:30:00,259.0,2611.0,755.4912280701755
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39089,Ohio,Licking,2019-02-24 14:45:00,0.25,2019-02-24 15:00:00,368.0,368.0,368.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39089,Ohio,Licking,2019-02-24 15:30:00,34.25,2019-02-26 01:45:00,201.0,3574.0,1557.7810218978102
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39089,Ohio,Licking,2019-02-26 16:30:00,4.25,2019-02-26 20:45:00,286.0,331.0,309.7647058823529
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39091,Ohio,Logan,2019-02-24 13:00:00,4.0,2019-02-24 17:00:00,456.0,1264.0,652.4375
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39091,Ohio,Logan,2019-02-24 22:30:00,1.5,2019-02-25 00:00:00,202.0,222.0,212.83333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39091,Ohio,Logan,2019-02-25 05:15:00,0.25,2019-02-25 05:30:00,202.0,202.0,202.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39093,Ohio,Lorain,2019-02-24 14:45:00,38.75,2019-02-26 05:30:00,209.0,6061.0,1780.6580645161291
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39093,Ohio,Lorain,2019-02-26 05:45:00,0.75,2019-02-26 06:30:00,219.0,221.0,220.33333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39093,Ohio,Lorain,2019-02-27 00:30:00,0.25,2019-02-27 00:45:00,1331.0,1331.0,1331.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39095,Ohio,Lucas,2019-02-24 15:00:00,19.5,2019-02-25 10:30:00,214.0,4837.0,1687.179487179487
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39097,Ohio,Madison,2019-02-24 19:45:00,2.25,2019-02-24 22:00:00,236.0,327.0,286.3333333333333
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39097,Ohio,Madison,2019-02-27 00:00:00,0.75,2019-02-27 00:45:00,1231.0,1235.0,1232.3333333333333
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39099,Ohio,Mahoning,2019-02-24 16:45:00,44.25,2019-02-26 13:00:00,200.0,5876.0,1145.5593220338983
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39099,Ohio,Mahoning,2019-02-26 16:45:00,0.5,2019-02-26 17:15:00,200.0,200.0,200.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39099,Ohio,Mahoning,2019-02-26 22:45:00,1.75,2019-02-27 00:30:00,231.0,384.0,358.85714285714283
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39101,Ohio,Marion,2019-02-24 23:15:00,18.25,2019-02-25 17:30:00,209.0,1043.0,650.2191780821918
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39103,Ohio,Medina,2019-02-24 15:00:00,52.0,2019-02-26 19:00:00,201.0,8441.0,1294.8846153846155
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39105,Ohio,Meigs,2019-02-24 15:15:00,24.75,2019-02-25 16:00:00,317.0,2466.0,944.1414141414141
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39105,Ohio,Meigs,2019-02-25 22:30:00,1.5,2019-02-26 00:00:00,218.0,225.0,222.16666666666666
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39105,Ohio,Meigs,2019-02-26 19:45:00,3.0,2019-02-26 22:45:00,244.0,268.0,257.0833333333333
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39105,Ohio,Meigs,2019-02-27 00:45:00,0.5,2019-02-27 01:15:00,205.0,205.0,205.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39107,Ohio,Mercer,2019-02-24 15:00:00,1.75,2019-02-24 16:45:00,250.0,252.0,250.57142857142858
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39107,Ohio,Mercer,2019-02-24 20:30:00,0.25,2019-02-24 20:45:00,256.0,256.0,256.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39107,Ohio,Mercer,2019-02-24 21:00:00,8.75,2019-02-25 05:45:00,259.0,8809.0,3248.6285714285714
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39109,Ohio,Miami,2019-02-24 14:30:00,29.5,2019-02-25 20:00:00,221.0,4706.0,1152.6440677966102
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39109,Ohio,Miami,2019-03-01 08:00:00,8.25,2019-03-01 16:15:00,302.0,1848.0,529.2727272727273
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39111,Ohio,Monroe,2019-02-24 16:30:00,0.5,2019-02-24 17:00:00,329.0,329.0,329.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39111,Ohio,Monroe,2019-02-24 19:00:00,28.75,2019-02-25 23:45:00,231.0,1803.0,953.0869565217391
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39111,Ohio,Monroe,2019-02-26 00:00:00,1.0,2019-02-26 01:00:00,208.0,208.0,208.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39111,Ohio,Monroe,2019-02-26 18:45:00,1.5,2019-02-26 20:15:00,280.0,326.0,305.5
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39113,Ohio,Montgomery,2019-02-24 12:45:00,34.0,2019-02-25 22:45:00,215.0,5488.0,1570.5073529411766
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39113,Ohio,Montgomery,2019-02-25 23:00:00,3.5,2019-02-26 02:30:00,279.0,383.0,302.64285714285717
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39113,Ohio,Montgomery,2019-02-27 23:00:00,0.25,2019-02-27 23:15:00,294.0,294.0,294.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39115,Ohio,Morgan,2019-02-24 15:30:00,48.25,2019-02-26 15:45:00,203.0,1673.0,609.7098445595855
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39117,Ohio,Morrow,2019-02-24 14:15:00,1.5,2019-02-24 15:45:00,547.0,650.0,609.8333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39117,Ohio,Morrow,2019-02-24 16:30:00,15.75,2019-02-25 08:15:00,219.0,884.0,482.8412698412698
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39119,Ohio,Muskingum,2019-02-24 15:00:00,49.5,2019-02-26 16:30:00,202.0,3586.0,1378.641414141414
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39119,Ohio,Muskingum,2019-02-26 22:45:00,0.25,2019-02-26 23:00:00,202.0,202.0,202.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39119,Ohio,Muskingum,2019-02-26 23:45:00,1.0,2019-02-27 00:45:00,214.0,221.0,217.5
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39121,Ohio,Noble,2019-02-24 18:45:00,6.75,2019-02-25 01:30:00,270.0,618.0,526.3333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39121,Ohio,Noble,2019-02-25 02:30:00,5.0,2019-02-25 07:30:00,401.0,507.0,501.7
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39121,Ohio,Noble,2019-02-25 11:30:00,0.75,2019-02-25 12:15:00,225.0,227.0,226.33333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39121,Ohio,Noble,2019-02-25 13:30:00,6.25,2019-02-25 19:45:00,225.0,537.0,474.6
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39123,Ohio,Ottawa,2019-02-24 15:15:00,3.0,2019-02-24 18:15:00,634.0,683.0,666.8333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39123,Ohio,Ottawa,2019-02-24 22:30:00,10.75,2019-02-25 09:15:00,810.0,1481.0,948.2325581395348
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39123,Ohio,Ottawa,2019-02-25 15:15:00,0.25,2019-02-25 15:30:00,205.0,205.0,205.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39125,Ohio,Paulding,2019-02-25 10:00:00,5.75,2019-02-25 15:45:00,575.0,2819.0,2337.391304347826
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39127,Ohio,Perry,2019-02-24 14:45:00,35.5,2019-02-26 02:15:00,229.0,2919.0,1247.718309859155
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39129,Ohio,Pickaway,2019-02-24 15:00:00,26.75,2019-02-25 17:45:00,201.0,6928.0,1614.03738317757
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39131,Ohio,Pike,2019-02-24 13:45:00,7.5,2019-02-24 21:15:00,385.0,890.0,568.6333333333333
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39131,Ohio,Pike,2019-02-26 15:15:00,2.0,2019-02-26 17:15:00,210.0,210.0,210.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39133,Ohio,Portage,2019-02-24 14:45:00,57.0,2019-02-26 23:45:00,221.0,3602.0,1188.3947368421052
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39133,Ohio,Portage,2019-02-27 21:15:00,1.25,2019-02-27 22:30:00,641.0,647.0,643.8
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39135,Ohio,Preble,2019-02-24 14:30:00,1.75,2019-02-24 16:15:00,226.0,239.0,233.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39135,Ohio,Preble,2019-02-24 19:00:00,5.5,2019-02-25 00:30:00,250.0,1033.0,480.5
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39137,Ohio,Putnam,2019-03-01 07:30:00,1.0,2019-03-01 08:30:00,426.0,426.0,426.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39139,Ohio,Richland,2019-02-24 13:45:00,59.75,2019-02-27 01:30:00,205.0,6186.0,1683.6694560669457
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39141,Ohio,Ross,2019-02-24 16:45:00,6.5,2019-02-24 23:15:00,231.0,696.0,493.38461538461536
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39145,Ohio,Scioto,2019-02-24 15:30:00,11.0,2019-02-25 02:30:00,207.0,2454.0,1483.2045454545455
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39145,Ohio,Scioto,2019-02-25 13:30:00,0.75,2019-02-25 14:15:00,202.0,267.0,235.33333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39145,Ohio,Scioto,2019-02-25 17:30:00,2.5,2019-02-25 20:00:00,201.0,328.0,223.4
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39145,Ohio,Scioto,2019-02-26 20:00:00,1.5,2019-02-26 21:30:00,1250.0,1611.0,1481.8333333333333
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39145,Ohio,Scioto,2019-02-26 21:45:00,3.5,2019-02-27 01:15:00,206.0,1590.0,721.3571428571429
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39145,Ohio,Scioto,2019-03-01 04:45:00,1.0,2019-03-01 05:45:00,1244.0,1428.0,1336.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39147,Ohio,Seneca,2019-02-24 23:00:00,16.0,2019-02-25 15:00:00,200.0,1020.0,279.8125
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39149,Ohio,Shelby,2019-02-24 20:15:00,1.25,2019-02-24 21:30:00,222.0,596.0,489.4
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39149,Ohio,Shelby,2019-02-24 22:15:00,12.25,2019-02-25 10:30:00,307.0,1170.0,604.469387755102
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39151,Ohio,Stark,2019-02-24 15:30:00,72.25,2019-02-27 15:45:00,207.0,14213.0,4324.2041522491345
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39151,Ohio,Stark,2019-02-28 03:45:00,5.25,2019-02-28 09:00:00,200.0,223.0,209.33333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39153,Ohio,Summit,2019-02-24 12:30:00,0.75,2019-02-24 13:15:00,290.0,291.0,290.6666666666667
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39153,Ohio,Summit,2019-02-24 14:15:00,76.25,2019-02-27 18:30:00,202.0,19318.0,4305.075409836066
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39155,Ohio,Trumbull,2019-02-24 12:30:00,2.75,2019-02-24 15:15:00,266.0,3898.0,1778.6363636363637
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39155,Ohio,Trumbull,2019-02-24 16:30:00,54.75,2019-02-26 23:15:00,206.0,5838.0,1374.6347031963471
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39155,Ohio,Trumbull,2019-02-27 15:00:00,0.25,2019-02-27 15:15:00,586.0,586.0,586.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39157,Ohio,Tuscarawas,2019-02-24 14:00:00,2.5,2019-02-24 16:30:00,840.0,927.0,880.6
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39157,Ohio,Tuscarawas,2019-02-24 16:45:00,57.5,2019-02-27 02:15:00,235.0,16453.0,4802.591304347826
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39157,Ohio,Tuscarawas,2019-02-27 02:45:00,0.5,2019-02-27 03:15:00,1248.0,1250.0,1249.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39159,Ohio,Union,2019-02-24 16:00:00,1.0,2019-02-24 17:00:00,506.0,522.0,514.75
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39161,Ohio,Van Wert,2019-02-25 13:00:00,0.75,2019-02-25 13:45:00,236.0,237.0,236.33333333333334
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39163,Ohio,Vinton,2019-02-24 14:45:00,34.75,2019-02-26 01:30:00,200.0,916.0,470.72661870503595
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39165,Ohio,Warren,2019-02-24 13:30:00,3.25,2019-02-24 16:45:00,240.0,1691.0,775.9230769230769
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39165,Ohio,Warren,2019-02-24 20:00:00,1.5,2019-02-24 21:30:00,211.0,313.0,287.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39165,Ohio,Warren,2019-02-24 22:00:00,6.25,2019-02-25 04:15:00,204.0,4076.0,1452.2
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39165,Ohio,Warren,2019-02-26 11:30:00,1.25,2019-02-26 12:45:00,404.0,404.0,404.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39167,Ohio,Washington,2019-02-24 15:45:00,29.5,2019-02-25 21:15:00,203.0,1870.0,1108.7203389830509
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39167,Ohio,Washington,2019-02-26 16:15:00,3.5,2019-02-26 19:45:00,1434.0,1445.0,1439.5
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39169,Ohio,Wayne,2019-02-24 14:45:00,50.5,2019-02-26 17:15:00,219.0,7718.0,1892.049504950495
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39171,Ohio,Williams,2019-02-24 12:30:00,0.25,2019-02-24 12:45:00,230.0,230.0,230.0
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39171,Ohio,Williams,2019-02-25 01:30:00,3.75,2019-02-25 05:15:00,320.0,363.0,342.8666666666667
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39173,Ohio,Wood,2019-02-24 14:00:00,1.5,2019-02-24 15:30:00,221.0,349.0,268.3333333333333
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39173,Ohio,Wood,2019-02-25 00:15:00,5.75,2019-02-25 06:00:00,273.0,1321.0,764.7391304347826
Ohio-1,Ohio,2019-02-24 11:21:00,2019-02-26 17:29:00,Severe Weather,39175,Ohio,Wyandot,2019-02-25 00:15:00,22.25,2019-02-25 22:30:00,524.0,693.0,545.2247191011236
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39001,Ohio,Adams,2019-02-24 15:30:00,2.5,2019-02-24 18:00:00,686.0,806.0,748.6
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39001,Ohio,Adams,2019-02-24 20:15:00,0.25,2019-02-24 20:30:00,212.0,212.0,212.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39001,Ohio,Adams,2019-02-24 23:00:00,1.75,2019-02-25 00:45:00,201.0,412.0,359.2857142857143
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39001,Ohio,Adams,2019-02-26 15:15:00,2.0,2019-02-26 17:15:00,677.0,677.0,677.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39001,Ohio,Adams,2019-02-26 20:00:00,2.25,2019-02-26 22:15:00,476.0,1510.0,1176.888888888889
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39003,Ohio,Allen,2019-02-24 20:00:00,28.5,2019-02-26 00:30:00,216.0,3091.0,1668.877192982456
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39005,Ohio,Ashland,2019-02-24 14:30:00,1.5,2019-02-24 16:00:00,534.0,1078.0,885.8333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39005,Ohio,Ashland,2019-02-24 16:15:00,47.25,2019-02-26 15:30:00,224.0,3818.0,1086.6296296296296
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39007,Ohio,Ashtabula,2019-02-24 17:00:00,59.75,2019-02-27 04:45:00,228.0,5461.0,1260.112970711297
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39009,Ohio,Athens,2019-02-24 14:30:00,52.0,2019-02-26 18:30:00,202.0,5089.0,1613.2307692307693
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39011,Ohio,Auglaize,2019-02-24 22:15:00,3.0,2019-02-25 01:15:00,203.0,223.0,220.75
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39013,Ohio,Belmont,2019-02-24 15:45:00,48.5,2019-02-26 16:15:00,207.0,6303.0,1795.2577319587629
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39015,Ohio,Brown,2019-02-24 16:15:00,3.25,2019-02-24 19:30:00,258.0,270.0,264.38461538461536
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39017,Ohio,Butler,2019-02-24 13:30:00,6.25,2019-02-24 19:45:00,305.0,1032.0,739.24
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39017,Ohio,Butler,2019-02-24 21:30:00,2.75,2019-02-25 00:15:00,208.0,337.0,281.6363636363636
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39017,Ohio,Butler,2019-02-25 00:45:00,12.0,2019-02-25 12:45:00,220.0,1071.0,715.125
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39019,Ohio,Carroll,2019-02-24 22:45:00,23.5,2019-02-25 22:15:00,211.0,1074.0,415.7340425531915
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39019,Ohio,Carroll,2019-02-25 23:00:00,5.0,2019-02-26 04:00:00,505.0,662.0,562.15
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 04:15:00,4.25,2019-02-26 08:30:00,481.0,505.0,486.94117647058823
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 08:45:00,1.75,2019-02-26 10:30:00,458.0,481.0,465.42857142857144
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 10:45:00,2.0,2019-02-26 12:45:00,458.0,458.0,458.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 13:00:00,4.0,2019-02-26 17:00:00,241.0,458.0,307.9375
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39019,Ohio,Carroll,2019-02-26 17:15:00,0.5,2019-02-26 17:45:00,240.0,241.0,240.5
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39021,Ohio,Champaign,2019-02-24 14:15:00,2.75,2019-02-24 17:00:00,306.0,1274.0,460.27272727272725
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39021,Ohio,Champaign,2019-02-24 22:30:00,3.0,2019-02-25 01:30:00,1029.0,1100.0,1080.0833333333333
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39023,Ohio,Clark,2019-02-24 14:45:00,17.75,2019-02-25 08:30:00,201.0,4959.0,1004.6338028169014
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39025,Ohio,Clermont,2019-02-24 15:45:00,5.5,2019-02-24 21:15:00,244.0,5119.0,3796.318181818182
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39025,Ohio,Clermont,2019-02-25 00:45:00,3.75,2019-02-25 04:30:00,284.0,389.0,341.26666666666665
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39027,Ohio,Clinton,2019-02-24 23:30:00,1.75,2019-02-25 01:15:00,1530.0,1537.0,1534.142857142857
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39029,Ohio,Columbiana,2019-02-24 16:15:00,62.0,2019-02-27 06:15:00,206.0,5922.0,1774.766129032258
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39031,Ohio,Coshocton,2019-02-24 18:00:00,30.75,2019-02-26 00:45:00,216.0,1774.0,959.260162601626
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39033,Ohio,Crawford,2019-02-24 15:00:00,2.25,2019-02-24 17:15:00,373.0,458.0,393.77777777777777
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39033,Ohio,Crawford,2019-02-24 17:30:00,23.5,2019-02-25 17:00:00,262.0,2619.0,861.468085106383
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39033,Ohio,Crawford,2019-02-25 17:45:00,1.25,2019-02-25 19:00:00,366.0,373.0,369.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39037,Ohio,Darke,2019-02-24 20:30:00,9.25,2019-02-25 05:45:00,217.0,1901.0,1052.8918918918919
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39037,Ohio,Darke,2019-02-26 03:45:00,0.5,2019-02-26 04:15:00,317.0,317.0,317.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39039,Ohio,Defiance,2019-02-24 16:15:00,1.25,2019-02-24 17:30:00,894.0,927.0,913.2
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39039,Ohio,Defiance,2019-02-25 10:00:00,4.0,2019-02-25 14:00:00,741.0,1523.0,1225.625
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39041,Ohio,Delaware,2019-02-24 15:45:00,31.5,2019-02-25 23:15:00,237.0,2530.0,1596.4285714285713
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39041,Ohio,Delaware,2019-02-26 00:00:00,0.5,2019-02-26 00:30:00,244.0,245.0,244.5
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39041,Ohio,Delaware,2019-02-26 05:30:00,5.0,2019-02-26 10:30:00,472.0,1115.0,825.65
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39043,Ohio,Erie,2019-02-24 14:30:00,2.25,2019-02-24 16:45:00,220.0,270.0,236.22222222222223
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39043,Ohio,Erie,2019-02-24 17:00:00,18.0,2019-02-25 11:00:00,205.0,2138.0,840.5277777777778
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39045,Ohio,Fairfield,2019-02-24 14:30:00,52.75,2019-02-26 19:15:00,221.0,7951.0,1418.6255924170616
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39049,Ohio,Franklin,2019-02-24 14:30:00,35.25,2019-02-26 01:45:00,382.0,17697.0,5151.744680851064
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39049,Ohio,Franklin,2019-02-27 13:30:00,1.0,2019-02-27 14:30:00,1674.0,1710.0,1698.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39051,Ohio,Fulton,2019-02-25 00:00:00,1.25,2019-02-25 01:15:00,536.0,555.0,543.6
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39051,Ohio,Fulton,2019-02-27 01:45:00,1.25,2019-02-27 03:00:00,233.0,233.0,233.0
