event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39053,Ohio,Gallia,2019-02-24 16:15:00,26.75,2019-02-25 19:00:00,250.0,1099.0,359.5233644859813
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39055,Ohio,Geauga,2019-02-24 16:15:00,58.0,2019-02-27 02:15:00,212.0,7211.0,2689.801724137931
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39057,Ohio,Greene,2019-02-24 13:30:00,5.25,2019-02-24 18:45:00,273.0,682.0,525.1904761904761
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39057,Ohio,Greene,2019-02-24 19:45:00,19.5,2019-02-25 15:15:00,221.0,6206.0,1078.7179487179487
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39057,Ohio,Greene,2019-02-25 17:30:00,2.25,2019-02-25 19:45:00,259.0,290.0,276.22222222222223
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39057,Ohio,Greene,2019-02-25 20:15:00,1.0,2019-02-25 21:15:00,209.0,213.0,211.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39059,Ohio,Guernsey,2019-02-24 15:30:00,1.25,2019-02-24 16:45:00,338.0,504.0,440.2
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39059,Ohio,Guernsey,2019-02-24 17:30:00,45.0,2019-02-26 14:30:00,202.0,2164.0,925.7555555555556
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39061,Ohio,Hamilton,2019-02-24 13:15:00,12.0,2019-02-25 01:15:00,212.0,5992.0,2400.6458333333335
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39061,Ohio,Hamilton,2019-02-25 01:30:00,1.25,2019-02-25 02:45:00,219.0,268.0,255.2
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39061,Ohio,Hamilton,2019-02-25 10:45:00,0.5,2019-02-25 11:15:00,1463.0,1465.0,1464.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39063,Ohio,Hancock,2019-02-24 13:00:00,34.5,2019-02-25 23:30:00,315.0,4511.0,1216.623188405797
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39065,Ohio,Hardin,2019-02-24 13:30:00,27.25,2019-02-25 16:45:00,204.0,1973.0,1309.366972477064
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39067,Ohio,Harrison,2019-02-24 16:30:00,58.0,2019-02-27 02:30:00,223.0,2488.0,1418.2629310344828
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39067,Ohio,Harrison,2019-02-27 02:45:00,0.5,2019-02-27 03:15:00,603.0,603.0,603.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39071,Ohio,Highland,2019-02-24 14:45:00,3.75,2019-02-24 18:30:00,228.0,648.0,406.53333333333336
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39071,Ohio,Highland,2019-02-24 20:15:00,3.25,2019-02-24 23:30:00,337.0,1615.0,1515.7692307692307
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39073,Ohio,Hocking,2019-02-24 14:00:00,45.0,2019-02-26 11:00:00,213.0,4351.0,1782.15
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39073,Ohio,Hocking,2019-02-26 12:45:00,8.25,2019-02-26 21:00:00,200.0,462.0,272.4848484848485
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39075,Ohio,Holmes,2019-02-24 17:15:00,44.75,2019-02-26 14:00:00,215.0,2832.0,1215.0614525139665
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39075,Ohio,Holmes,2019-02-26 14:15:00,1.75,2019-02-26 16:00:00,331.0,380.0,353.42857142857144
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39077,Ohio,Huron,2019-02-24 16:30:00,3.5,2019-02-24 20:00:00,1143.0,1717.0,1504.2857142857142
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39083,Ohio,Knox,2019-02-24 16:00:00,27.75,2019-02-25 19:45:00,226.0,4329.0,670.5135135135135
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39083,Ohio,Knox,2019-02-25 21:00:00,1.25,2019-02-25 22:15:00,207.0,211.0,208.8
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39087,Ohio,Lawrence,2019-02-24 15:00:00,28.5,2019-02-25 19:30:00,259.0,2611.0,755.4912280701755
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39089,Ohio,Licking,2019-02-24 14:45:00,0.25,2019-02-24 15:00:00,368.0,368.0,368.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39089,Ohio,Licking,2019-02-24 15:30:00,34.25,2019-02-26 01:45:00,201.0,3574.0,1557.7810218978102
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39089,Ohio,Licking,2019-02-26 16:30:00,4.25,2019-02-26 20:45:00,286.0,331.0,309.7647058823529
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39091,Ohio,Logan,2019-02-24 13:00:00,4.0,2019-02-24 17:00:00,456.0,1264.0,652.4375
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39091,Ohio,Logan,2019-02-24 22:30:00,1.5,2019-02-25 00:00:00,202.0,222.0,212.83333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39091,Ohio,Logan,2019-02-25 05:15:00,0.25,2019-02-25 05:30:00,202.0,202.0,202.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39093,Ohio,Lorain,2019-02-24 14:45:00,38.75,2019-02-26 05:30:00,209.0,6061.0,1780.6580645161291
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39093,Ohio,Lorain,2019-02-26 05:45:00,0.75,2019-02-26 06:30:00,219.0,221.0,220.33333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39093,Ohio,Lorain,2019-02-27 00:30:00,0.25,2019-02-27 00:45:00,1331.0,1331.0,1331.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39095,Ohio,Lucas,2019-02-24 15:00:00,19.5,2019-02-25 10:30:00,214.0,4837.0,1687.179487179487
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39097,Ohio,Madison,2019-02-24 19:45:00,2.25,2019-02-24 22:00:00,236.0,327.0,286.3333333333333
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39097,Ohio,Madison,2019-02-27 00:00:00,0.75,2019-02-27 00:45:00,1231.0,1235.0,1232.3333333333333
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39099,Ohio,Mahoning,2019-02-24 16:45:00,44.25,2019-02-26 13:00:00,200.0,5876.0,1145.5593220338983
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39099,Ohio,Mahoning,2019-02-26 16:45:00,0.5,2019-02-26 17:15:00,200.0,200.0,200.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39099,Ohio,Mahoning,2019-02-26 22:45:00,1.75,2019-02-27 00:30:00,231.0,384.0,358.85714285714283
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39101,Ohio,Marion,2019-02-24 23:15:00,18.25,2019-02-25 17:30:00,209.0,1043.0,650.2191780821918
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39103,Ohio,Medina,2019-02-24 15:00:00,52.0,2019-02-26 19:00:00,201.0,8441.0,1294.8846153846155
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39105,Ohio,Meigs,2019-02-24 15:15:00,24.75,2019-02-25 16:00:00,317.0,2466.0,944.1414141414141
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39105,Ohio,Meigs,2019-02-25 22:30:00,1.5,2019-02-26 00:00:00,218.0,225.0,222.16666666666666
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39105,Ohio,Meigs,2019-02-26 19:45:00,3.0,2019-02-26 22:45:00,244.0,268.0,257.0833333333333
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39105,Ohio,Meigs,2019-02-27 00:45:00,0.5,2019-02-27 01:15:00,205.0,205.0,205.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39107,Ohio,Mercer,2019-02-24 15:00:00,1.75,2019-02-24 16:45:00,250.0,252.0,250.57142857142858
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39107,Ohio,Mercer,2019-02-24 20:30:00,0.25,2019-02-24 20:45:00,256.0,256.0,256.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39107,Ohio,Mercer,2019-02-24 21:00:00,8.75,2019-02-25 05:45:00,259.0,8809.0,3248.6285714285714
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39109,Ohio,Miami,2019-02-24 14:30:00,29.5,2019-02-25 20:00:00,221.0,4706.0,1152.6440677966102
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39111,Ohio,Monroe,2019-02-24 16:30:00,0.5,2019-02-24 17:00:00,329.0,329.0,329.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39111,Ohio,Monroe,2019-02-24 19:00:00,28.75,2019-02-25 23:45:00,231.0,1803.0,953.0869565217391
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39111,Ohio,Monroe,2019-02-26 00:00:00,1.0,2019-02-26 01:00:00,208.0,208.0,208.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39111,Ohio,Monroe,2019-02-26 18:45:00,1.5,2019-02-26 20:15:00,280.0,326.0,305.5
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39113,Ohio,Montgomery,2019-02-24 12:45:00,34.0,2019-02-25 22:45:00,215.0,5488.0,1570.5073529411766
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39113,Ohio,Montgomery,2019-02-25 23:00:00,3.5,2019-02-26 02:30:00,279.0,383.0,302.64285714285717
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39115,Ohio,Morgan,2019-02-24 15:30:00,48.25,2019-02-26 15:45:00,203.0,1673.0,609.7098445595855
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39117,Ohio,Morrow,2019-02-24 14:15:00,1.5,2019-02-24 15:45:00,547.0,650.0,609.8333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39117,Ohio,Morrow,2019-02-24 16:30:00,15.75,2019-02-25 08:15:00,219.0,884.0,482.8412698412698
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39119,Ohio,Muskingum,2019-02-24 15:00:00,49.5,2019-02-26 16:30:00,202.0,3586.0,1378.641414141414
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39119,Ohio,Muskingum,2019-02-26 22:45:00,0.25,2019-02-26 23:00:00,202.0,202.0,202.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39119,Ohio,Muskingum,2019-02-26 23:45:00,1.0,2019-02-27 00:45:00,214.0,221.0,217.5
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39121,Ohio,Noble,2019-02-24 18:45:00,6.75,2019-02-25 01:30:00,270.0,618.0,526.3333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39121,Ohio,Noble,2019-02-25 02:30:00,5.0,2019-02-25 07:30:00,401.0,507.0,501.7
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39121,Ohio,Noble,2019-02-25 11:30:00,0.75,2019-02-25 12:15:00,225.0,227.0,226.33333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39121,Ohio,Noble,2019-02-25 13:30:00,6.25,2019-02-25 19:45:00,225.0,537.0,474.6
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39123,Ohio,Ottawa,2019-02-24 15:15:00,3.0,2019-02-24 18:15:00,634.0,683.0,666.8333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39123,Ohio,Ottawa,2019-02-24 22:30:00,10.75,2019-02-25 09:15:00,810.0,1481.0,948.2325581395348
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39123,Ohio,Ottawa,2019-02-25 15:15:00,0.25,2019-02-25 15:30:00,205.0,205.0,205.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39125,Ohio,Paulding,2019-02-25 10:00:00,5.75,2019-02-25 15:45:00,575.0,2819.0,2337.391304347826
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39127,Ohio,Perry,2019-02-24 14:45:00,35.5,2019-02-26 02:15:00,229.0,2919.0,1247.718309859155
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39129,Ohio,Pickaway,2019-02-24 15:00:00,26.75,2019-02-25 17:45:00,201.0,6928.0,1614.03738317757
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39131,Ohio,Pike,2019-02-24 13:45:00,7.5,2019-02-24 21:15:00,385.0,890.0,568.6333333333333
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39131,Ohio,Pike,2019-02-26 15:15:00,2.0,2019-02-26 17:15:00,210.0,210.0,210.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39133,Ohio,Portage,2019-02-24 14:45:00,57.0,2019-02-26 23:45:00,221.0,3602.0,1188.3947368421052
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39135,Ohio,Preble,2019-02-24 14:30:00,1.75,2019-02-24 16:15:00,226.0,239.0,233.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39135,Ohio,Preble,2019-02-24 19:00:00,5.5,2019-02-25 00:30:00,250.0,1033.0,480.5
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39139,Ohio,Richland,2019-02-24 13:45:00,59.75,2019-02-27 01:30:00,205.0,6186.0,1683.6694560669457
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39141,Ohio,Ross,2019-02-24 16:45:00,6.5,2019-02-24 23:15:00,231.0,696.0,493.38461538461536
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39145,Ohio,Scioto,2019-02-24 15:30:00,11.0,2019-02-25 02:30:00,207.0,2454.0,1483.2045454545455
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39145,Ohio,Scioto,2019-02-25 13:30:00,0.75,2019-02-25 14:15:00,202.0,267.0,235.33333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39145,Ohio,Scioto,2019-02-25 17:30:00,2.5,2019-02-25 20:00:00,201.0,328.0,223.4
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39145,Ohio,Scioto,2019-02-26 20:00:00,1.5,2019-02-26 21:30:00,1250.0,1611.0,1481.8333333333333
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39145,Ohio,Scioto,2019-02-26 21:45:00,3.5,2019-02-27 01:15:00,206.0,1590.0,721.3571428571429
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39147,Ohio,Seneca,2019-02-24 23:00:00,16.0,2019-02-25 15:00:00,200.0,1020.0,279.8125
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39149,Ohio,Shelby,2019-02-24 20:15:00,1.25,2019-02-24 21:30:00,222.0,596.0,489.4
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39149,Ohio,Shelby,2019-02-24 22:15:00,12.25,2019-02-25 10:30:00,307.0,1170.0,604.469387755102
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39155,Ohio,Trumbull,2019-02-24 16:30:00,54.75,2019-02-26 23:15:00,206.0,5838.0,1374.6347031963471
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39157,Ohio,Tuscarawas,2019-02-24 14:00:00,2.5,2019-02-24 16:30:00,840.0,927.0,880.6
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39157,Ohio,Tuscarawas,2019-02-24 16:45:00,57.5,2019-02-27 02:15:00,235.0,16453.0,4802.591304347826
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39157,Ohio,Tuscarawas,2019-02-27 02:45:00,0.5,2019-02-27 03:15:00,1248.0,1250.0,1249.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39159,Ohio,Union,2019-02-24 16:00:00,1.0,2019-02-24 17:00:00,506.0,522.0,514.75
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39161,Ohio,Van Wert,2019-02-25 13:00:00,0.75,2019-02-25 13:45:00,236.0,237.0,236.33333333333334
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39163,Ohio,Vinton,2019-02-24 14:45:00,34.75,2019-02-26 01:30:00,200.0,916.0,470.72661870503595
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39165,Ohio,Warren,2019-02-24 13:30:00,3.25,2019-02-24 16:45:00,240.0,1691.0,775.9230769230769
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39165,Ohio,Warren,2019-02-24 20:00:00,1.5,2019-02-24 21:30:00,211.0,313.0,287.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39165,Ohio,Warren,2019-02-24 22:00:00,6.25,2019-02-25 04:15:00,204.0,4076.0,1452.2
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39165,Ohio,Warren,2019-02-26 11:30:00,1.25,2019-02-26 12:45:00,404.0,404.0,404.0
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39167,Ohio,Washington,2019-02-24 15:45:00,29.5,2019-02-25 21:15:00,203.0,1870.0,1108.7203389830509
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39167,Ohio,Washington,2019-02-26 16:15:00,3.5,2019-02-26 19:45:00,1434.0,1445.0,1439.5
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39169,Ohio,Wayne,2019-02-24 14:45:00,50.5,2019-02-26 17:15:00,219.0,7718.0,1892.049504950495
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39171,Ohio,Williams,2019-02-25 01:30:00,3.75,2019-02-25 05:15:00,320.0,363.0,342.8666666666667
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39173,Ohio,Wood,2019-02-24 14:00:00,1.5,2019-02-24 15:30:00,221.0,349.0,268.3333333333333
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39173,Ohio,Wood,2019-02-25 00:15:00,5.75,2019-02-25 06:00:00,273.0,1321.0,764.7391304347826
Ohio-2,Ohio,2019-02-24 12:31:00,2019-02-24 14:57:00,Severe Weather,39175,Ohio,Wyandot,2019-02-25 00:15:00,22.25,2019-02-25 22:30:00,524.0,693.0,545.2247191011236
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39005,Ohio,Ashland,2019-05-01 16:00:00,2.25,2019-05-01 18:15:00,550.0,578.0,558.3333333333334
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39007,Ohio,Ashtabula,2019-05-01 14:15:00,5.25,2019-05-01 19:30:00,259.0,260.0,259.3333333333333
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39013,Ohio,Belmont,2019-05-01 16:15:00,5.25,2019-05-01 21:30:00,265.0,722.0,414.3809523809524
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39019,Ohio,Carroll,2019-05-01 17:15:00,4.25,2019-05-01 21:30:00,266.0,274.0,269.05882352941177
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39025,Ohio,Clermont,2019-05-01 16:30:00,4.75,2019-05-01 21:15:00,219.0,1174.0,407.89473684210526
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-01 22:30:00,0.5,2019-05-01 23:00:00,451.0,456.0,453.5
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-01 23:15:00,0.25,2019-05-01 23:30:00,478.0,478.0,478.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39037,Ohio,Darke,2019-05-01 12:45:00,0.25,2019-05-01 13:00:00,353.0,353.0,353.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39041,Ohio,Delaware,2019-05-01 11:30:00,0.5,2019-05-01 12:00:00,233.0,233.0,233.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39041,Ohio,Delaware,2019-05-01 14:15:00,0.5,2019-05-01 14:45:00,205.0,205.0,205.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39041,Ohio,Delaware,2019-05-01 15:00:00,0.25,2019-05-01 15:15:00,310.0,310.0,310.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39047,Ohio,Fayette,2019-04-29 12:30:00,1.25,2019-04-29 13:45:00,226.0,227.0,226.8
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39049,Ohio,Franklin,2019-04-29 12:30:00,0.5,2019-04-29 13:00:00,806.0,2072.0,1439.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39049,Ohio,Franklin,2019-04-29 13:30:00,0.25,2019-04-29 13:45:00,5133.0,5133.0,5133.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39049,Ohio,Franklin,2019-04-29 14:15:00,1.0,2019-04-29 15:15:00,361.0,1717.0,979.25
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39049,Ohio,Franklin,2019-04-30 13:45:00,0.5,2019-04-30 14:15:00,1212.0,1221.0,1216.5
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39049,Ohio,Franklin,2019-05-01 12:15:00,1.0,2019-05-01 13:15:00,254.0,257.0,256.25
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39049,Ohio,Franklin,2019-05-01 13:30:00,3.25,2019-05-01 16:45:00,220.0,304.0,277.2307692307692
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39051,Ohio,Fulton,2019-05-01 01:00:00,1.5,2019-05-01 02:30:00,428.0,431.0,429.8333333333333
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39055,Ohio,Geauga,2019-05-01 22:30:00,0.5,2019-05-01 23:00:00,706.0,714.0,710.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39059,Ohio,Guernsey,2019-05-01 15:15:00,4.75,2019-05-01 20:00:00,336.0,2683.0,974.7894736842105
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39061,Ohio,Hamilton,2019-05-01 09:45:00,1.0,2019-05-01 10:45:00,438.0,438.0,438.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39061,Ohio,Hamilton,2019-05-01 15:00:00,3.0,2019-05-01 18:00:00,222.0,283.0,244.58333333333334
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39067,Ohio,Harrison,2019-05-01 16:00:00,4.0,2019-05-01 20:00:00,279.0,533.0,513.4375
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39079,Ohio,Jackson,2019-04-28 16:45:00,3.5,2019-04-28 20:15:00,238.0,702.0,329.5
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39093,Ohio,Lorain,2019-04-30 13:30:00,4.5,2019-04-30 18:00:00,310.0,328.0,313.55555555555554
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39103,Ohio,Medina,2019-04-28 12:15:00,1.0,2019-04-28 13:15:00,200.0,200.0,200.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39103,Ohio,Medina,2019-05-01 17:15:00,0.75,2019-05-01 18:00:00,551.0,1702.0,1109.6666666666667
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39103,Ohio,Medina,2019-05-01 19:45:00,1.25,2019-05-01 21:00:00,200.0,1753.0,1131.8
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39105,Ohio,Meigs,2019-04-30 16:15:00,1.25,2019-04-30 17:30:00,398.0,656.0,450.6
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39119,Ohio,Muskingum,2019-05-01 15:45:00,3.25,2019-05-01 19:00:00,901.0,913.0,909.1538461538462
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39121,Ohio,Noble,2019-05-01 15:15:00,1.75,2019-05-01 17:00:00,424.0,428.0,425.14285714285717
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39129,Ohio,Pickaway,2019-04-29 20:30:00,3.0,2019-04-29 23:30:00,932.0,1782.0,1236.5
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39131,Ohio,Pike,2019-05-01 11:00:00,0.5,2019-05-01 11:30:00,302.0,302.0,302.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39131,Ohio,Pike,2019-05-01 16:15:00,3.0,2019-05-01 19:15:00,262.0,769.0,417.0833333333333
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39141,Ohio,Ross,2019-05-01 16:15:00,0.25,2019-05-01 16:30:00,283.0,283.0,283.0
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39145,Ohio,Scioto,2019-04-30 14:00:00,3.5,2019-04-30 17:30:00,994.0,995.0,994.4285714285714
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39151,Ohio,Stark,2019-05-01 19:30:00,1.75,2019-05-01 21:15:00,220.0,697.0,475.7142857142857
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39153,Ohio,Summit,2019-04-30 06:15:00,2.0,2019-04-30 08:15:00,313.0,424.0,368.5
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39153,Ohio,Summit,2019-04-30 18:30:00,0.75,2019-04-30 19:15:00,362.0,363.0,362.6666666666667
Ohio-3,Ohio,2019-04-28 10:43:00,2019-04-29 02:06:00,Transmission Interruption,39155,Ohio,Trumbull,2019-04-30 02:30:00,0.75,2019-04-30 03:15:00,481.0,521.0,507.6666666666667
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39005,Ohio,Ashland,2019-08-09 12:15:00,0.75,2019-08-09 13:00:00,201.0,202.0,201.33333333333334
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39009,Ohio,Athens,2019-08-08 23:15:00,15.25,2019-08-09 14:30:00,209.0,1005.0,546.4262295081967
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-08-09 01:15:00,0.25,2019-08-09 01:30:00,289.0,289.0,289.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39023,Ohio,Clark,2019-08-08 23:00:00,3.0,2019-08-09 02:00:00,265.0,6072.0,1923.5833333333333
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39023,Ohio,Clark,2019-08-09 21:00:00,0.75,2019-08-09 21:45:00,293.0,294.0,293.6666666666667
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39027,Ohio,Clinton,2019-08-11 15:30:00,1.75,2019-08-11 17:15:00,942.0,2374.0,1147.2857142857142
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-08-08 21:00:00,9.5,2019-08-09 06:30:00,236.0,254.0,239.18421052631578
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-08-11 13:45:00,1.25,2019-08-11 15:00:00,2865.0,2868.0,2866.8
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39031,Ohio,Coshocton,2019-08-09 15:15:00,0.75,2019-08-09 16:00:00,768.0,768.0,768.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-08-08 23:00:00,1.0,2019-08-09 00:00:00,1664.0,3315.0,2901.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-08-09 23:00:00,0.5,2019-08-09 23:30:00,303.0,303.0,303.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-08-10 02:00:00,4.5,2019-08-10 06:30:00,203.0,265.0,236.27777777777777
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-08-10 09:15:00,1.75,2019-08-10 11:00:00,229.0,230.0,229.71428571428572
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-08-10 17:30:00,2.0,2019-08-10 19:30:00,284.0,322.0,298.75
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-08-11 12:00:00,2.25,2019-08-11 14:15:00,227.0,464.0,425.44444444444446
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-08-08 20:15:00,1.25,2019-08-08 21:30:00,310.0,329.0,320.2
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-08-08 23:00:00,0.5,2019-08-08 23:30:00,1469.0,2362.0,1915.5
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-08-09 02:45:00,0.75,2019-08-09 03:30:00,1693.0,1824.0,1736.6666666666667
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-08-09 05:30:00,1.25,2019-08-09 06:45:00,334.0,341.0,338.2
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-08-10 17:15:00,2.75,2019-08-10 20:00:00,1465.0,1510.0,1504.3636363636363
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-08-08 21:45:00,0.25,2019-08-08 22:00:00,315.0,315.0,315.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-08-08 22:45:00,16.25,2019-08-09 15:00:00,231.0,1034.0,560.7076923076924
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-08 20:45:00,4.25,2019-08-09 01:00:00,1434.0,7578.0,2496.8823529411766
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-09 13:30:00,0.25,2019-08-09 13:45:00,213.0,213.0,213.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-09 14:00:00,0.5,2019-08-09 14:30:00,203.0,213.0,208.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-09 15:30:00,0.25,2019-08-09 15:45:00,202.0,202.0,202.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-09 19:30:00,0.25,2019-08-09 19:45:00,225.0,225.0,225.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-09 22:45:00,2.75,2019-08-10 01:30:00,3530.0,7841.0,7419.727272727273
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-10 04:15:00,0.25,2019-08-10 04:30:00,4230.0,4230.0,4230.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-11 00:00:00,1.25,2019-08-11 01:15:00,2104.0,2109.0,2107.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-11 10:30:00,0.5,2019-08-11 11:00:00,225.0,2216.0,1220.5
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-08-11 11:30:00,1.5,2019-08-11 13:00:00,201.0,391.0,306.8333333333333
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-08-08 21:30:00,1.0,2019-08-08 22:30:00,316.0,635.0,552.5
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-08-08 19:30:00,2.5,2019-08-08 22:00:00,219.0,259.0,240.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-08-10 05:00:00,6.0,2019-08-10 11:00:00,8910.0,24436.0,20942.041666666668
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39063,Ohio,Hancock,2019-08-09 14:30:00,2.25,2019-08-09 16:45:00,1335.0,1374.0,1366.888888888889
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39085,Ohio,Lake,2019-08-08 21:30:00,1.0,2019-08-08 22:30:00,1242.0,1308.0,1274.75
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-08-08 20:30:00,14.25,2019-08-09 10:45:00,241.0,8711.0,2355.4736842105262
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-08-09 12:45:00,0.25,2019-08-09 13:00:00,202.0,202.0,202.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-08-09 13:45:00,1.25,2019-08-09 15:00:00,208.0,626.0,455.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-08-10 02:30:00,6.75,2019-08-10 09:15:00,272.0,487.0,314.74074074074076
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39095,Ohio,Lucas,2019-08-10 02:00:00,0.25,2019-08-10 02:15:00,2962.0,2962.0,2962.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39097,Ohio,Madison,2019-08-08 23:15:00,6.0,2019-08-09 05:15:00,246.0,1418.0,728.375
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39097,Ohio,Madison,2019-08-09 06:30:00,0.25,2019-08-09 06:45:00,1211.0,1211.0,1211.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-08-09 00:15:00,3.5,2019-08-09 03:45:00,250.0,323.0,280.5
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-08-09 06:30:00,3.5,2019-08-09 10:00:00,227.0,229.0,228.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-08-08 22:30:00,2.75,2019-08-09 01:15:00,555.0,558.0,556.8181818181819
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-08-08 21:30:00,3.75,2019-08-09 01:15:00,416.0,533.0,479.8666666666667
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-08-09 01:30:00,0.75,2019-08-09 02:15:00,448.0,449.0,448.3333333333333
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-08-09 04:30:00,0.5,2019-08-09 05:00:00,218.0,218.0,218.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39115,Ohio,Morgan,2019-08-08 21:15:00,19.75,2019-08-09 17:00:00,207.0,619.0,353.2911392405063
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39117,Ohio,Morrow,2019-08-09 02:30:00,1.25,2019-08-09 03:45:00,921.0,2191.0,1667.8
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-08-08 20:15:00,4.0,2019-08-09 00:15:00,226.0,379.0,310.1875
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-08-09 01:00:00,0.75,2019-08-09 01:45:00,207.0,225.0,219.0
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39133,Ohio,Portage,2019-08-09 00:30:00,2.0,2019-08-09 02:30:00,631.0,635.0,632.25
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39149,Ohio,Shelby,2019-08-09 01:30:00,3.0,2019-08-09 04:30:00,1254.0,2632.0,2182.9166666666665
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39159,Ohio,Union,2019-08-08 23:00:00,2.0,2019-08-09 01:00:00,460.0,722.0,525.375
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39163,Ohio,Vinton,2019-08-09 00:45:00,10.0,2019-08-09 10:45:00,217.0,260.0,246.15
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39167,Ohio,Washington,2019-08-08 21:45:00,4.5,2019-08-09 02:15:00,204.0,1191.0,574.3888888888889
Ohio-4,Ohio,2019-08-08 16:16:00,2019-08-08 22:41:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-08-09 12:45:00,1.25,2019-08-09 14:00:00,519.0,519.0,519.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39003,Ohio,Allen,2019-08-22 17:00:00,1.25,2019-08-22 18:15:00,310.0,310.0,310.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39003,Ohio,Allen,2019-08-23 00:30:00,0.75,2019-08-23 01:15:00,310.0,310.0,310.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39005,Ohio,Ashland,2019-08-21 21:00:00,7.75,2019-08-22 04:45:00,213.0,221.0,216.29032258064515
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39007,Ohio,Ashtabula,2019-08-22 08:30:00,2.5,2019-08-22 11:00:00,1778.0,1781.0,1778.8
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39015,Ohio,Brown,2019-08-22 10:30:00,6.25,2019-08-22 16:45:00,214.0,334.0,273.56
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39023,Ohio,Clark,2019-08-23 12:00:00,2.0,2019-08-23 14:00:00,315.0,316.0,315.5
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39025,Ohio,Clermont,2019-08-21 20:45:00,2.5,2019-08-21 23:15:00,999.0,1001.0,999.9
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39025,Ohio,Clermont,2019-08-22 07:30:00,0.75,2019-08-22 08:15:00,976.0,976.0,976.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39025,Ohio,Clermont,2019-08-22 10:30:00,2.5,2019-08-22 13:00:00,259.0,2384.0,1202.8
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39025,Ohio,Clermont,2019-08-22 13:45:00,0.25,2019-08-22 14:00:00,259.0,259.0,259.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39025,Ohio,Clermont,2019-08-23 17:45:00,0.25,2019-08-23 18:00:00,227.0,227.0,227.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39027,Ohio,Clinton,2019-08-21 16:00:00,0.75,2019-08-21 16:45:00,445.0,446.0,445.3333333333333
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39035,Ohio,Cuyahoga,2019-08-21 23:15:00,1.75,2019-08-22 01:00:00,242.0,269.0,253.57142857142858
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39035,Ohio,Cuyahoga,2019-08-22 02:45:00,3.75,2019-08-22 06:30:00,261.0,815.0,578.1333333333333
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39035,Ohio,Cuyahoga,2019-08-22 11:30:00,7.5,2019-08-22 19:00:00,216.0,1013.0,345.53333333333336
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39041,Ohio,Delaware,2019-08-21 14:30:00,3.0,2019-08-21 17:30:00,435.0,1141.0,677.5
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39047,Ohio,Fayette,2019-08-23 13:15:00,1.25,2019-08-23 14:30:00,714.0,863.0,832.8
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-21 15:00:00,4.25,2019-08-21 19:15:00,202.0,367.0,263.7647058823529
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-22 11:45:00,1.0,2019-08-22 12:45:00,639.0,644.0,641.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-22 18:00:00,0.5,2019-08-22 18:30:00,204.0,222.0,213.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-22 21:15:00,0.25,2019-08-22 21:30:00,4270.0,4270.0,4270.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-23 13:00:00,2.75,2019-08-23 15:45:00,224.0,2060.0,1061.4545454545455
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-23 16:00:00,0.75,2019-08-23 16:45:00,200.0,213.0,205.66666666666666
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-23 19:00:00,0.5,2019-08-23 19:30:00,209.0,214.0,211.5
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-23 20:00:00,1.0,2019-08-23 21:00:00,1195.0,1254.0,1227.25
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39049,Ohio,Franklin,2019-08-24 02:45:00,2.0,2019-08-24 04:45:00,324.0,2386.0,1108.375
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39053,Ohio,Gallia,2019-08-22 14:30:00,1.25,2019-08-22 15:45:00,489.0,489.0,489.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39055,Ohio,Geauga,2019-08-22 14:00:00,2.75,2019-08-22 16:45:00,290.0,607.0,352.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39059,Ohio,Guernsey,2019-08-22 01:30:00,0.25,2019-08-22 01:45:00,215.0,215.0,215.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39061,Ohio,Hamilton,2019-08-21 10:30:00,4.0,2019-08-21 14:30:00,205.0,253.0,236.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39061,Ohio,Hamilton,2019-08-22 12:00:00,2.25,2019-08-22 14:15:00,334.0,339.0,336.1111111111111
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39071,Ohio,Highland,2019-08-22 12:30:00,0.75,2019-08-22 13:15:00,1422.0,1449.0,1431.3333333333333
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39075,Ohio,Holmes,2019-08-21 21:00:00,3.25,2019-08-22 00:15:00,200.0,201.0,200.46153846153845
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39083,Ohio,Knox,2019-08-22 14:15:00,2.25,2019-08-22 16:30:00,295.0,299.0,296.8888888888889
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39083,Ohio,Knox,2019-08-24 06:00:00,1.25,2019-08-24 07:15:00,866.0,866.0,866.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39085,Ohio,Lake,2019-08-22 09:15:00,1.5,2019-08-22 10:45:00,560.0,1011.0,935.1666666666666
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39085,Ohio,Lake,2019-08-22 12:00:00,3.0,2019-08-22 15:00:00,262.0,306.0,290.5
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39089,Ohio,Licking,2019-08-22 14:15:00,2.25,2019-08-22 16:30:00,591.0,595.0,593.3333333333334
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39099,Ohio,Mahoning,2019-08-24 05:00:00,0.25,2019-08-24 05:15:00,298.0,298.0,298.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39105,Ohio,Meigs,2019-08-21 15:00:00,1.0,2019-08-21 16:00:00,430.0,586.0,508.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39109,Ohio,Miami,2019-08-22 16:15:00,0.25,2019-08-22 16:30:00,1445.0,1445.0,1445.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39111,Ohio,Monroe,2019-08-23 06:00:00,4.0,2019-08-23 10:00:00,268.0,270.0,268.8125
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39129,Ohio,Pickaway,2019-08-21 17:45:00,0.25,2019-08-21 18:00:00,1512.0,1512.0,1512.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39131,Ohio,Pike,2019-08-23 14:00:00,1.0,2019-08-23 15:00:00,267.0,268.0,267.25
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39145,Ohio,Scioto,2019-08-21 09:00:00,0.25,2019-08-21 09:15:00,757.0,757.0,757.0
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39145,Ohio,Scioto,2019-08-22 13:30:00,3.25,2019-08-22 16:45:00,442.0,490.0,466.38461538461536
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39151,Ohio,Stark,2019-08-21 14:30:00,0.75,2019-08-21 15:15:00,1387.0,1388.0,1387.6666666666667
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39151,Ohio,Stark,2019-08-21 18:00:00,1.0,2019-08-21 19:00:00,298.0,309.0,302.75
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39151,Ohio,Stark,2019-08-22 15:15:00,4.0,2019-08-22 19:15:00,604.0,614.0,608.125
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39151,Ohio,Stark,2019-08-23 01:45:00,0.75,2019-08-23 02:30:00,221.0,225.0,223.66666666666666
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39167,Ohio,Washington,2019-08-22 11:00:00,3.75,2019-08-22 14:45:00,646.0,652.0,647.7333333333333
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39167,Ohio,Washington,2019-08-22 23:00:00,3.0,2019-08-23 02:00:00,939.0,941.0,940.4166666666666
Ohio-5,Ohio,2019-08-21 07:56:00,2019-08-21 07:56:00,Vandalism,39167,Ohio,Washington,2019-08-23 10:00:00,0.25,2019-08-23 10:15:00,1882.0,1882.0,1882.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39005,Ohio,Ashland,2019-10-16 10:15:00,2.75,2019-10-16 13:00:00,281.0,813.0,499.8181818181818
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39007,Ohio,Ashtabula,2019-10-16 19:45:00,0.25,2019-10-16 20:00:00,1311.0,1311.0,1311.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39007,Ohio,Ashtabula,2019-10-17 08:30:00,4.75,2019-10-17 13:15:00,207.0,323.0,283.6842105263158
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39007,Ohio,Ashtabula,2019-10-17 21:00:00,0.25,2019-10-17 21:15:00,454.0,454.0,454.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39007,Ohio,Ashtabula,2019-10-17 21:30:00,0.25,2019-10-17 21:45:00,287.0,287.0,287.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39009,Ohio,Athens,2019-10-16 00:00:00,4.75,2019-10-16 04:45:00,335.0,337.0,336.57894736842104
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39029,Ohio,Columbiana,2019-10-16 16:15:00,0.75,2019-10-16 17:00:00,931.0,931.0,931.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39031,Ohio,Coshocton,2019-10-16 00:30:00,2.25,2019-10-16 02:45:00,231.0,1201.0,352.8888888888889
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39035,Ohio,Cuyahoga,2019-10-16 18:15:00,5.75,2019-10-17 00:00:00,262.0,1925.0,792.7391304347826
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39035,Ohio,Cuyahoga,2019-10-17 02:15:00,19.5,2019-10-17 21:45:00,203.0,4419.0,1259.6923076923076
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39041,Ohio,Delaware,2019-10-16 15:00:00,0.5,2019-10-16 15:30:00,1978.0,1979.0,1978.5
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39041,Ohio,Delaware,2019-10-18 02:15:00,0.25,2019-10-18 02:30:00,204.0,204.0,204.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39045,Ohio,Fairfield,2019-10-15 19:45:00,1.75,2019-10-15 21:30:00,254.0,254.0,254.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39045,Ohio,Fairfield,2019-10-16 21:30:00,0.75,2019-10-16 22:15:00,460.0,462.0,461.3333333333333
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39045,Ohio,Fairfield,2019-10-17 02:15:00,0.75,2019-10-17 03:00:00,454.0,457.0,456.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39045,Ohio,Fairfield,2019-10-17 14:15:00,0.25,2019-10-17 14:30:00,212.0,212.0,212.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39049,Ohio,Franklin,2019-10-15 16:15:00,0.5,2019-10-15 16:45:00,202.0,230.0,216.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39049,Ohio,Franklin,2019-10-16 14:45:00,1.25,2019-10-16 16:00:00,1345.0,1368.0,1355.8
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39049,Ohio,Franklin,2019-10-16 17:15:00,1.25,2019-10-16 18:30:00,1333.0,1371.0,1347.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39049,Ohio,Franklin,2019-10-16 19:45:00,3.25,2019-10-16 23:00:00,1008.0,4401.0,3009.230769230769
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39049,Ohio,Franklin,2019-10-16 23:15:00,1.75,2019-10-17 01:00:00,262.0,303.0,295.2857142857143
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39049,Ohio,Franklin,2019-10-17 13:00:00,3.75,2019-10-17 16:45:00,200.0,308.0,258.6666666666667
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39049,Ohio,Franklin,2019-10-17 17:30:00,0.75,2019-10-17 18:15:00,224.0,231.0,227.33333333333334
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39061,Ohio,Hamilton,2019-10-15 06:30:00,0.25,2019-10-15 06:45:00,2908.0,2908.0,2908.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39061,Ohio,Hamilton,2019-10-15 13:15:00,1.5,2019-10-15 14:45:00,664.0,749.0,707.6666666666666
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39071,Ohio,Highland,2019-10-16 06:30:00,2.25,2019-10-16 08:45:00,227.0,227.0,227.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39071,Ohio,Highland,2019-10-17 15:00:00,4.75,2019-10-17 19:45:00,212.0,213.0,212.8421052631579
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39073,Ohio,Hocking,2019-10-16 00:00:00,4.75,2019-10-16 04:45:00,366.0,366.0,366.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39081,Ohio,Jefferson,2019-10-15 21:15:00,4.75,2019-10-16 02:00:00,767.0,768.0,767.9473684210526
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39083,Ohio,Knox,2019-10-15 20:30:00,3.0,2019-10-15 23:30:00,305.0,312.0,309.6666666666667
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39085,Ohio,Lake,2019-10-16 18:30:00,0.25,2019-10-16 18:45:00,590.0,590.0,590.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39085,Ohio,Lake,2019-10-17 01:30:00,2.5,2019-10-17 04:00:00,233.0,2274.0,1309.1
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39085,Ohio,Lake,2019-10-17 05:15:00,10.0,2019-10-17 15:15:00,201.0,1043.0,408.825
