event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39085,Ohio,Lake,2019-10-17 20:15:00,1.0,2019-10-17 21:15:00,228.0,237.0,230.5
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39093,Ohio,Lorain,2019-10-17 03:45:00,0.5,2019-10-17 04:15:00,1994.0,1994.0,1994.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39093,Ohio,Lorain,2019-10-17 04:30:00,0.75,2019-10-17 05:15:00,1995.0,1997.0,1996.3333333333333
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39103,Ohio,Medina,2019-10-16 10:15:00,2.75,2019-10-16 13:00:00,581.0,724.0,648.3636363636364
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39103,Ohio,Medina,2019-10-17 18:15:00,0.25,2019-10-17 18:30:00,941.0,941.0,941.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39105,Ohio,Meigs,2019-10-16 20:45:00,1.75,2019-10-16 22:30:00,408.0,409.0,408.2857142857143
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39115,Ohio,Morgan,2019-10-17 13:45:00,1.25,2019-10-17 15:00:00,227.0,227.0,227.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39123,Ohio,Ottawa,2019-10-16 21:45:00,0.75,2019-10-16 22:30:00,547.0,547.0,547.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39141,Ohio,Ross,2019-10-16 12:15:00,0.5,2019-10-16 12:45:00,226.0,226.0,226.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39141,Ohio,Ross,2019-10-17 16:00:00,1.5,2019-10-17 17:30:00,1038.0,2435.0,1771.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39151,Ohio,Stark,2019-10-15 16:00:00,0.5,2019-10-15 16:30:00,756.0,760.0,758.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39153,Ohio,Summit,2019-10-17 04:30:00,1.0,2019-10-17 05:30:00,3042.0,3044.0,3043.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39153,Ohio,Summit,2019-10-17 05:45:00,3.5,2019-10-17 09:15:00,781.0,2717.0,919.9285714285714
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39155,Ohio,Trumbull,2019-10-15 15:00:00,0.75,2019-10-15 15:45:00,1175.0,1175.0,1175.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39155,Ohio,Trumbull,2019-10-15 16:00:00,0.25,2019-10-15 16:15:00,1182.0,1182.0,1182.0
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39169,Ohio,Wayne,2019-10-16 10:15:00,2.75,2019-10-16 13:00:00,786.0,9417.0,3504.181818181818
Ohio-6,Ohio,2019-10-15 03:19:00,2019-10-15 06:38:00,Transmission Interruption,39173,Ohio,Wood,2019-10-16 06:15:00,0.25,2019-10-16 06:30:00,1868.0,1868.0,1868.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39003,Ohio,Allen,2019-12-07 22:15:00,4.5,2019-12-08 02:45:00,1236.0,1261.0,1250.1666666666667
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39003,Ohio,Allen,2019-12-09 21:00:00,2.0,2019-12-09 23:00:00,315.0,328.0,318.625
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39009,Ohio,Athens,2019-12-10 13:00:00,3.25,2019-12-10 16:15:00,1176.0,1179.0,1177.6153846153845
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39017,Ohio,Butler,2019-12-05 18:00:00,1.5,2019-12-05 19:30:00,499.0,547.0,524.6666666666666
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39017,Ohio,Butler,2019-12-06 20:45:00,0.25,2019-12-06 21:00:00,5931.0,5931.0,5931.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39023,Ohio,Clark,2019-12-09 19:15:00,0.75,2019-12-09 20:00:00,845.0,846.0,845.6666666666666
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39029,Ohio,Columbiana,2019-12-06 23:45:00,0.25,2019-12-07 00:00:00,522.0,522.0,522.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-12-09 19:45:00,0.5,2019-12-09 20:15:00,2103.0,2103.0,2103.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-12-09 23:30:00,2.5,2019-12-10 02:00:00,341.0,597.0,521.4
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-12-10 02:45:00,1.75,2019-12-10 04:30:00,1359.0,1369.0,1365.4285714285713
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39035,Ohio,Cuyahoga,2019-12-10 05:45:00,2.75,2019-12-10 08:30:00,1189.0,9060.0,2569.4545454545455
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39043,Ohio,Erie,2019-12-06 16:00:00,0.25,2019-12-06 16:15:00,912.0,912.0,912.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39043,Ohio,Erie,2019-12-09 15:00:00,1.75,2019-12-09 16:45:00,293.0,3858.0,1428.142857142857
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39043,Ohio,Erie,2019-12-09 17:45:00,0.75,2019-12-09 18:30:00,218.0,219.0,218.33333333333334
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39043,Ohio,Erie,2019-12-11 12:15:00,2.75,2019-12-11 15:00:00,339.0,368.0,342.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39043,Ohio,Erie,2019-12-11 17:00:00,0.25,2019-12-11 17:15:00,222.0,222.0,222.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39045,Ohio,Fairfield,2019-12-09 16:15:00,2.25,2019-12-09 18:30:00,2225.0,2232.0,2228.8888888888887
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39049,Ohio,Franklin,2019-12-06 16:00:00,0.75,2019-12-06 16:45:00,206.0,1660.0,691.3333333333334
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39049,Ohio,Franklin,2019-12-08 13:45:00,0.5,2019-12-08 14:15:00,455.0,2880.0,1667.5
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39049,Ohio,Franklin,2019-12-09 22:45:00,1.5,2019-12-10 00:15:00,1412.0,1428.0,1418.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39049,Ohio,Franklin,2019-12-10 02:15:00,2.0,2019-12-10 04:15:00,751.0,849.0,772.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39049,Ohio,Franklin,2019-12-11 15:00:00,7.5,2019-12-11 22:30:00,206.0,2490.0,1214.1666666666667
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39057,Ohio,Greene,2019-12-10 06:30:00,6.5,2019-12-10 13:00:00,372.0,397.0,379.53846153846155
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39061,Ohio,Hamilton,2019-12-10 09:45:00,1.0,2019-12-10 10:45:00,289.0,291.0,290.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39061,Ohio,Hamilton,2019-12-10 15:00:00,1.75,2019-12-10 16:45:00,681.0,685.0,682.7142857142857
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39061,Ohio,Hamilton,2019-12-10 21:00:00,1.25,2019-12-10 22:15:00,482.0,485.0,483.8
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39067,Ohio,Harrison,2019-12-11 09:45:00,1.25,2019-12-11 11:00:00,469.0,469.0,469.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39073,Ohio,Hocking,2019-12-10 21:45:00,1.0,2019-12-10 22:45:00,374.0,374.0,374.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39079,Ohio,Jackson,2019-12-09 19:30:00,2.75,2019-12-09 22:15:00,302.0,314.0,310.3636363636364
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39079,Ohio,Jackson,2019-12-09 23:30:00,1.25,2019-12-10 00:45:00,302.0,303.0,302.4
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39081,Ohio,Jefferson,2019-12-11 21:15:00,4.25,2019-12-12 01:30:00,2477.0,2483.0,2480.764705882353
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39083,Ohio,Knox,2019-12-10 16:30:00,0.75,2019-12-10 17:15:00,366.0,374.0,369.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39089,Ohio,Licking,2019-12-09 13:15:00,1.75,2019-12-09 15:00:00,353.0,357.0,355.85714285714283
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39089,Ohio,Licking,2019-12-09 16:00:00,1.0,2019-12-09 17:00:00,200.0,200.0,200.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39093,Ohio,Lorain,2019-12-08 15:15:00,3.75,2019-12-08 19:00:00,288.0,984.0,359.2
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39093,Ohio,Lorain,2019-12-09 16:45:00,3.5,2019-12-09 20:15:00,2178.0,4829.0,3401.0714285714284
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39095,Ohio,Lucas,2019-12-06 05:30:00,2.0,2019-12-06 07:30:00,2501.0,2502.0,2501.5
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39095,Ohio,Lucas,2019-12-10 14:30:00,0.5,2019-12-10 15:00:00,2384.0,2387.0,2385.5
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39099,Ohio,Mahoning,2019-12-10 02:45:00,0.75,2019-12-10 03:30:00,336.0,336.0,336.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39103,Ohio,Medina,2019-12-10 13:30:00,1.0,2019-12-10 14:30:00,378.0,378.0,378.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39107,Ohio,Mercer,2019-12-05 22:45:00,0.25,2019-12-05 23:00:00,218.0,218.0,218.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39109,Ohio,Miami,2019-12-10 03:45:00,2.5,2019-12-10 06:15:00,260.0,260.0,260.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39113,Ohio,Montgomery,2019-12-07 14:30:00,0.25,2019-12-07 14:45:00,300.0,300.0,300.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39113,Ohio,Montgomery,2019-12-09 14:15:00,0.75,2019-12-09 15:00:00,353.0,354.0,353.6666666666667
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39113,Ohio,Montgomery,2019-12-11 00:15:00,0.25,2019-12-11 00:30:00,1116.0,1116.0,1116.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39113,Ohio,Montgomery,2019-12-11 03:45:00,1.0,2019-12-11 04:45:00,200.0,201.0,200.25
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39113,Ohio,Montgomery,2019-12-11 20:30:00,0.25,2019-12-11 20:45:00,271.0,271.0,271.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39117,Ohio,Morrow,2019-12-10 16:30:00,0.75,2019-12-10 17:15:00,267.0,267.0,267.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39119,Ohio,Muskingum,2019-12-11 18:00:00,1.5,2019-12-11 19:30:00,220.0,224.0,222.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39121,Ohio,Noble,2019-12-10 07:00:00,7.0,2019-12-10 14:00:00,211.0,408.0,218.03571428571428
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39129,Ohio,Pickaway,2019-12-08 14:00:00,0.25,2019-12-08 14:15:00,925.0,925.0,925.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39129,Ohio,Pickaway,2019-12-11 11:45:00,4.25,2019-12-11 16:00:00,353.0,353.0,353.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39135,Ohio,Preble,2019-12-09 14:15:00,0.75,2019-12-09 15:00:00,422.0,1318.0,720.6666666666666
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39139,Ohio,Richland,2019-12-11 21:00:00,2.25,2019-12-11 23:15:00,812.0,815.0,814.2222222222222
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39151,Ohio,Stark,2019-12-06 17:30:00,1.0,2019-12-06 18:30:00,315.0,316.0,315.75
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39151,Ohio,Stark,2019-12-08 15:15:00,1.75,2019-12-08 17:00:00,698.0,703.0,699.8571428571429
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39151,Ohio,Stark,2019-12-10 04:30:00,1.75,2019-12-10 06:15:00,215.0,215.0,215.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39151,Ohio,Stark,2019-12-10 14:15:00,2.0,2019-12-10 16:15:00,221.0,468.0,324.5
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39153,Ohio,Summit,2019-12-10 00:45:00,0.75,2019-12-10 01:30:00,276.0,294.0,288.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39153,Ohio,Summit,2019-12-11 15:45:00,0.25,2019-12-11 16:00:00,242.0,242.0,242.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39155,Ohio,Trumbull,2019-12-10 20:15:00,0.25,2019-12-10 20:30:00,1841.0,1841.0,1841.0
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39155,Ohio,Trumbull,2019-12-10 22:45:00,2.75,2019-12-11 01:30:00,2198.0,6443.0,5782.545454545455
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39155,Ohio,Trumbull,2019-12-11 22:15:00,1.5,2019-12-11 23:45:00,282.0,283.0,282.3333333333333
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39157,Ohio,Tuscarawas,2019-12-11 08:30:00,7.25,2019-12-11 15:45:00,1795.0,5170.0,2381.689655172414
Ohio-7,Ohio,2019-12-05 16:48:00,2019-12-09 05:16:00,System Operations,39169,Ohio,Wayne,2019-12-10 19:00:00,0.5,2019-12-10 19:30:00,323.0,323.0,323.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39001,Ohio,Adams,2019-05-28 13:30:00,0.5,2019-05-28 14:00:00,220.0,268.0,244.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39003,Ohio,Allen,2019-05-28 02:45:00,7.0,2019-05-28 09:45:00,1084.0,3774.0,3670.3928571428573
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39005,Ohio,Ashland,2019-05-29 14:15:00,0.5,2019-05-29 14:45:00,245.0,249.0,247.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39007,Ohio,Ashtabula,2019-05-28 16:30:00,2.75,2019-05-28 19:15:00,226.0,277.0,231.36363636363637
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39009,Ohio,Athens,2019-05-29 19:15:00,3.0,2019-05-29 22:15:00,758.0,1157.0,955.0833333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39011,Ohio,Auglaize,2019-05-28 02:45:00,6.75,2019-05-28 09:30:00,1344.0,1490.0,1484.2592592592594
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39013,Ohio,Belmont,2019-05-28 14:45:00,4.0,2019-05-28 18:45:00,398.0,3458.0,927.1875
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39013,Ohio,Belmont,2019-05-30 14:15:00,1.0,2019-05-30 15:15:00,285.0,303.0,291.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39015,Ohio,Brown,2019-05-29 14:30:00,1.75,2019-05-29 16:15:00,237.0,320.0,283.14285714285717
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39017,Ohio,Butler,2019-05-27 23:00:00,0.75,2019-05-27 23:45:00,219.0,220.0,219.33333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39019,Ohio,Carroll,2019-05-28 09:30:00,0.25,2019-05-28 09:45:00,271.0,271.0,271.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 08:45:00,3.75,2019-05-28 12:30:00,1329.0,1330.0,1329.4
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,1330.0,1330.0,1330.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 13:15:00,14.25,2019-05-29 03:30:00,1328.0,1332.0,1329.0350877192982
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-29 13:15:00,2.75,2019-05-29 16:00:00,321.0,2557.0,1475.6363636363637
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-30 06:15:00,1.25,2019-05-30 07:30:00,668.0,670.0,668.6
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-30 23:00:00,1.5,2019-05-31 00:30:00,252.0,1611.0,1359.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 00:30:00,10.75,2019-05-29 11:15:00,291.0,383.0,334.9767441860465
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 13:30:00,3.5,2019-05-29 17:00:00,572.0,677.0,653.9285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 17:45:00,3.5,2019-05-29 21:15:00,348.0,2836.0,1246.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39031,Ohio,Coshocton,2019-05-27 22:45:00,1.25,2019-05-28 00:00:00,397.0,397.0,397.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39033,Ohio,Crawford,2019-05-28 04:15:00,2.25,2019-05-28 06:30:00,220.0,220.0,220.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-28 18:15:00,8.75,2019-05-29 03:00:00,287.0,1013.0,646.2285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 03:15:00,1.75,2019-05-29 05:00:00,209.0,435.0,278.7142857142857
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 15:30:00,0.75,2019-05-29 16:15:00,203.0,208.0,206.33333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 20:15:00,0.75,2019-05-29 21:00:00,206.0,338.0,294.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 21:45:00,0.25,2019-05-29 22:00:00,221.0,221.0,221.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-30 08:30:00,1.0,2019-05-30 09:30:00,218.0,218.0,218.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-30 23:30:00,1.25,2019-05-31 00:45:00,2706.0,8073.0,6076.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39037,Ohio,Darke,2019-05-28 02:45:00,0.25,2019-05-28 03:00:00,225.0,225.0,225.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-29 17:15:00,0.25,2019-05-29 17:30:00,716.0,716.0,716.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-30 13:15:00,1.75,2019-05-30 15:00:00,214.0,227.0,220.71428571428572
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-30 15:15:00,1.5,2019-05-30 16:45:00,288.0,293.0,290.3333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-05-28 04:45:00,16.25,2019-05-28 21:00:00,512.0,2253.0,1087.3538461538462
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-05-30 13:15:00,0.25,2019-05-30 13:30:00,351.0,351.0,351.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-28 04:15:00,1.5,2019-05-28 05:45:00,252.0,1442.0,848.6666666666666
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-29 12:30:00,4.5,2019-05-29 17:00:00,209.0,276.0,235.22222222222223
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-29 18:00:00,1.0,2019-05-29 19:00:00,1536.0,1563.0,1554.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-30 12:45:00,2.5,2019-05-30 15:15:00,216.0,335.0,277.9
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39053,Ohio,Gallia,2019-05-29 20:30:00,0.5,2019-05-29 21:00:00,741.0,743.0,742.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-05-28 18:15:00,2.5,2019-05-28 20:45:00,877.0,960.0,913.3
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-05-29 01:15:00,1.5,2019-05-29 02:45:00,317.0,319.0,318.3333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 04:15:00,8.25,2019-05-28 12:30:00,265.0,11213.0,8582.484848484848
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,7531.0,7531.0,7531.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39059,Ohio,Guernsey,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,333.0,791.0,385.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 08:15:00,1.75,2019-05-29 10:00:00,1908.0,2018.0,1986.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 19:15:00,1.5,2019-05-29 20:45:00,1121.0,1161.0,1143.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-30 17:15:00,7.25,2019-05-31 00:30:00,279.0,833.0,535.8620689655172
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-31 01:15:00,1.25,2019-05-31 02:30:00,347.0,357.0,351.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,722.0,731.0,724.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-30 19:45:00,4.5,2019-05-31 00:15:00,211.0,211.0,211.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-28 05:30:00,20.75,2019-05-29 02:15:00,254.0,2035.0,1174.144578313253
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-29 08:00:00,4.75,2019-05-29 12:45:00,249.0,349.0,333.05263157894734
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-30 15:30:00,0.5,2019-05-30 16:00:00,238.0,286.0,262.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-28 22:00:00,2.0,2019-05-29 00:00:00,226.0,234.0,232.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 08:45:00,0.75,2019-05-29 09:30:00,378.0,378.0,378.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 16:45:00,1.0,2019-05-29 17:45:00,902.0,930.0,919.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 22:00:00,0.75,2019-05-28 22:45:00,2103.0,2208.0,2138.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 23:15:00,0.25,2019-05-28 23:30:00,2104.0,2104.0,2104.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39085,Ohio,Lake,2019-05-30 23:15:00,3.0,2019-05-31 02:15:00,375.0,2549.0,1451.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 05:15:00,1.5,2019-05-28 06:45:00,566.0,1333.0,1069.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 19:45:00,1.75,2019-05-28 21:30:00,949.0,954.0,951.4285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 13:00:00,2.5,2019-05-28 15:30:00,690.0,722.0,708.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 18:45:00,5.75,2019-05-29 00:30:00,222.0,2086.0,712.695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39095,Ohio,Lucas,2019-05-30 19:15:00,2.5,2019-05-30 21:45:00,316.0,1406.0,663.6
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-28 21:00:00,10.25,2019-05-29 07:15:00,208.0,3931.0,1534.1463414634147
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 08:45:00,1.75,2019-05-29 10:30:00,218.0,222.0,221.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 17:45:00,0.75,2019-05-29 18:30:00,739.0,762.0,754.3333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 16:30:00,4.25,2019-05-29 20:45:00,505.0,1572.0,1085.3529411764705
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 21:00:00,5.75,2019-05-30 02:45:00,437.0,536.0,491.8695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 02:30:00,1.0,2019-05-28 03:30:00,1945.0,1951.0,1947.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,1901.0,1952.0,1920.6571428571428
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,1902.0,1902.0,1902.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,1902.0,1903.0,1902.6666666666667
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 15:00:00,1.0,2019-05-28 16:00:00,1903.0,1903.0,1903.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 03:00:00,0.5,2019-05-28 03:30:00,1412.0,1469.0,1440.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,1671.0,7686.0,4769.285714285715
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,2984.0,2984.0,2984.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,2161.0,3509.0,2660.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 15:00:00,32.5,2019-05-29 23:30:00,220.0,2164.0,905.0769230769231
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-28 14:45:00,1.75,2019-05-28 16:30:00,350.0,1820.0,1100.5714285714287
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-28 17:45:00,1.0,2019-05-28 18:45:00,212.0,1575.0,854.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-29 06:15:00,0.25,2019-05-29 06:30:00,340.0,340.0,340.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,747.0,44355.0,34887.97142857143
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,42127.0,42127.0,42127.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,42894.0,43050.0,42971.666666666664
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39119,Ohio,Muskingum,2019-05-28 06:00:00,12.25,2019-05-28 18:15:00,295.0,689.0,490.3061224489796
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39119,Ohio,Muskingum,2019-05-30 14:45:00,0.25,2019-05-30 15:00:00,729.0,729.0,729.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39121,Ohio,Noble,2019-05-28 15:00:00,1.5,2019-05-28 16:30:00,300.0,407.0,318.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-05-28 06:00:00,20.25,2019-05-29 02:15:00,456.0,946.0,646.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-05-30 19:45:00,3.5,2019-05-30 23:15:00,631.0,999.0,685.6428571428571
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39129,Ohio,Pickaway,2019-05-28 05:00:00,18.5,2019-05-28 23:30:00,214.0,3954.0,1556.0405405405406
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39129,Ohio,Pickaway,2019-05-30 19:30:00,0.5,2019-05-30 20:00:00,217.0,217.0,217.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39133,Ohio,Portage,2019-05-28 13:30:00,1.0,2019-05-28 14:30:00,1399.0,1416.0,1404.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39133,Ohio,Portage,2019-05-28 20:45:00,3.5,2019-05-29 00:15:00,369.0,601.0,489.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39141,Ohio,Ross,2019-05-28 05:45:00,2.75,2019-05-28 08:30:00,354.0,376.0,373.45454545454544
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39141,Ohio,Ross,2019-05-30 13:15:00,1.75,2019-05-30 15:00:00,288.0,289.0,288.2857142857143
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39145,Ohio,Scioto,2019-05-29 06:45:00,0.25,2019-05-29 07:00:00,260.0,260.0,260.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39145,Ohio,Scioto,2019-05-29 10:15:00,4.0,2019-05-29 14:15:00,307.0,1005.0,806.375
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-27 22:45:00,1.75,2019-05-28 00:30:00,1992.0,2011.0,2002.5714285714287
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 03:15:00,0.25,2019-05-28 03:30:00,202.0,202.0,202.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 11:15:00,0.25,2019-05-28 11:30:00,661.0,661.0,661.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 21:45:00,3.25,2019-05-29 01:00:00,204.0,1471.0,707.7692307692307
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-30 06:30:00,1.25,2019-05-30 07:45:00,243.0,243.0,243.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-30 22:30:00,0.25,2019-05-30 22:45:00,474.0,474.0,474.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-28 22:30:00,1.25,2019-05-28 23:45:00,2771.0,2778.0,2774.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-30 08:45:00,1.0,2019-05-30 09:45:00,731.0,944.0,890.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-30 16:00:00,0.75,2019-05-30 16:45:00,1695.0,1695.0,1695.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 10:30:00,3.75,2019-05-28 14:15:00,450.0,1201.0,602.9333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 16:45:00,2.0,2019-05-28 18:45:00,706.0,3060.0,1736.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 21:00:00,1.5,2019-05-28 22:30:00,620.0,638.0,631.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-29 00:45:00,0.75,2019-05-29 01:30:00,364.0,381.0,370.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39159,Ohio,Union,2019-05-27 23:00:00,2.25,2019-05-28 01:15:00,305.0,306.0,305.8888888888889
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39163,Ohio,Vinton,2019-05-28 08:00:00,4.75,2019-05-28 12:45:00,216.0,671.0,599.1578947368421
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39167,Ohio,Washington,2019-05-28 08:15:00,2.0,2019-05-28 10:15:00,721.0,1241.0,1047.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-29 14:15:00,0.5,2019-05-29 14:45:00,579.0,580.0,579.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-30 12:15:00,2.25,2019-05-30 14:30:00,346.0,347.0,346.55555555555554
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-30 23:00:00,2.0,2019-05-31 01:00:00,358.0,472.0,414.125
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39171,Ohio,Williams,2019-05-28 19:15:00,2.5,2019-05-28 21:45:00,891.0,892.0,891.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39001,Ohio,Adams,2019-05-28 13:30:00,0.5,2019-05-28 14:00:00,220.0,268.0,244.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39003,Ohio,Allen,2019-05-28 02:45:00,7.0,2019-05-28 09:45:00,1084.0,3774.0,3670.3928571428573
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39005,Ohio,Ashland,2019-05-29 14:15:00,0.5,2019-05-29 14:45:00,245.0,249.0,247.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39007,Ohio,Ashtabula,2019-05-28 16:30:00,2.75,2019-05-28 19:15:00,226.0,277.0,231.36363636363637
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39009,Ohio,Athens,2019-05-29 19:15:00,3.0,2019-05-29 22:15:00,758.0,1157.0,955.0833333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39011,Ohio,Auglaize,2019-05-28 02:45:00,6.75,2019-05-28 09:30:00,1344.0,1490.0,1484.2592592592594
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39013,Ohio,Belmont,2019-05-28 14:45:00,4.0,2019-05-28 18:45:00,398.0,3458.0,927.1875
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39013,Ohio,Belmont,2019-05-30 14:15:00,1.0,2019-05-30 15:15:00,285.0,303.0,291.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39015,Ohio,Brown,2019-05-29 14:30:00,1.75,2019-05-29 16:15:00,237.0,320.0,283.14285714285717
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39017,Ohio,Butler,2019-05-27 23:00:00,0.75,2019-05-27 23:45:00,219.0,220.0,219.33333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39019,Ohio,Carroll,2019-05-28 09:30:00,0.25,2019-05-28 09:45:00,271.0,271.0,271.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 08:45:00,3.75,2019-05-28 12:30:00,1329.0,1330.0,1329.4
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,1330.0,1330.0,1330.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 13:15:00,14.25,2019-05-29 03:30:00,1328.0,1332.0,1329.0350877192982
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-29 13:15:00,2.75,2019-05-29 16:00:00,321.0,2557.0,1475.6363636363637
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-30 06:15:00,1.25,2019-05-30 07:30:00,668.0,670.0,668.6
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-30 23:00:00,1.5,2019-05-31 00:30:00,252.0,1611.0,1359.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 00:30:00,10.75,2019-05-29 11:15:00,291.0,383.0,334.9767441860465
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 13:30:00,3.5,2019-05-29 17:00:00,572.0,677.0,653.9285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 17:45:00,3.5,2019-05-29 21:15:00,348.0,2836.0,1246.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39031,Ohio,Coshocton,2019-05-27 22:45:00,1.25,2019-05-28 00:00:00,397.0,397.0,397.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39033,Ohio,Crawford,2019-05-28 04:15:00,2.25,2019-05-28 06:30:00,220.0,220.0,220.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-28 18:15:00,8.75,2019-05-29 03:00:00,287.0,1013.0,646.2285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 03:15:00,1.75,2019-05-29 05:00:00,209.0,435.0,278.7142857142857
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 15:30:00,0.75,2019-05-29 16:15:00,203.0,208.0,206.33333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 20:15:00,0.75,2019-05-29 21:00:00,206.0,338.0,294.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 21:45:00,0.25,2019-05-29 22:00:00,221.0,221.0,221.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-30 08:30:00,1.0,2019-05-30 09:30:00,218.0,218.0,218.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-30 23:30:00,1.25,2019-05-31 00:45:00,2706.0,8073.0,6076.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39037,Ohio,Darke,2019-05-28 02:45:00,0.25,2019-05-28 03:00:00,225.0,225.0,225.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-29 17:15:00,0.25,2019-05-29 17:30:00,716.0,716.0,716.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-30 13:15:00,1.75,2019-05-30 15:00:00,214.0,227.0,220.71428571428572
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-30 15:15:00,1.5,2019-05-30 16:45:00,288.0,293.0,290.3333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-05-28 04:45:00,16.25,2019-05-28 21:00:00,512.0,2253.0,1087.3538461538462
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-05-30 13:15:00,0.25,2019-05-30 13:30:00,351.0,351.0,351.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-28 04:15:00,1.5,2019-05-28 05:45:00,252.0,1442.0,848.6666666666666
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-29 12:30:00,4.5,2019-05-29 17:00:00,209.0,276.0,235.22222222222223
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-29 18:00:00,1.0,2019-05-29 19:00:00,1536.0,1563.0,1554.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-30 12:45:00,2.5,2019-05-30 15:15:00,216.0,335.0,277.9
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39053,Ohio,Gallia,2019-05-29 20:30:00,0.5,2019-05-29 21:00:00,741.0,743.0,742.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-05-28 18:15:00,2.5,2019-05-28 20:45:00,877.0,960.0,913.3
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-05-29 01:15:00,1.5,2019-05-29 02:45:00,317.0,319.0,318.3333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 04:15:00,8.25,2019-05-28 12:30:00,265.0,11213.0,8582.484848484848
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,7531.0,7531.0,7531.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39059,Ohio,Guernsey,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,333.0,791.0,385.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 08:15:00,1.75,2019-05-29 10:00:00,1908.0,2018.0,1986.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 19:15:00,1.5,2019-05-29 20:45:00,1121.0,1161.0,1143.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-30 17:15:00,7.25,2019-05-31 00:30:00,279.0,833.0,535.8620689655172
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-31 01:15:00,1.25,2019-05-31 02:30:00,347.0,357.0,351.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,722.0,731.0,724.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-30 19:45:00,4.5,2019-05-31 00:15:00,211.0,211.0,211.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-28 05:30:00,20.75,2019-05-29 02:15:00,254.0,2035.0,1174.144578313253
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-29 08:00:00,4.75,2019-05-29 12:45:00,249.0,349.0,333.05263157894734
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-30 15:30:00,0.5,2019-05-30 16:00:00,238.0,286.0,262.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-28 22:00:00,2.0,2019-05-29 00:00:00,226.0,234.0,232.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 08:45:00,0.75,2019-05-29 09:30:00,378.0,378.0,378.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 16:45:00,1.0,2019-05-29 17:45:00,902.0,930.0,919.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 22:00:00,0.75,2019-05-28 22:45:00,2103.0,2208.0,2138.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 23:15:00,0.25,2019-05-28 23:30:00,2104.0,2104.0,2104.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39085,Ohio,Lake,2019-05-30 23:15:00,3.0,2019-05-31 02:15:00,375.0,2549.0,1451.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 05:15:00,1.5,2019-05-28 06:45:00,566.0,1333.0,1069.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 19:45:00,1.75,2019-05-28 21:30:00,949.0,954.0,951.4285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 13:00:00,2.5,2019-05-28 15:30:00,690.0,722.0,708.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 18:45:00,5.75,2019-05-29 00:30:00,222.0,2086.0,712.695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39095,Ohio,Lucas,2019-05-30 19:15:00,2.5,2019-05-30 21:45:00,316.0,1406.0,663.6
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-28 21:00:00,10.25,2019-05-29 07:15:00,208.0,3931.0,1534.1463414634147
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 08:45:00,1.75,2019-05-29 10:30:00,218.0,222.0,221.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 17:45:00,0.75,2019-05-29 18:30:00,739.0,762.0,754.3333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 16:30:00,4.25,2019-05-29 20:45:00,505.0,1572.0,1085.3529411764705
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 21:00:00,5.75,2019-05-30 02:45:00,437.0,536.0,491.8695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 02:30:00,1.0,2019-05-28 03:30:00,1945.0,1951.0,1947.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,1901.0,1952.0,1920.6571428571428
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,1902.0,1902.0,1902.0
