event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-05-29 01:15:00,1.5,2019-05-29 02:45:00,317.0,319.0,318.3333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 04:15:00,8.25,2019-05-28 12:30:00,265.0,11213.0,8582.484848484848
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,7531.0,7531.0,7531.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39059,Ohio,Guernsey,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,333.0,791.0,385.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 08:15:00,1.75,2019-05-29 10:00:00,1908.0,2018.0,1986.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 19:15:00,1.5,2019-05-29 20:45:00,1121.0,1161.0,1143.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-30 17:15:00,7.25,2019-05-31 00:30:00,279.0,833.0,535.8620689655172
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-31 01:15:00,1.25,2019-05-31 02:30:00,347.0,357.0,351.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,722.0,731.0,724.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-30 19:45:00,4.5,2019-05-31 00:15:00,211.0,211.0,211.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-28 05:30:00,20.75,2019-05-29 02:15:00,254.0,2035.0,1174.144578313253
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-29 08:00:00,4.75,2019-05-29 12:45:00,249.0,349.0,333.05263157894734
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-30 15:30:00,0.5,2019-05-30 16:00:00,238.0,286.0,262.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-28 22:00:00,2.0,2019-05-29 00:00:00,226.0,234.0,232.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 08:45:00,0.75,2019-05-29 09:30:00,378.0,378.0,378.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 16:45:00,1.0,2019-05-29 17:45:00,902.0,930.0,919.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 22:00:00,0.75,2019-05-28 22:45:00,2103.0,2208.0,2138.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 23:15:00,0.25,2019-05-28 23:30:00,2104.0,2104.0,2104.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39085,Ohio,Lake,2019-05-30 23:15:00,3.0,2019-05-31 02:15:00,375.0,2549.0,1451.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 05:15:00,1.5,2019-05-28 06:45:00,566.0,1333.0,1069.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 19:45:00,1.75,2019-05-28 21:30:00,949.0,954.0,951.4285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 13:00:00,2.5,2019-05-28 15:30:00,690.0,722.0,708.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 18:45:00,5.75,2019-05-29 00:30:00,222.0,2086.0,712.695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39095,Ohio,Lucas,2019-05-30 19:15:00,2.5,2019-05-30 21:45:00,316.0,1406.0,663.6
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-28 21:00:00,10.25,2019-05-29 07:15:00,208.0,3931.0,1534.1463414634147
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 08:45:00,1.75,2019-05-29 10:30:00,218.0,222.0,221.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 17:45:00,0.75,2019-05-29 18:30:00,739.0,762.0,754.3333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 16:30:00,4.25,2019-05-29 20:45:00,505.0,1572.0,1085.3529411764705
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 21:00:00,5.75,2019-05-30 02:45:00,437.0,536.0,491.8695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 02:30:00,1.0,2019-05-28 03:30:00,1945.0,1951.0,1947.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,1901.0,1952.0,1920.6571428571428
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,1902.0,1902.0,1902.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,1902.0,1903.0,1902.6666666666667
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 15:00:00,1.0,2019-05-28 16:00:00,1903.0,1903.0,1903.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 03:00:00,0.5,2019-05-28 03:30:00,1412.0,1469.0,1440.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,1671.0,7686.0,4769.285714285715
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,2984.0,2984.0,2984.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,2161.0,3509.0,2660.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 15:00:00,32.5,2019-05-29 23:30:00,220.0,2164.0,905.0769230769231
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-28 14:45:00,1.75,2019-05-28 16:30:00,350.0,1820.0,1100.5714285714287
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-28 17:45:00,1.0,2019-05-28 18:45:00,212.0,1575.0,854.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-29 06:15:00,0.25,2019-05-29 06:30:00,340.0,340.0,340.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,747.0,44355.0,34887.97142857143
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,42127.0,42127.0,42127.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,42894.0,43050.0,42971.666666666664
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39119,Ohio,Muskingum,2019-05-28 06:00:00,12.25,2019-05-28 18:15:00,295.0,689.0,490.3061224489796
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39119,Ohio,Muskingum,2019-05-30 14:45:00,0.25,2019-05-30 15:00:00,729.0,729.0,729.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39121,Ohio,Noble,2019-05-28 15:00:00,1.5,2019-05-28 16:30:00,300.0,407.0,318.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-05-28 06:00:00,20.25,2019-05-29 02:15:00,456.0,946.0,646.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-05-30 19:45:00,3.5,2019-05-30 23:15:00,631.0,999.0,685.6428571428571
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39129,Ohio,Pickaway,2019-05-28 05:00:00,18.5,2019-05-28 23:30:00,214.0,3954.0,1556.0405405405406
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39129,Ohio,Pickaway,2019-05-30 19:30:00,0.5,2019-05-30 20:00:00,217.0,217.0,217.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39133,Ohio,Portage,2019-05-28 13:30:00,1.0,2019-05-28 14:30:00,1399.0,1416.0,1404.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39133,Ohio,Portage,2019-05-28 20:45:00,3.5,2019-05-29 00:15:00,369.0,601.0,489.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39141,Ohio,Ross,2019-05-28 05:45:00,2.75,2019-05-28 08:30:00,354.0,376.0,373.45454545454544
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39141,Ohio,Ross,2019-05-30 13:15:00,1.75,2019-05-30 15:00:00,288.0,289.0,288.2857142857143
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39145,Ohio,Scioto,2019-05-29 06:45:00,0.25,2019-05-29 07:00:00,260.0,260.0,260.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39145,Ohio,Scioto,2019-05-29 10:15:00,4.0,2019-05-29 14:15:00,307.0,1005.0,806.375
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-27 22:45:00,1.75,2019-05-28 00:30:00,1992.0,2011.0,2002.5714285714287
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 03:15:00,0.25,2019-05-28 03:30:00,202.0,202.0,202.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 11:15:00,0.25,2019-05-28 11:30:00,661.0,661.0,661.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 21:45:00,3.25,2019-05-29 01:00:00,204.0,1471.0,707.7692307692307
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-30 06:30:00,1.25,2019-05-30 07:45:00,243.0,243.0,243.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-30 22:30:00,0.25,2019-05-30 22:45:00,474.0,474.0,474.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-28 22:30:00,1.25,2019-05-28 23:45:00,2771.0,2778.0,2774.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-30 08:45:00,1.0,2019-05-30 09:45:00,731.0,944.0,890.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-30 16:00:00,0.75,2019-05-30 16:45:00,1695.0,1695.0,1695.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 10:30:00,3.75,2019-05-28 14:15:00,450.0,1201.0,602.9333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 16:45:00,2.0,2019-05-28 18:45:00,706.0,3060.0,1736.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 21:00:00,1.5,2019-05-28 22:30:00,620.0,638.0,631.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-29 00:45:00,0.75,2019-05-29 01:30:00,364.0,381.0,370.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39159,Ohio,Union,2019-05-27 23:00:00,2.25,2019-05-28 01:15:00,305.0,306.0,305.8888888888889
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39163,Ohio,Vinton,2019-05-28 08:00:00,4.75,2019-05-28 12:45:00,216.0,671.0,599.1578947368421
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39167,Ohio,Washington,2019-05-28 08:15:00,2.0,2019-05-28 10:15:00,721.0,1241.0,1047.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-29 14:15:00,0.5,2019-05-29 14:45:00,579.0,580.0,579.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-30 12:15:00,2.25,2019-05-30 14:30:00,346.0,347.0,346.55555555555554
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-30 23:00:00,2.0,2019-05-31 01:00:00,358.0,472.0,414.125
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39171,Ohio,Williams,2019-05-28 19:15:00,2.5,2019-05-28 21:45:00,891.0,892.0,891.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39001,Ohio,Adams,2019-05-28 13:30:00,0.5,2019-05-28 14:00:00,220.0,268.0,244.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39003,Ohio,Allen,2019-05-28 02:45:00,7.0,2019-05-28 09:45:00,1084.0,3774.0,3670.3928571428573
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39005,Ohio,Ashland,2019-05-29 14:15:00,0.5,2019-05-29 14:45:00,245.0,249.0,247.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39007,Ohio,Ashtabula,2019-05-28 16:30:00,2.75,2019-05-28 19:15:00,226.0,277.0,231.36363636363637
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39009,Ohio,Athens,2019-05-29 19:15:00,3.0,2019-05-29 22:15:00,758.0,1157.0,955.0833333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39011,Ohio,Auglaize,2019-05-28 02:45:00,6.75,2019-05-28 09:30:00,1344.0,1490.0,1484.2592592592594
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39013,Ohio,Belmont,2019-05-28 14:45:00,4.0,2019-05-28 18:45:00,398.0,3458.0,927.1875
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39013,Ohio,Belmont,2019-05-30 14:15:00,1.0,2019-05-30 15:15:00,285.0,303.0,291.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39015,Ohio,Brown,2019-05-29 14:30:00,1.75,2019-05-29 16:15:00,237.0,320.0,283.14285714285717
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39017,Ohio,Butler,2019-05-27 23:00:00,0.75,2019-05-27 23:45:00,219.0,220.0,219.33333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39019,Ohio,Carroll,2019-05-28 09:30:00,0.25,2019-05-28 09:45:00,271.0,271.0,271.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 08:45:00,3.75,2019-05-28 12:30:00,1329.0,1330.0,1329.4
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,1330.0,1330.0,1330.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39021,Ohio,Champaign,2019-05-28 13:15:00,14.25,2019-05-29 03:30:00,1328.0,1332.0,1329.0350877192982
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-29 13:15:00,2.75,2019-05-29 16:00:00,321.0,2557.0,1475.6363636363637
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-30 06:15:00,1.25,2019-05-30 07:30:00,668.0,670.0,668.6
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39025,Ohio,Clermont,2019-05-30 23:00:00,1.5,2019-05-31 00:30:00,252.0,1611.0,1359.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 00:30:00,10.75,2019-05-29 11:15:00,291.0,383.0,334.9767441860465
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 13:30:00,3.5,2019-05-29 17:00:00,572.0,677.0,653.9285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39029,Ohio,Columbiana,2019-05-29 17:45:00,3.5,2019-05-29 21:15:00,348.0,2836.0,1246.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39031,Ohio,Coshocton,2019-05-27 22:45:00,1.25,2019-05-28 00:00:00,397.0,397.0,397.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39033,Ohio,Crawford,2019-05-28 04:15:00,2.25,2019-05-28 06:30:00,220.0,220.0,220.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-28 18:15:00,8.75,2019-05-29 03:00:00,287.0,1013.0,646.2285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 03:15:00,1.75,2019-05-29 05:00:00,209.0,435.0,278.7142857142857
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 15:30:00,0.75,2019-05-29 16:15:00,203.0,208.0,206.33333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 20:15:00,0.75,2019-05-29 21:00:00,206.0,338.0,294.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-29 21:45:00,0.25,2019-05-29 22:00:00,221.0,221.0,221.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-30 08:30:00,1.0,2019-05-30 09:30:00,218.0,218.0,218.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39035,Ohio,Cuyahoga,2019-05-30 23:30:00,1.25,2019-05-31 00:45:00,2706.0,8073.0,6076.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39037,Ohio,Darke,2019-05-28 02:45:00,0.25,2019-05-28 03:00:00,225.0,225.0,225.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-29 17:15:00,0.25,2019-05-29 17:30:00,716.0,716.0,716.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-30 13:15:00,1.75,2019-05-30 15:00:00,214.0,227.0,220.71428571428572
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39041,Ohio,Delaware,2019-05-30 15:15:00,1.5,2019-05-30 16:45:00,288.0,293.0,290.3333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-05-28 04:45:00,16.25,2019-05-28 21:00:00,512.0,2253.0,1087.3538461538462
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39045,Ohio,Fairfield,2019-05-30 13:15:00,0.25,2019-05-30 13:30:00,351.0,351.0,351.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-28 04:15:00,1.5,2019-05-28 05:45:00,252.0,1442.0,848.6666666666666
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-29 12:30:00,4.5,2019-05-29 17:00:00,209.0,276.0,235.22222222222223
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-29 18:00:00,1.0,2019-05-29 19:00:00,1536.0,1563.0,1554.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39049,Ohio,Franklin,2019-05-30 12:45:00,2.5,2019-05-30 15:15:00,216.0,335.0,277.9
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39053,Ohio,Gallia,2019-05-29 20:30:00,0.5,2019-05-29 21:00:00,741.0,743.0,742.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-05-28 18:15:00,2.5,2019-05-28 20:45:00,877.0,960.0,913.3
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39055,Ohio,Geauga,2019-05-29 01:15:00,1.5,2019-05-29 02:45:00,317.0,319.0,318.3333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 04:15:00,8.25,2019-05-28 12:30:00,265.0,11213.0,8582.484848484848
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39057,Ohio,Greene,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,7531.0,7531.0,7531.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39059,Ohio,Guernsey,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,333.0,791.0,385.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 08:15:00,1.75,2019-05-29 10:00:00,1908.0,2018.0,1986.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-29 19:15:00,1.5,2019-05-29 20:45:00,1121.0,1161.0,1143.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-30 17:15:00,7.25,2019-05-31 00:30:00,279.0,833.0,535.8620689655172
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39061,Ohio,Hamilton,2019-05-31 01:15:00,1.25,2019-05-31 02:30:00,347.0,357.0,351.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-28 15:45:00,3.0,2019-05-28 18:45:00,722.0,731.0,724.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39067,Ohio,Harrison,2019-05-30 19:45:00,4.5,2019-05-31 00:15:00,211.0,211.0,211.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-28 05:30:00,20.75,2019-05-29 02:15:00,254.0,2035.0,1174.144578313253
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-29 08:00:00,4.75,2019-05-29 12:45:00,249.0,349.0,333.05263157894734
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39073,Ohio,Hocking,2019-05-30 15:30:00,0.5,2019-05-30 16:00:00,238.0,286.0,262.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-28 22:00:00,2.0,2019-05-29 00:00:00,226.0,234.0,232.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 08:45:00,0.75,2019-05-29 09:30:00,378.0,378.0,378.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39075,Ohio,Holmes,2019-05-29 16:45:00,1.0,2019-05-29 17:45:00,902.0,930.0,919.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 22:00:00,0.75,2019-05-28 22:45:00,2103.0,2208.0,2138.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39083,Ohio,Knox,2019-05-28 23:15:00,0.25,2019-05-28 23:30:00,2104.0,2104.0,2104.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39085,Ohio,Lake,2019-05-30 23:15:00,3.0,2019-05-31 02:15:00,375.0,2549.0,1451.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 05:15:00,1.5,2019-05-28 06:45:00,566.0,1333.0,1069.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39089,Ohio,Licking,2019-05-28 19:45:00,1.75,2019-05-28 21:30:00,949.0,954.0,951.4285714285714
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 13:00:00,2.5,2019-05-28 15:30:00,690.0,722.0,708.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39093,Ohio,Lorain,2019-05-28 18:45:00,5.75,2019-05-29 00:30:00,222.0,2086.0,712.695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39095,Ohio,Lucas,2019-05-30 19:15:00,2.5,2019-05-30 21:45:00,316.0,1406.0,663.6
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-28 21:00:00,10.25,2019-05-29 07:15:00,208.0,3931.0,1534.1463414634147
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 08:45:00,1.75,2019-05-29 10:30:00,218.0,222.0,221.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39099,Ohio,Mahoning,2019-05-29 17:45:00,0.75,2019-05-29 18:30:00,739.0,762.0,754.3333333333334
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 16:30:00,4.25,2019-05-29 20:45:00,505.0,1572.0,1085.3529411764705
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39105,Ohio,Meigs,2019-05-29 21:00:00,5.75,2019-05-30 02:45:00,437.0,536.0,491.8695652173913
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 02:30:00,1.0,2019-05-28 03:30:00,1945.0,1951.0,1947.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,1901.0,1952.0,1920.6571428571428
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,1902.0,1902.0,1902.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,1902.0,1903.0,1902.6666666666667
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39107,Ohio,Mercer,2019-05-28 15:00:00,1.0,2019-05-28 16:00:00,1903.0,1903.0,1903.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 03:00:00,0.5,2019-05-28 03:30:00,1412.0,1469.0,1440.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,1671.0,7686.0,4769.285714285715
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,2984.0,2984.0,2984.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,2161.0,3509.0,2660.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39109,Ohio,Miami,2019-05-28 15:00:00,32.5,2019-05-29 23:30:00,220.0,2164.0,905.0769230769231
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-28 14:45:00,1.75,2019-05-28 16:30:00,350.0,1820.0,1100.5714285714287
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-28 17:45:00,1.0,2019-05-28 18:45:00,212.0,1575.0,854.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39111,Ohio,Monroe,2019-05-29 06:15:00,0.25,2019-05-29 06:30:00,340.0,340.0,340.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 03:45:00,8.75,2019-05-28 12:30:00,747.0,44355.0,34887.97142857143
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 12:45:00,0.25,2019-05-28 13:00:00,42127.0,42127.0,42127.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39113,Ohio,Montgomery,2019-05-28 13:15:00,1.5,2019-05-28 14:45:00,42894.0,43050.0,42971.666666666664
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39119,Ohio,Muskingum,2019-05-28 06:00:00,12.25,2019-05-28 18:15:00,295.0,689.0,490.3061224489796
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39119,Ohio,Muskingum,2019-05-30 14:45:00,0.25,2019-05-30 15:00:00,729.0,729.0,729.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39121,Ohio,Noble,2019-05-28 15:00:00,1.5,2019-05-28 16:30:00,300.0,407.0,318.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-05-28 06:00:00,20.25,2019-05-29 02:15:00,456.0,946.0,646.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39127,Ohio,Perry,2019-05-30 19:45:00,3.5,2019-05-30 23:15:00,631.0,999.0,685.6428571428571
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39129,Ohio,Pickaway,2019-05-28 05:00:00,18.5,2019-05-28 23:30:00,214.0,3954.0,1556.0405405405406
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39129,Ohio,Pickaway,2019-05-30 19:30:00,0.5,2019-05-30 20:00:00,217.0,217.0,217.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39133,Ohio,Portage,2019-05-28 13:30:00,1.0,2019-05-28 14:30:00,1399.0,1416.0,1404.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39133,Ohio,Portage,2019-05-28 20:45:00,3.5,2019-05-29 00:15:00,369.0,601.0,489.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39141,Ohio,Ross,2019-05-28 05:45:00,2.75,2019-05-28 08:30:00,354.0,376.0,373.45454545454544
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39141,Ohio,Ross,2019-05-30 13:15:00,1.75,2019-05-30 15:00:00,288.0,289.0,288.2857142857143
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39145,Ohio,Scioto,2019-05-29 06:45:00,0.25,2019-05-29 07:00:00,260.0,260.0,260.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39145,Ohio,Scioto,2019-05-29 10:15:00,4.0,2019-05-29 14:15:00,307.0,1005.0,806.375
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-27 22:45:00,1.75,2019-05-28 00:30:00,1992.0,2011.0,2002.5714285714287
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 03:15:00,0.25,2019-05-28 03:30:00,202.0,202.0,202.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 11:15:00,0.25,2019-05-28 11:30:00,661.0,661.0,661.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-28 21:45:00,3.25,2019-05-29 01:00:00,204.0,1471.0,707.7692307692307
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-30 06:30:00,1.25,2019-05-30 07:45:00,243.0,243.0,243.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39151,Ohio,Stark,2019-05-30 22:30:00,0.25,2019-05-30 22:45:00,474.0,474.0,474.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-28 22:30:00,1.25,2019-05-28 23:45:00,2771.0,2778.0,2774.2
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-30 08:45:00,1.0,2019-05-30 09:45:00,731.0,944.0,890.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39153,Ohio,Summit,2019-05-30 16:00:00,0.75,2019-05-30 16:45:00,1695.0,1695.0,1695.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 10:30:00,3.75,2019-05-28 14:15:00,450.0,1201.0,602.9333333333333
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 16:45:00,2.0,2019-05-28 18:45:00,706.0,3060.0,1736.75
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-28 21:00:00,1.5,2019-05-28 22:30:00,620.0,638.0,631.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39155,Ohio,Trumbull,2019-05-29 00:45:00,0.75,2019-05-29 01:30:00,364.0,381.0,370.0
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39159,Ohio,Union,2019-05-27 23:00:00,2.25,2019-05-28 01:15:00,305.0,306.0,305.8888888888889
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39163,Ohio,Vinton,2019-05-28 08:00:00,4.75,2019-05-28 12:45:00,216.0,671.0,599.1578947368421
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39167,Ohio,Washington,2019-05-28 08:15:00,2.0,2019-05-28 10:15:00,721.0,1241.0,1047.25
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-29 14:15:00,0.5,2019-05-29 14:45:00,579.0,580.0,579.5
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-30 12:15:00,2.25,2019-05-30 14:30:00,346.0,347.0,346.55555555555554
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39169,Ohio,Wayne,2019-05-30 23:00:00,2.0,2019-05-31 01:00:00,358.0,472.0,414.125
Ohio-8,Ohio,2019-05-27 22:07:00,2019-05-28 03:00:00,Severe Weather/Transmission Interruption,39171,Ohio,Williams,2019-05-28 19:15:00,2.5,2019-05-28 21:45:00,891.0,892.0,891.2
Oklahoma-0,Oklahoma,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,40015,Oklahoma,Caddo,2019-03-02 22:15:00,0.75,2019-03-02 23:00:00,706.0,1414.0,1176.6666666666667
Oklahoma-0,Oklahoma,2019-02-28 07:02:00,2019-02-28 07:33:00,System Operations,40109,Oklahoma,Oklahoma,2019-03-01 07:00:00,6.5,2019-03-01 13:30:00,264.0,1615.0,404.46153846153845
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40009,Oklahoma,Beckham,2019-03-09 10:15:00,2.5,2019-03-09 12:45:00,225.0,417.0,385.1
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40021,Oklahoma,Cherokee,2019-03-09 21:30:00,0.25,2019-03-09 21:45:00,302.0,302.0,302.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40027,Oklahoma,Cleveland,2019-03-09 06:30:00,1.0,2019-03-09 07:30:00,369.0,371.0,370.25
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40031,Oklahoma,Comanche,2019-03-04 13:00:00,1.0,2019-03-04 14:00:00,253.0,286.0,277.75
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40031,Oklahoma,Comanche,2019-03-05 15:00:00,2.0,2019-03-05 17:00:00,758.0,1200.0,1037.75
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40035,Oklahoma,Craig,2019-03-09 09:45:00,1.25,2019-03-09 11:00:00,419.0,459.0,444.4
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40035,Oklahoma,Craig,2019-03-09 13:00:00,4.75,2019-03-09 17:45:00,414.0,443.0,419.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40035,Oklahoma,Craig,2019-03-09 19:30:00,1.25,2019-03-09 20:45:00,334.0,887.0,773.2
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40035,Oklahoma,Craig,2019-03-10 03:45:00,0.25,2019-03-10 04:00:00,414.0,414.0,414.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40039,Oklahoma,Custer,2019-03-10 00:15:00,1.25,2019-03-10 01:30:00,458.0,1070.0,946.8
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40041,Oklahoma,Delaware,2019-03-08 01:15:00,1.0,2019-03-08 02:15:00,264.0,617.0,440.5
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40041,Oklahoma,Delaware,2019-03-09 17:00:00,2.0,2019-03-09 19:00:00,215.0,327.0,274.5
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40041,Oklahoma,Delaware,2019-03-09 19:45:00,2.5,2019-03-09 22:15:00,209.0,1144.0,514.1
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40043,Oklahoma,Dewey,2019-03-09 08:15:00,1.25,2019-03-09 09:30:00,707.0,707.0,707.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40043,Oklahoma,Dewey,2019-03-09 15:45:00,0.25,2019-03-09 16:00:00,250.0,250.0,250.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40043,Oklahoma,Dewey,2019-03-10 00:15:00,1.0,2019-03-10 01:15:00,626.0,626.0,626.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40051,Oklahoma,Grady,2019-03-09 09:45:00,0.75,2019-03-09 10:30:00,485.0,485.0,485.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40053,Oklahoma,Grant,2019-03-05 20:15:00,1.0,2019-03-05 21:15:00,682.0,682.0,682.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40057,Oklahoma,Harmon,2019-03-09 12:15:00,0.75,2019-03-09 13:00:00,249.0,309.0,289.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40065,Oklahoma,Jackson,2019-03-09 10:30:00,3.25,2019-03-09 13:45:00,404.0,424.0,419.84615384615387
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40071,Oklahoma,Kay,2019-03-08 16:45:00,0.25,2019-03-08 17:00:00,319.0,319.0,319.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40075,Oklahoma,Kiowa,2019-03-09 11:45:00,2.0,2019-03-09 13:45:00,227.0,429.0,325.25
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40097,Oklahoma,Mayes,2019-03-09 19:15:00,2.75,2019-03-09 22:00:00,320.0,866.0,665.7272727272727
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40087,Oklahoma,McClain,2019-03-09 09:45:00,0.75,2019-03-09 10:30:00,894.0,894.0,894.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40089,Oklahoma,McCurtain,2019-03-09 15:30:00,1.0,2019-03-09 16:30:00,201.0,207.0,204.25
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40099,Oklahoma,Murray,2019-03-09 13:00:00,3.0,2019-03-09 16:00:00,239.0,1900.0,436.6666666666667
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40101,Oklahoma,Muskogee,2019-03-09 17:15:00,4.25,2019-03-09 21:30:00,236.0,1677.0,540.8235294117648
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40101,Oklahoma,Muskogee,2019-03-09 21:45:00,0.5,2019-03-09 22:15:00,300.0,300.0,300.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40107,Oklahoma,Okfuskee,2019-03-09 18:15:00,2.5,2019-03-09 20:45:00,253.0,754.0,499.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40107,Oklahoma,Okfuskee,2019-03-11 07:15:00,2.25,2019-03-11 09:30:00,253.0,735.0,467.22222222222223
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40109,Oklahoma,Oklahoma,2019-03-06 16:00:00,5.0,2019-03-06 21:00:00,483.0,483.0,483.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40109,Oklahoma,Oklahoma,2019-03-09 10:30:00,4.5,2019-03-09 15:00:00,284.0,407.0,369.6666666666667
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40109,Oklahoma,Oklahoma,2019-03-09 15:30:00,0.5,2019-03-09 16:00:00,211.0,211.0,211.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40109,Oklahoma,Oklahoma,2019-03-11 03:45:00,1.75,2019-03-11 05:30:00,249.0,336.0,270.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40113,Oklahoma,Osage,2019-03-09 18:15:00,0.5,2019-03-09 18:45:00,416.0,418.0,417.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40115,Oklahoma,Ottawa,2019-03-09 19:45:00,0.25,2019-03-09 20:00:00,572.0,572.0,572.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40119,Oklahoma,Payne,2019-03-09 15:45:00,1.0,2019-03-09 16:45:00,393.0,393.0,393.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40125,Oklahoma,Pottawatomie,2019-03-11 03:15:00,0.25,2019-03-11 03:30:00,315.0,315.0,315.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40131,Oklahoma,Rogers,2019-03-07 06:15:00,5.5,2019-03-07 11:45:00,382.0,382.0,382.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40131,Oklahoma,Rogers,2019-03-08 19:00:00,1.25,2019-03-08 20:15:00,383.0,384.0,383.6
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40131,Oklahoma,Rogers,2019-03-09 09:45:00,1.0,2019-03-09 10:45:00,301.0,361.0,330.25
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40139,Oklahoma,Texas,2019-03-09 20:15:00,0.25,2019-03-09 20:30:00,319.0,319.0,319.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40143,Oklahoma,Tulsa,2019-03-06 23:00:00,0.5,2019-03-06 23:30:00,5807.0,5817.0,5812.0
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40143,Oklahoma,Tulsa,2019-03-09 15:15:00,1.0,2019-03-09 16:15:00,205.0,217.0,210.25
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40143,Oklahoma,Tulsa,2019-03-09 17:00:00,6.75,2019-03-09 23:45:00,200.0,5606.0,2113.703703703704
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40143,Oklahoma,Tulsa,2019-03-10 00:30:00,13.0,2019-03-10 13:30:00,202.0,203.0,202.03846153846155
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40145,Oklahoma,Wagoner,2019-03-09 20:45:00,3.5,2019-03-10 00:15:00,200.0,229.0,203.5
Oklahoma-1,Oklahoma,2019-03-04 11:39:00,2019-03-08 16:52:00,Vandalism,40147,Oklahoma,Washington,2019-03-09 16:45:00,3.5,2019-03-09 20:15:00,1290.0,1296.0,1292.2142857142858
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40003,Oklahoma,Alfalfa,2019-03-13 21:45:00,0.25,2019-03-13 22:00:00,233.0,233.0,233.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40007,Oklahoma,Beaver,2019-03-13 18:00:00,4.5,2019-03-13 22:30:00,246.0,1366.0,570.9444444444445
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40009,Oklahoma,Beckham,2019-03-13 23:15:00,0.5,2019-03-13 23:45:00,201.0,202.0,201.5
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40009,Oklahoma,Beckham,2019-03-14 02:30:00,1.0,2019-03-14 03:30:00,235.0,236.0,235.5
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40011,Oklahoma,Blaine,2019-03-13 18:45:00,0.5,2019-03-13 19:15:00,238.0,299.0,268.5
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40011,Oklahoma,Blaine,2019-03-13 20:30:00,1.0,2019-03-13 21:30:00,216.0,632.0,457.75
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-03-13 17:15:00,1.0,2019-03-13 18:15:00,384.0,384.0,384.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-03-13 20:45:00,3.75,2019-03-14 00:30:00,223.0,532.0,377.73333333333335
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-03-16 16:45:00,1.25,2019-03-16 18:00:00,212.0,604.0,401.8
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40019,Oklahoma,Carter,2019-03-13 15:45:00,0.25,2019-03-13 16:00:00,224.0,224.0,224.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40033,Oklahoma,Cotton,2019-03-13 22:45:00,0.25,2019-03-13 23:00:00,221.0,221.0,221.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40035,Oklahoma,Craig,2019-03-15 13:15:00,0.25,2019-03-15 13:30:00,413.0,413.0,413.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40037,Oklahoma,Creek,2019-03-13 21:00:00,3.25,2019-03-14 00:15:00,216.0,338.0,291.0769230769231
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40039,Oklahoma,Custer,2019-03-13 19:15:00,2.5,2019-03-13 21:45:00,273.0,772.0,548.5
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40039,Oklahoma,Custer,2019-03-13 23:15:00,0.5,2019-03-13 23:45:00,230.0,281.0,255.5
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40039,Oklahoma,Custer,2019-03-14 01:15:00,4.25,2019-03-14 05:30:00,444.0,1314.0,973.0588235294117
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40041,Oklahoma,Delaware,2019-03-13 19:45:00,0.25,2019-03-13 20:00:00,243.0,243.0,243.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40041,Oklahoma,Delaware,2019-03-15 23:15:00,1.0,2019-03-16 00:15:00,349.0,383.0,373.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40041,Oklahoma,Delaware,2019-03-16 04:45:00,0.25,2019-03-16 05:00:00,377.0,377.0,377.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40045,Oklahoma,Ellis,2019-03-13 19:15:00,7.5,2019-03-14 02:45:00,236.0,737.0,439.53333333333336
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40049,Oklahoma,Garvin,2019-03-13 20:30:00,5.75,2019-03-14 02:15:00,429.0,1360.0,714.1304347826087
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-03-13 21:15:00,1.25,2019-03-13 22:30:00,202.0,393.0,352.4
