event_id,state_event,Datetime Event Began,Datetime Restoration,Event Type,fips,state,county,start_time,duration,end_time,min_customers,max_customers,mean_customers
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-03-14 03:45:00,1.5,2019-03-14 05:15:00,818.0,821.0,820.1666666666666
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40059,Oklahoma,Harper,2019-03-13 18:00:00,2.0,2019-03-13 20:00:00,420.0,424.0,422.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40059,Oklahoma,Harper,2019-03-13 21:00:00,1.5,2019-03-13 22:30:00,211.0,535.0,306.8333333333333
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40063,Oklahoma,Hughes,2019-03-14 01:00:00,0.5,2019-03-14 01:30:00,285.0,285.0,285.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40071,Oklahoma,Kay,2019-03-13 20:45:00,8.75,2019-03-14 05:30:00,672.0,709.0,686.7714285714286
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40075,Oklahoma,Kiowa,2019-03-15 14:15:00,2.75,2019-03-15 17:00:00,267.0,687.0,520.1818181818181
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40077,Oklahoma,Latimer,2019-03-16 13:45:00,1.25,2019-03-16 15:00:00,213.0,299.0,264.4
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40079,Oklahoma,Le Flore,2019-03-16 13:30:00,2.5,2019-03-16 16:00:00,273.0,1261.0,842.6
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40079,Oklahoma,Le Flore,2019-03-16 16:15:00,1.5,2019-03-16 17:45:00,682.0,682.0,682.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40081,Oklahoma,Lincoln,2019-03-13 22:30:00,1.75,2019-03-14 00:15:00,305.0,776.0,635.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40081,Oklahoma,Lincoln,2019-03-14 09:00:00,1.25,2019-03-14 10:15:00,514.0,583.0,568.6
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40081,Oklahoma,Lincoln,2019-03-14 14:45:00,0.25,2019-03-14 15:00:00,204.0,204.0,204.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40083,Oklahoma,Logan,2019-03-13 21:45:00,1.0,2019-03-13 22:45:00,981.0,1545.0,1135.25
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40093,Oklahoma,Major,2019-03-13 20:45:00,3.25,2019-03-14 00:00:00,256.0,625.0,459.2307692307692
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40101,Oklahoma,Muskogee,2019-03-14 11:15:00,2.75,2019-03-14 14:00:00,373.0,373.0,373.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40103,Oklahoma,Noble,2019-03-13 20:45:00,3.25,2019-03-14 00:00:00,304.0,1258.0,1003.3846153846154
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-03-14 06:45:00,0.25,2019-03-14 07:00:00,775.0,775.0,775.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-03-14 07:15:00,14.0,2019-03-14 21:15:00,238.0,824.0,482.89285714285717
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40113,Oklahoma,Osage,2019-03-13 21:00:00,2.75,2019-03-13 23:45:00,548.0,3107.0,1629.909090909091
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40117,Oklahoma,Pawnee,2019-03-13 21:15:00,2.25,2019-03-13 23:30:00,352.0,1639.0,966.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40123,Oklahoma,Pontotoc,2019-03-13 16:00:00,0.25,2019-03-13 16:15:00,277.0,277.0,277.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40129,Oklahoma,Roger Mills,2019-03-13 21:15:00,0.5,2019-03-13 21:45:00,580.0,580.0,580.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40133,Oklahoma,Seminole,2019-03-14 09:00:00,1.25,2019-03-14 10:15:00,303.0,303.0,303.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40137,Oklahoma,Stephens,2019-03-13 21:30:00,0.5,2019-03-13 22:00:00,479.0,480.0,479.5
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40139,Oklahoma,Texas,2019-03-13 18:00:00,0.75,2019-03-13 18:45:00,216.0,240.0,231.33333333333334
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40143,Oklahoma,Tulsa,2019-03-13 21:00:00,1.25,2019-03-13 22:15:00,216.0,1368.0,1135.4
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40143,Oklahoma,Tulsa,2019-03-15 21:00:00,0.75,2019-03-15 21:45:00,537.0,916.0,786.3333333333334
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40149,Oklahoma,Washita,2019-03-13 19:30:00,0.25,2019-03-13 19:45:00,760.0,760.0,760.0
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40153,Oklahoma,Woodward,2019-03-13 19:15:00,4.25,2019-03-13 23:30:00,326.0,928.0,680.5882352941177
Oklahoma-2,Oklahoma,2019-03-13 15:00:00,2019-03-14 00:00:00,Severe Weather/Transmission Interruption,40153,Oklahoma,Woodward,2019-03-14 16:00:00,3.25,2019-03-14 19:15:00,302.0,427.0,394.0769230769231
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40047,Oklahoma,Garfield,2019-03-20 04:45:00,2.75,2019-03-20 07:30:00,256.0,357.0,311.09090909090907
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40049,Oklahoma,Garvin,2019-03-20 14:15:00,0.25,2019-03-20 14:30:00,276.0,276.0,276.0
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40049,Oklahoma,Garvin,2019-03-20 16:15:00,0.5,2019-03-20 16:45:00,256.0,256.0,256.0
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40105,Oklahoma,Nowata,2019-03-21 14:30:00,1.25,2019-03-21 15:45:00,2867.0,2871.0,2869.6
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40119,Oklahoma,Payne,2019-03-20 10:15:00,0.5,2019-03-20 10:45:00,315.0,315.0,315.0
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40119,Oklahoma,Payne,2019-03-20 11:00:00,1.25,2019-03-20 12:15:00,315.0,315.0,315.0
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40119,Oklahoma,Payne,2019-03-20 12:30:00,0.25,2019-03-20 12:45:00,315.0,315.0,315.0
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40121,Oklahoma,Pittsburg,2019-03-22 14:30:00,0.75,2019-03-22 15:15:00,447.0,449.0,448.0
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40143,Oklahoma,Tulsa,2019-03-20 10:15:00,0.25,2019-03-20 10:30:00,881.0,881.0,881.0
Oklahoma-3,Oklahoma,2019-03-19 22:53:00,2019-03-19 22:54:00,Vandalism,40143,Oklahoma,Tulsa,2019-03-22 10:45:00,0.5,2019-03-22 11:15:00,3206.0,3206.0,3206.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40009,Oklahoma,Beckham,2019-06-16 09:00:00,1.0,2019-06-16 10:00:00,202.0,219.0,210.5
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40009,Oklahoma,Beckham,2019-06-16 12:45:00,1.0,2019-06-16 13:45:00,346.0,350.0,348.25
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40009,Oklahoma,Beckham,2019-06-16 16:30:00,8.5,2019-06-17 01:00:00,312.0,323.0,316.97058823529414
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40011,Oklahoma,Blaine,2019-06-16 03:30:00,0.25,2019-06-16 03:45:00,293.0,293.0,293.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-06-16 03:30:00,4.5,2019-06-16 08:00:00,228.0,4147.0,2947.222222222222
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-06-16 09:15:00,0.75,2019-06-16 10:00:00,246.0,251.0,247.66666666666666
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-06-18 22:30:00,1.0,2019-06-18 23:30:00,295.0,297.0,296.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40017,Oklahoma,Canadian,2019-06-16 03:30:00,5.25,2019-06-16 08:45:00,532.0,2045.0,1202.952380952381
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40017,Oklahoma,Canadian,2019-06-16 10:30:00,0.25,2019-06-16 10:45:00,630.0,630.0,630.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40025,Oklahoma,Cimarron,2019-06-16 05:15:00,0.5,2019-06-16 05:45:00,353.0,353.0,353.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40027,Oklahoma,Cleveland,2019-06-16 04:30:00,1.5,2019-06-16 06:00:00,1264.0,1323.0,1303.3333333333333
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40031,Oklahoma,Comanche,2019-06-16 03:30:00,2.75,2019-06-16 06:15:00,353.0,5972.0,4558.727272727273
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40031,Oklahoma,Comanche,2019-06-16 06:30:00,4.75,2019-06-16 11:15:00,874.0,3349.0,1170.578947368421
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40031,Oklahoma,Comanche,2019-06-16 13:30:00,0.5,2019-06-16 14:00:00,201.0,201.0,201.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40031,Oklahoma,Comanche,2019-06-17 21:15:00,1.0,2019-06-17 22:15:00,535.0,540.0,537.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40035,Oklahoma,Craig,2019-06-17 20:00:00,0.5,2019-06-17 20:30:00,218.0,218.0,218.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40037,Oklahoma,Creek,2019-06-16 06:30:00,12.75,2019-06-16 19:15:00,201.0,1445.0,762.4705882352941
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40037,Oklahoma,Creek,2019-06-17 01:15:00,1.75,2019-06-17 03:00:00,546.0,546.0,546.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40039,Oklahoma,Custer,2019-06-19 00:30:00,0.75,2019-06-19 01:15:00,327.0,327.0,327.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40045,Oklahoma,Ellis,2019-06-17 02:45:00,0.25,2019-06-17 03:00:00,246.0,246.0,246.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40047,Oklahoma,Garfield,2019-06-18 00:45:00,0.75,2019-06-18 01:30:00,1517.0,1517.0,1517.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40049,Oklahoma,Garvin,2019-06-16 05:30:00,1.0,2019-06-16 06:30:00,241.0,242.0,241.75
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40049,Oklahoma,Garvin,2019-06-16 12:30:00,2.25,2019-06-16 14:45:00,428.0,452.0,440.77777777777777
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-06-16 06:30:00,3.5,2019-06-16 10:00:00,356.0,508.0,433.5
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-06-16 20:30:00,0.25,2019-06-16 20:45:00,256.0,256.0,256.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40081,Oklahoma,Lincoln,2019-06-16 05:30:00,1.5,2019-06-16 07:00:00,454.0,455.0,454.8333333333333
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40085,Oklahoma,Love,2019-06-16 18:45:00,0.75,2019-06-16 19:30:00,304.0,305.0,304.6666666666667
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40089,Oklahoma,McCurtain,2019-06-16 09:30:00,1.5,2019-06-16 11:00:00,766.0,843.0,811.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40089,Oklahoma,McCurtain,2019-06-16 11:15:00,2.0,2019-06-16 13:15:00,211.0,251.0,222.125
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40089,Oklahoma,McCurtain,2019-06-16 14:30:00,2.25,2019-06-16 16:45:00,449.0,515.0,497.3333333333333
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40099,Oklahoma,Murray,2019-06-16 05:15:00,1.5,2019-06-16 06:45:00,897.0,2022.0,1631.1666666666667
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40101,Oklahoma,Muskogee,2019-06-16 12:00:00,3.0,2019-06-16 15:00:00,560.0,2284.0,1266.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40107,Oklahoma,Okfuskee,2019-06-16 08:30:00,2.5,2019-06-16 11:00:00,1901.0,2955.0,2849.3
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-06-16 04:30:00,20.25,2019-06-17 00:45:00,201.0,8218.0,2199.259259259259
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-06-17 01:15:00,0.5,2019-06-17 01:45:00,227.0,228.0,227.5
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-06-17 02:30:00,1.25,2019-06-17 03:45:00,892.0,2022.0,1792.8
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-06-17 18:30:00,0.75,2019-06-17 19:15:00,447.0,448.0,447.3333333333333
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40111,Oklahoma,Okmulgee,2019-06-16 08:30:00,4.25,2019-06-16 12:45:00,246.0,273.0,261.88235294117646
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40125,Oklahoma,Pottawatomie,2019-06-16 05:15:00,13.0,2019-06-16 18:15:00,257.0,799.0,559.2692307692307
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40129,Oklahoma,Roger Mills,2019-06-16 06:15:00,0.5,2019-06-16 06:45:00,218.0,218.0,218.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40129,Oklahoma,Roger Mills,2019-06-16 07:00:00,0.75,2019-06-16 07:45:00,211.0,211.0,211.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40133,Oklahoma,Seminole,2019-06-16 12:45:00,1.5,2019-06-16 14:15:00,205.0,246.0,239.16666666666666
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40133,Oklahoma,Seminole,2019-06-16 15:00:00,0.25,2019-06-16 15:15:00,231.0,231.0,231.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40137,Oklahoma,Stephens,2019-06-16 04:15:00,0.75,2019-06-16 05:00:00,240.0,250.0,246.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40137,Oklahoma,Stephens,2019-06-16 10:15:00,0.25,2019-06-16 10:30:00,228.0,228.0,228.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40137,Oklahoma,Stephens,2019-06-16 11:00:00,0.25,2019-06-16 11:15:00,202.0,202.0,202.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40137,Oklahoma,Stephens,2019-06-16 11:45:00,0.25,2019-06-16 12:00:00,248.0,248.0,248.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40139,Oklahoma,Texas,2019-06-18 20:30:00,1.0,2019-06-18 21:30:00,328.0,328.0,328.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40143,Oklahoma,Tulsa,2019-06-18 14:45:00,0.25,2019-06-18 15:00:00,307.0,307.0,307.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40143,Oklahoma,Tulsa,2019-06-18 21:00:00,0.5,2019-06-18 21:30:00,1682.0,2632.0,2157.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40147,Oklahoma,Washington,2019-06-19 02:15:00,0.25,2019-06-19 02:30:00,1485.0,1485.0,1485.0
Oklahoma-4,Oklahoma,2019-06-16 03:25:00,2019-06-16 03:25:00,Severe Weather/Transmission Interruption,40149,Oklahoma,Washita,2019-06-16 09:00:00,5.25,2019-06-16 14:15:00,207.0,233.0,214.85714285714286
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40015,Oklahoma,Caddo,2019-06-20 21:00:00,1.75,2019-06-20 22:45:00,549.0,551.0,549.8571428571429
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40019,Oklahoma,Carter,2019-06-20 11:45:00,1.75,2019-06-20 13:30:00,215.0,215.0,215.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40027,Oklahoma,Cleveland,2019-06-20 03:30:00,0.5,2019-06-20 04:00:00,724.0,724.0,724.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40029,Oklahoma,Coal,2019-06-19 18:45:00,0.5,2019-06-19 19:15:00,292.0,292.0,292.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40031,Oklahoma,Comanche,2019-06-19 23:15:00,1.5,2019-06-20 00:45:00,1663.0,1664.0,1663.1666666666667
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40031,Oklahoma,Comanche,2019-06-20 18:15:00,1.0,2019-06-20 19:15:00,219.0,224.0,221.5
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40031,Oklahoma,Comanche,2019-06-21 15:15:00,0.25,2019-06-21 15:30:00,478.0,478.0,478.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40037,Oklahoma,Creek,2019-06-21 22:00:00,2.0,2019-06-22 00:00:00,209.0,463.0,363.125
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40037,Oklahoma,Creek,2019-06-22 05:45:00,3.5,2019-06-22 09:15:00,295.0,590.0,316.07142857142856
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40039,Oklahoma,Custer,2019-06-19 22:15:00,1.25,2019-06-19 23:30:00,327.0,339.0,329.6
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40041,Oklahoma,Delaware,2019-06-19 17:30:00,0.25,2019-06-19 17:45:00,760.0,760.0,760.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40041,Oklahoma,Delaware,2019-06-20 00:30:00,0.25,2019-06-20 00:45:00,1109.0,1109.0,1109.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40047,Oklahoma,Garfield,2019-06-21 19:15:00,0.75,2019-06-21 20:00:00,9398.0,9399.0,9398.333333333334
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40047,Oklahoma,Garfield,2019-06-21 20:30:00,2.5,2019-06-21 23:00:00,5951.0,9410.0,8886.6
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-21 03:00:00,3.75,2019-06-21 06:45:00,242.0,1630.0,999.4
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-21 08:45:00,4.5,2019-06-21 13:15:00,208.0,257.0,222.88888888888889
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-21 13:30:00,1.0,2019-06-21 14:30:00,242.0,432.0,303.25
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-21 14:45:00,0.5,2019-06-21 15:15:00,203.0,228.0,215.5
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-21 18:00:00,0.5,2019-06-21 18:30:00,225.0,259.0,242.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-21 19:15:00,0.75,2019-06-21 20:00:00,300.0,309.0,305.6666666666667
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-21 20:30:00,2.0,2019-06-21 22:30:00,249.0,276.0,261.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-22 02:00:00,0.75,2019-06-22 02:45:00,1388.0,1394.0,1390.3333333333333
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40049,Oklahoma,Garvin,2019-06-22 06:30:00,2.5,2019-06-22 09:00:00,347.0,347.0,347.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40063,Oklahoma,Hughes,2019-06-19 13:30:00,0.25,2019-06-19 13:45:00,259.0,259.0,259.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40063,Oklahoma,Hughes,2019-06-19 14:00:00,0.25,2019-06-19 14:15:00,266.0,266.0,266.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40063,Oklahoma,Hughes,2019-06-19 15:15:00,4.25,2019-06-19 19:30:00,259.0,322.0,285.29411764705884
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40063,Oklahoma,Hughes,2019-06-19 20:15:00,1.0,2019-06-19 21:15:00,288.0,288.0,288.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40063,Oklahoma,Hughes,2019-06-19 21:45:00,0.25,2019-06-19 22:00:00,288.0,288.0,288.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40069,Oklahoma,Johnston,2019-06-19 11:00:00,4.25,2019-06-19 15:15:00,225.0,248.0,243.23529411764707
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40081,Oklahoma,Lincoln,2019-06-21 16:15:00,2.75,2019-06-21 19:00:00,589.0,590.0,589.3636363636364
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40097,Oklahoma,Mayes,2019-06-19 16:30:00,0.25,2019-06-19 16:45:00,803.0,803.0,803.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40087,Oklahoma,McClain,2019-06-20 01:45:00,0.25,2019-06-20 02:00:00,394.0,394.0,394.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40087,Oklahoma,McClain,2019-06-20 02:15:00,0.25,2019-06-20 02:30:00,394.0,394.0,394.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40087,Oklahoma,McClain,2019-06-20 03:00:00,0.5,2019-06-20 03:30:00,394.0,394.0,394.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40087,Oklahoma,McClain,2019-06-20 04:00:00,0.5,2019-06-20 04:30:00,394.0,396.0,395.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40089,Oklahoma,McCurtain,2019-06-20 00:00:00,11.0,2019-06-20 11:00:00,628.0,855.0,696.5681818181819
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40099,Oklahoma,Murray,2019-06-20 00:15:00,0.75,2019-06-20 01:00:00,246.0,247.0,246.33333333333334
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40099,Oklahoma,Murray,2019-06-20 01:45:00,0.25,2019-06-20 02:00:00,262.0,262.0,262.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40099,Oklahoma,Murray,2019-06-20 02:15:00,0.25,2019-06-20 02:30:00,263.0,263.0,263.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40099,Oklahoma,Murray,2019-06-20 03:00:00,0.5,2019-06-20 03:30:00,263.0,263.0,263.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40099,Oklahoma,Murray,2019-06-20 04:00:00,0.5,2019-06-20 04:30:00,263.0,263.0,263.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40101,Oklahoma,Muskogee,2019-06-19 13:45:00,0.25,2019-06-19 14:00:00,204.0,204.0,204.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40101,Oklahoma,Muskogee,2019-06-19 14:15:00,0.25,2019-06-19 14:30:00,204.0,204.0,204.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40101,Oklahoma,Muskogee,2019-06-19 14:45:00,0.25,2019-06-19 15:00:00,204.0,204.0,204.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40109,Oklahoma,Oklahoma,2019-06-19 21:15:00,0.25,2019-06-19 21:30:00,303.0,303.0,303.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40109,Oklahoma,Oklahoma,2019-06-19 22:00:00,0.5,2019-06-19 22:30:00,209.0,209.0,209.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40109,Oklahoma,Oklahoma,2019-06-21 04:15:00,0.75,2019-06-21 05:00:00,1330.0,1338.0,1335.3333333333333
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40109,Oklahoma,Oklahoma,2019-06-21 17:00:00,0.25,2019-06-21 17:15:00,331.0,331.0,331.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40109,Oklahoma,Oklahoma,2019-06-21 17:45:00,0.75,2019-06-21 18:30:00,392.0,506.0,468.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40109,Oklahoma,Oklahoma,2019-06-21 19:15:00,0.75,2019-06-21 20:00:00,505.0,538.0,522.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40109,Oklahoma,Oklahoma,2019-06-21 20:30:00,4.25,2019-06-22 00:45:00,452.0,493.0,471.70588235294116
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40111,Oklahoma,Okmulgee,2019-06-21 00:30:00,1.0,2019-06-21 01:30:00,1299.0,1305.0,1302.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40115,Oklahoma,Ottawa,2019-06-19 13:00:00,0.25,2019-06-19 13:15:00,223.0,223.0,223.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40115,Oklahoma,Ottawa,2019-06-20 19:45:00,1.25,2019-06-20 21:00:00,311.0,312.0,311.8
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40123,Oklahoma,Pontotoc,2019-06-21 18:30:00,0.75,2019-06-21 19:15:00,396.0,396.0,396.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40123,Oklahoma,Pontotoc,2019-06-21 20:00:00,0.5,2019-06-21 20:30:00,387.0,393.0,390.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40139,Oklahoma,Texas,2019-06-20 22:00:00,0.5,2019-06-20 22:30:00,1821.0,1823.0,1822.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40143,Oklahoma,Tulsa,2019-06-19 14:15:00,0.25,2019-06-19 14:30:00,715.0,715.0,715.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40143,Oklahoma,Tulsa,2019-06-20 06:45:00,0.5,2019-06-20 07:15:00,255.0,255.0,255.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40143,Oklahoma,Tulsa,2019-06-20 17:00:00,1.5,2019-06-20 18:30:00,1295.0,1310.0,1299.8333333333333
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40145,Oklahoma,Wagoner,2019-06-22 04:15:00,3.5,2019-06-22 07:45:00,227.0,330.0,281.92857142857144
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40147,Oklahoma,Washington,2019-06-22 08:45:00,1.5,2019-06-22 10:15:00,281.0,713.0,353.0
Oklahoma-5,Oklahoma,2019-06-19 11:00:00,2019-06-19 11:01:00,Vandalism,40153,Oklahoma,Woodward,2019-06-20 02:00:00,0.5,2019-06-20 02:30:00,221.0,221.0,221.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-08-27 08:00:00,2.25,2019-08-27 10:15:00,357.0,745.0,485.44444444444446
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40015,Oklahoma,Caddo,2019-08-29 22:45:00,1.0,2019-08-29 23:45:00,294.0,296.0,294.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40017,Oklahoma,Canadian,2019-08-26 21:00:00,0.5,2019-08-26 21:30:00,449.0,941.0,695.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40017,Oklahoma,Canadian,2019-08-27 03:30:00,32.5,2019-08-28 12:00:00,418.0,4249.0,2044.9076923076923
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40017,Oklahoma,Canadian,2019-08-28 14:45:00,2.75,2019-08-28 17:30:00,233.0,354.0,337.09090909090907
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40019,Oklahoma,Carter,2019-08-27 08:45:00,2.75,2019-08-27 11:30:00,981.0,998.0,993.3636363636364
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40019,Oklahoma,Carter,2019-08-27 13:30:00,1.75,2019-08-27 15:15:00,203.0,229.0,218.57142857142858
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40019,Oklahoma,Carter,2019-08-27 17:45:00,0.5,2019-08-27 18:15:00,206.0,206.0,206.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40021,Oklahoma,Cherokee,2019-08-27 03:30:00,0.25,2019-08-27 03:45:00,321.0,321.0,321.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40021,Oklahoma,Cherokee,2019-08-27 05:30:00,17.0,2019-08-27 22:30:00,204.0,1901.0,829.0588235294117
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40021,Oklahoma,Cherokee,2019-08-29 16:00:00,1.25,2019-08-29 17:15:00,246.0,246.0,246.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40023,Oklahoma,Choctaw,2019-08-27 14:15:00,1.25,2019-08-27 15:30:00,515.0,516.0,515.6
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40025,Oklahoma,Cimarron,2019-08-29 13:45:00,0.25,2019-08-29 14:00:00,341.0,341.0,341.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40027,Oklahoma,Cleveland,2019-08-27 03:15:00,62.75,2019-08-29 18:00:00,234.0,6082.0,2346.5219123505976
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40031,Oklahoma,Comanche,2019-08-27 13:15:00,1.0,2019-08-27 14:15:00,1200.0,1201.0,1200.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40031,Oklahoma,Comanche,2019-08-27 14:45:00,1.25,2019-08-27 16:00:00,290.0,295.0,292.8
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40035,Oklahoma,Craig,2019-08-27 03:00:00,9.75,2019-08-27 12:45:00,391.0,516.0,464.3076923076923
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40041,Oklahoma,Delaware,2019-08-27 03:15:00,70.0,2019-08-30 01:15:00,220.0,6864.0,2133.285714285714
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-08-27 03:45:00,2.25,2019-08-27 06:00:00,272.0,1784.0,1562.4444444444443
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-08-27 07:15:00,0.75,2019-08-27 08:00:00,301.0,302.0,301.3333333333333
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-08-27 13:30:00,4.75,2019-08-27 18:15:00,398.0,1681.0,615.421052631579
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40051,Oklahoma,Grady,2019-08-27 19:00:00,0.25,2019-08-27 19:15:00,609.0,609.0,609.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40061,Oklahoma,Haskell,2019-08-27 08:30:00,0.25,2019-08-27 08:45:00,203.0,203.0,203.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40061,Oklahoma,Haskell,2019-08-27 13:00:00,2.75,2019-08-27 15:45:00,207.0,232.0,228.54545454545453
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40065,Oklahoma,Jackson,2019-08-27 23:15:00,3.0,2019-08-28 02:15:00,463.0,515.0,510.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40075,Oklahoma,Kiowa,2019-08-27 13:00:00,1.0,2019-08-27 14:00:00,251.0,511.0,381.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40079,Oklahoma,Le Flore,2019-08-27 17:30:00,0.5,2019-08-27 18:00:00,338.0,338.0,338.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40083,Oklahoma,Logan,2019-08-27 02:00:00,54.0,2019-08-29 08:00:00,205.0,7705.0,2360.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40085,Oklahoma,Love,2019-08-27 11:00:00,1.5,2019-08-27 12:30:00,308.0,313.0,309.3333333333333
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40095,Oklahoma,Marshall,2019-08-29 23:00:00,1.5,2019-08-30 00:30:00,607.0,607.0,607.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40097,Oklahoma,Mayes,2019-08-27 03:00:00,20.0,2019-08-27 23:00:00,219.0,3849.0,1535.7875
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40097,Oklahoma,Mayes,2019-08-28 01:15:00,1.75,2019-08-28 03:00:00,436.0,495.0,452.57142857142856
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40087,Oklahoma,McClain,2019-08-27 04:00:00,0.5,2019-08-27 04:30:00,282.0,295.0,288.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40089,Oklahoma,McCurtain,2019-08-26 19:45:00,0.5,2019-08-26 20:15:00,219.0,237.0,228.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40089,Oklahoma,McCurtain,2019-08-27 10:45:00,8.75,2019-08-27 19:30:00,254.0,1619.0,776.5428571428571
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40089,Oklahoma,McCurtain,2019-08-28 10:15:00,4.0,2019-08-28 14:15:00,330.0,377.0,373.9375
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40101,Oklahoma,Muskogee,2019-08-27 15:00:00,3.75,2019-08-27 18:45:00,241.0,241.0,241.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40105,Oklahoma,Nowata,2019-08-27 02:30:00,1.0,2019-08-27 03:30:00,217.0,225.0,221.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-08-26 19:00:00,2.25,2019-08-26 21:15:00,493.0,2691.0,836.3333333333334
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40109,Oklahoma,Oklahoma,2019-08-26 21:30:00,5.0,2019-08-27 02:30:00,568.0,934.0,698.05
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40119,Oklahoma,Payne,2019-08-28 18:15:00,0.75,2019-08-28 19:00:00,258.0,375.0,307.6666666666667
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40125,Oklahoma,Pottawatomie,2019-08-27 03:45:00,7.5,2019-08-27 11:15:00,644.0,2599.0,1664.8666666666666
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40125,Oklahoma,Pottawatomie,2019-08-27 12:00:00,1.0,2019-08-27 13:00:00,205.0,205.0,205.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40125,Oklahoma,Pottawatomie,2019-08-27 14:30:00,0.75,2019-08-27 15:15:00,212.0,241.0,231.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40131,Oklahoma,Rogers,2019-08-27 03:30:00,8.25,2019-08-27 11:45:00,319.0,983.0,571.7272727272727
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40131,Oklahoma,Rogers,2019-08-27 15:15:00,1.0,2019-08-27 16:15:00,2729.0,2749.0,2737.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40131,Oklahoma,Rogers,2019-08-29 14:15:00,1.0,2019-08-29 15:15:00,2680.0,2684.0,2681.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40135,Oklahoma,Sequoyah,2019-08-27 11:30:00,2.5,2019-08-27 14:00:00,205.0,391.0,276.2
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40135,Oklahoma,Sequoyah,2019-08-27 14:30:00,9.25,2019-08-27 23:45:00,213.0,438.0,345.2432432432432
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40143,Oklahoma,Tulsa,2019-08-26 21:45:00,0.25,2019-08-26 22:00:00,1105.0,1105.0,1105.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40143,Oklahoma,Tulsa,2019-08-27 04:45:00,1.75,2019-08-27 06:30:00,1017.0,1097.0,1054.7142857142858
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40143,Oklahoma,Tulsa,2019-08-29 01:30:00,0.5,2019-08-29 02:00:00,311.0,311.0,311.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-27 03:00:00,Severe Weather/Transmission Interruption,40145,Oklahoma,Wagoner,2019-08-27 05:30:00,3.0,2019-08-27 08:30:00,248.0,361.0,308.6666666666667
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40007,Oklahoma,Beaver,2019-08-31 09:30:00,2.0,2019-08-31 11:30:00,214.0,214.0,214.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40009,Oklahoma,Beckham,2019-08-30 14:45:00,0.25,2019-08-30 15:00:00,231.0,231.0,231.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40015,Oklahoma,Caddo,2019-08-27 08:00:00,2.25,2019-08-27 10:15:00,357.0,745.0,485.44444444444446
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40015,Oklahoma,Caddo,2019-08-29 22:45:00,1.0,2019-08-29 23:45:00,294.0,296.0,294.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40017,Oklahoma,Canadian,2019-08-26 21:00:00,0.5,2019-08-26 21:30:00,449.0,941.0,695.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40017,Oklahoma,Canadian,2019-08-27 03:30:00,32.5,2019-08-28 12:00:00,418.0,4249.0,2044.9076923076923
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40017,Oklahoma,Canadian,2019-08-28 14:45:00,2.75,2019-08-28 17:30:00,233.0,354.0,337.09090909090907
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40017,Oklahoma,Canadian,2019-08-30 23:00:00,1.25,2019-08-31 00:15:00,317.0,324.0,322.6
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40019,Oklahoma,Carter,2019-08-27 08:45:00,2.75,2019-08-27 11:30:00,981.0,998.0,993.3636363636364
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40019,Oklahoma,Carter,2019-08-27 13:30:00,1.75,2019-08-27 15:15:00,203.0,229.0,218.57142857142858
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40019,Oklahoma,Carter,2019-08-27 17:45:00,0.5,2019-08-27 18:15:00,206.0,206.0,206.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40021,Oklahoma,Cherokee,2019-08-27 03:30:00,0.25,2019-08-27 03:45:00,321.0,321.0,321.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40021,Oklahoma,Cherokee,2019-08-27 05:30:00,17.0,2019-08-27 22:30:00,204.0,1901.0,829.0588235294117
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40021,Oklahoma,Cherokee,2019-08-29 16:00:00,1.25,2019-08-29 17:15:00,246.0,246.0,246.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40023,Oklahoma,Choctaw,2019-08-27 14:15:00,1.25,2019-08-27 15:30:00,515.0,516.0,515.6
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40025,Oklahoma,Cimarron,2019-08-29 13:45:00,0.25,2019-08-29 14:00:00,341.0,341.0,341.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40027,Oklahoma,Cleveland,2019-08-27 03:15:00,62.75,2019-08-29 18:00:00,234.0,6082.0,2346.5219123505976
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40031,Oklahoma,Comanche,2019-08-27 13:15:00,1.0,2019-08-27 14:15:00,1200.0,1201.0,1200.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40031,Oklahoma,Comanche,2019-08-27 14:45:00,1.25,2019-08-27 16:00:00,290.0,295.0,292.8
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40035,Oklahoma,Craig,2019-08-27 03:00:00,9.75,2019-08-27 12:45:00,391.0,516.0,464.3076923076923
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40037,Oklahoma,Creek,2019-08-30 10:00:00,5.75,2019-08-30 15:45:00,205.0,392.0,284.2608695652174
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40039,Oklahoma,Custer,2019-08-30 12:30:00,3.5,2019-08-30 16:00:00,214.0,442.0,289.2857142857143
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40041,Oklahoma,Delaware,2019-08-27 03:15:00,70.0,2019-08-30 01:15:00,220.0,6864.0,2133.285714285714
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40041,Oklahoma,Delaware,2019-08-30 09:15:00,0.25,2019-08-30 09:30:00,220.0,220.0,220.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40041,Oklahoma,Delaware,2019-08-30 09:45:00,0.5,2019-08-30 10:15:00,216.0,220.0,218.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40041,Oklahoma,Delaware,2019-08-30 10:45:00,2.25,2019-08-30 13:00:00,242.0,600.0,405.22222222222223
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40041,Oklahoma,Delaware,2019-08-30 20:30:00,1.5,2019-08-30 22:00:00,217.0,245.0,226.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40041,Oklahoma,Delaware,2019-08-30 22:15:00,0.25,2019-08-30 22:30:00,203.0,203.0,203.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40041,Oklahoma,Delaware,2019-08-31 17:15:00,0.5,2019-08-31 17:45:00,221.0,227.0,224.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40047,Oklahoma,Garfield,2019-08-30 13:00:00,0.25,2019-08-30 13:15:00,203.0,203.0,203.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40047,Oklahoma,Garfield,2019-08-30 13:30:00,0.5,2019-08-30 14:00:00,260.0,359.0,309.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40047,Oklahoma,Garfield,2019-08-30 14:15:00,0.25,2019-08-30 14:30:00,217.0,217.0,217.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40051,Oklahoma,Grady,2019-08-27 03:45:00,2.25,2019-08-27 06:00:00,272.0,1784.0,1562.4444444444443
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40051,Oklahoma,Grady,2019-08-27 07:15:00,0.75,2019-08-27 08:00:00,301.0,302.0,301.3333333333333
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40051,Oklahoma,Grady,2019-08-27 13:30:00,4.75,2019-08-27 18:15:00,398.0,1681.0,615.421052631579
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40051,Oklahoma,Grady,2019-08-27 19:00:00,0.25,2019-08-27 19:15:00,609.0,609.0,609.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40061,Oklahoma,Haskell,2019-08-27 08:30:00,0.25,2019-08-27 08:45:00,203.0,203.0,203.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40061,Oklahoma,Haskell,2019-08-27 13:00:00,2.75,2019-08-27 15:45:00,207.0,232.0,228.54545454545453
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40063,Oklahoma,Hughes,2019-08-30 12:00:00,0.25,2019-08-30 12:15:00,611.0,611.0,611.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40065,Oklahoma,Jackson,2019-08-27 23:15:00,3.0,2019-08-28 02:15:00,463.0,515.0,510.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40075,Oklahoma,Kiowa,2019-08-27 13:00:00,1.0,2019-08-27 14:00:00,251.0,511.0,381.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40079,Oklahoma,Le Flore,2019-08-27 17:30:00,0.5,2019-08-27 18:00:00,338.0,338.0,338.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40079,Oklahoma,Le Flore,2019-08-30 11:45:00,1.75,2019-08-30 13:30:00,204.0,1054.0,581.2857142857143
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40081,Oklahoma,Lincoln,2019-08-30 10:15:00,3.0,2019-08-30 13:15:00,238.0,575.0,453.4166666666667
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40081,Oklahoma,Lincoln,2019-08-30 15:00:00,0.75,2019-08-30 15:45:00,201.0,212.0,208.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40083,Oklahoma,Logan,2019-08-27 02:00:00,54.0,2019-08-29 08:00:00,205.0,7705.0,2360.25
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40085,Oklahoma,Love,2019-08-27 11:00:00,1.5,2019-08-27 12:30:00,308.0,313.0,309.3333333333333
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40085,Oklahoma,Love,2019-08-30 16:00:00,2.0,2019-08-30 18:00:00,308.0,333.0,318.375
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40095,Oklahoma,Marshall,2019-08-29 23:00:00,1.5,2019-08-30 00:30:00,607.0,607.0,607.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40097,Oklahoma,Mayes,2019-08-27 03:00:00,20.0,2019-08-27 23:00:00,219.0,3849.0,1535.7875
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40097,Oklahoma,Mayes,2019-08-28 01:15:00,1.75,2019-08-28 03:00:00,436.0,495.0,452.57142857142856
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40097,Oklahoma,Mayes,2019-08-30 00:45:00,3.0,2019-08-30 03:45:00,264.0,437.0,321.4166666666667
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40097,Oklahoma,Mayes,2019-08-30 11:45:00,0.25,2019-08-30 12:00:00,209.0,209.0,209.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40087,Oklahoma,McClain,2019-08-27 04:00:00,0.5,2019-08-27 04:30:00,282.0,295.0,288.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40087,Oklahoma,McClain,2019-08-30 16:45:00,3.25,2019-08-30 20:00:00,476.0,480.0,476.61538461538464
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40089,Oklahoma,McCurtain,2019-08-26 19:45:00,0.5,2019-08-26 20:15:00,219.0,237.0,228.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40089,Oklahoma,McCurtain,2019-08-27 10:45:00,8.75,2019-08-27 19:30:00,254.0,1619.0,776.5428571428571
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40089,Oklahoma,McCurtain,2019-08-28 10:15:00,4.0,2019-08-28 14:15:00,330.0,377.0,373.9375
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40101,Oklahoma,Muskogee,2019-08-27 15:00:00,3.75,2019-08-27 18:45:00,241.0,241.0,241.0
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40101,Oklahoma,Muskogee,2019-08-30 10:30:00,3.5,2019-08-30 14:00:00,421.0,1268.0,798.5
Oklahoma-6,Oklahoma,2019-08-26 19:00:00,2019-08-29 13:00:00,Severe Weather,40101,Oklahoma,Muskogee,2019-08-31 16:45:00,1.0,2019-08-31 17:45:00,225.0,395.0,352.5
